# 2024 outdoor-air pollution sequence traceability

Source: [ASHRAE Guideline 36-2021 Addendum a, approved August 30, 2024](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/g36_2021_a_20240830.pdf). The addendum supplies the 2024 pollution and economizer changes. The pinned OpenBuildingControl models used elsewhere in this project predate it. This matrix records the implementation and the evidence that is still needed; it is not a conformance declaration.

| Addendum clause | Current editable CDL path | Current evidence | Remaining verification or model gap |
| --- | --- | --- | --- |
| 5.1.17.1 Off / On / Auto, with adjustable On period up to one week | Each `outdoor_air_pollution_mode` composite decodes `operator`; `on_elapsed` and `on_not_expired` time On. | `g36_pollution_on_duration_and_optional_sensors_are_editable_cdl` checks expiry, Off reset, reentered On, and Auto. The combined 2024 transition trace also checks Off priority, Auto recovery, and a timed On request after overlapping sensor episodes in both executors. | Check the remaining switch combinations with an independent 2024 implementation or externally reviewed trace. |
| 5.1.17.1 Auto: available PM2.5, O3, or AQI above its own limit for 30 minutes, clear after 30 minutes below | Separate comparator, availability, `TrueDelay`, and latch paths per sensor. AHU 1 and 2 have independent PM2.5 limits. | The optional-sensor test checks O3 and AQI assertion; `g36_pollution_sensor_timers_reset_when_reading_or_availability_interrupts` checks interrupted O3 assertion and clearing. `g36_pollution_combined_2024_transition_trace_is_cdl_driven` checks interrupted PM2.5, overlapping ozone, and combined mode release against explicit minute boundaries in both executors. `g36_ahus_have_independent_editable_pm25_limits` checks the two limits. | Add an externally reviewed boundary trace for each pollutant and equality at the limit. Sensor calibration and availability behavior are teaching assumptions. |
| 5.1.17.2 Level 1 while active; daily Level 3 at a scheduled time | `level_one_alarm` and `daily_reminder_clock` / `level_three_reminder` in each pollution composite. | `g36_pollution_daily_level_three_reminder_is_cdl_scheduled` checks a shortened clock. `g36_pollution_reminder_fires_once_per_active_day_at_shipped_clock_time` checks the shipped 09:00 UTC clock over three days, with Off before the third reminder, in both executors. | Check activation exactly across the scheduled time and configurable local scheduling. |
| 5.1.17.2 disable all air economizers | Per-AHU `economizer_pollution_gate` consumes its own CDL pollution state. | `g36_pollution_mode_is_cdl_timed_and_disables_both_ahu_economizers` and `g36_pollution_operator_changes_physical_outdoor_air_through_cdl` check both outputs and physical airflow. | Verify the complete 2024 economizer lockout state machine, including the ten-minute minimum in both directions under overlapping high-limit and pollution changes. |
| 5.16.6.3(b) common damper with relief device: maintain MinOAsp when fan-proven and occupied; direct return control under sustained high limit or pollution | `minimum_oa_mode_enabled`, measured-flow `minimum_oa_pi`, high-limit latch, `minimum_oa_direct_request`, and `minimum_oa_return_direct_gate` reside in each AHU composite. | `g36_common_damper_direct_return_follows_pollution_and_qualified_high_limit` checks CDL selection. The occupied physical test checks flow approaching the CDL minimum target. | The physical model has no calibrated relief damper or fan, intake pressure, or tabulated design flow. The current single-damper mapping cannot prove the full equipment sequence. |
| 5.16.6.3(b) first fully open return, then change outdoor endpoint after 15 seconds, then directly modulate return after three minutes | `minimum_oa_direct_outdoor_delay` and `minimum_oa_direct_return_delay` select the two stages. | `g36_direct_minimum_air_stages_outdoor_and_return_dampers_in_cdl` checks the 15-second and 180-second boundaries in both executors. The building runner now resolves a 15-second step for this graph. | Verify the same stages with calibrated actuator travel and airflow, including transitions back to normal economizer control. |
| 5.18.7 economizer high-limit lockout and minimum on/off intervals | Selected editable high-limit devices, `economizer_high_limit_hold`, `economizer_high_limit_sustained`, and pollution clear hold govern permission and damper sequencing. | Dynamic/compiled high-limit and brief-excursion tests exercise existing paths; physical outdoor-temperature pulse test checks response. | Compare the joined high-limit, pollution, fan-proof, and freeze sequence to a 2024 requirement-derived multi-day trace. The present tests do not prove every overlapping transition. |

## Ownership boundary

The Rust building harness supplies weather, raw air-quality readings and availability, operator position, physical fan proof, measured airflow, and physical damper feedback. The graph produces pollution state, alarms, economizer permission, minimum-air target, and damper commands. `g36_control_contract` requires building actuator and mode outputs to have CDL block drivers; the physics does not infer a pollution state or choose an economizer position.

## Evidence needed to close this scope

1. A 2024 requirement-derived time-series suite that covers the transition cases listed above and exercises the **shipped composite** in both Rust executors. Pin its source clauses and expected transition times in the fixture.
2. A physical common-damper/relief configuration with design airflow, actuator and relief characteristics, and measured feedback. Verify mass flow and the minimum outdoor-air target across the staged transition and release.
3. A chosen project configuration and operator schedule: installed pollutant sensors, filter ratings and PM2.5 limits per AHU, local daily reminder time, and high-limit device for the applicable climate and design.
