{
  "name": "ShippedG36LeakingReheatValveAlarmLevel",
  "block_type": "Composite",
  "category": "composite",
  "inputs": [
    {
      "name": "valve_position",
      "type": "Real"
    },
    {
      "name": "discharge_c",
      "type": "Real",
      "unit": "\u00b0C"
    },
    {
      "name": "supply_c",
      "type": "Real",
      "unit": "\u00b0C"
    },
    {
      "name": "fan_proven",
      "type": "Boolean"
    }
  ],
  "outputs": [
    {
      "name": "leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    }
  ],
  "blocks": [
    {
      "name": "leak_valve_closed_limit",
      "block_type": "Constant",
      "category": "elementary",
      "inputs": [],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "fraction (0\u20131)"
        }
      ],
      "parameters": [
        {
          "name": "k",
          "type": "Real",
          "value": 0.05,
          "unit": "fraction (0\u20131)"
        }
      ],
      "notes": "Treat a measured valve position below 5% as closed, following the OBC default."
    },
    {
      "name": "leak_valve_position_closed",
      "block_type": "Less",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Real",
          "unit": "fraction (0\u20131)"
        },
        {
          "name": "u2",
          "type": "Real",
          "unit": "fraction (0\u20131)"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "h",
          "type": "Real",
          "value": 0.025,
          "unit": "fraction (0\u20131)"
        }
      ],
      "notes": "Measured reheat valve actuator is closed, even if its seat leaks water."
    },
    {
      "name": "leak_valve_closed_delay",
      "block_type": "TrueDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "delayTime",
          "value": 900.0,
          "unit": "s"
        },
        {
          "name": "delayOnInit",
          "type": "Boolean",
          "value": true
        }
      ],
      "notes": "Require fifteen continuous minutes of closed valve, fan proof, and warm discharge."
    },
    {
      "name": "leak_valve_temperature_rise",
      "block_type": "Subtract",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "u2",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "K"
        }
      ],
      "notes": "Measured VAV discharge minus measured AHU supply temperature."
    },
    {
      "name": "leak_valve_rise_threshold",
      "block_type": "Constant",
      "category": "elementary",
      "inputs": [],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "K"
        }
      ],
      "parameters": [
        {
          "name": "k",
          "type": "Real",
          "value": 3.0,
          "unit": "K"
        }
      ],
      "notes": "Leaking valve threshold: discharge more than 3 K above AHU supply."
    },
    {
      "name": "leak_valve_temperature_high",
      "block_type": "Greater",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Real",
          "unit": "K"
        },
        {
          "name": "u2",
          "type": "Real",
          "unit": "K"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "h",
          "type": "Real",
          "value": 0.25,
          "unit": "K"
        }
      ],
      "notes": "OBC discharge temperature rise uses 0.25 K clearing hysteresis."
    },
    {
      "name": "leak_valve_fan_and_closed",
      "block_type": "And",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Boolean"
        },
        {
          "name": "u2",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "AHU fan proven on while the measured valve is closed."
    },
    {
      "name": "leak_valve_condition",
      "block_type": "And",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Boolean"
        },
        {
          "name": "u2",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "Warm discharge, closed valve, and fan proof must persist together."
    },
    {
      "name": "leak_alarm_clear",
      "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "category": "elementary",
      "inputs": [],
      "outputs": [
        {
          "name": "y",
          "type": "Integer",
          "unit": "level"
        }
      ],
      "parameters": [
        {
          "name": "k",
          "type": "Integer",
          "value": 0
        }
      ],
      "notes": "No terminal leakage alarm."
    },
    {
      "name": "leak_alarm_four",
      "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "category": "elementary",
      "inputs": [],
      "outputs": [
        {
          "name": "y",
          "type": "Integer",
          "unit": "level"
        }
      ],
      "parameters": [
        {
          "name": "k",
          "type": "Integer",
          "value": 4
        }
      ],
      "notes": "Level 4 terminal leakage alarm."
    },
    {
      "name": "leak_valve_select",
      "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Integer",
          "unit": "level"
        },
        {
          "name": "u2",
          "type": "Boolean"
        },
        {
          "name": "u3",
          "type": "Integer",
          "unit": "level"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Integer",
          "unit": "level"
        }
      ],
      "notes": "Publish Level 4 for reheat-valve seat leakage."
    }
  ],
  "connections": [
    {
      "from": "valve_position",
      "to": "leak_valve_position_closed.u1"
    },
    {
      "from": "leak_valve_closed_limit.y",
      "to": "leak_valve_position_closed.u2"
    },
    {
      "from": "leak_valve_position_closed.y",
      "to": "leak_valve_fan_and_closed.u1"
    },
    {
      "from": "discharge_c",
      "to": "leak_valve_temperature_rise.u1"
    },
    {
      "from": "supply_c",
      "to": "leak_valve_temperature_rise.u2"
    },
    {
      "from": "leak_valve_temperature_rise.y",
      "to": "leak_valve_temperature_high.u1"
    },
    {
      "from": "leak_valve_rise_threshold.y",
      "to": "leak_valve_temperature_high.u2"
    },
    {
      "from": "fan_proven",
      "to": "leak_valve_fan_and_closed.u2"
    },
    {
      "from": "leak_valve_fan_and_closed.y",
      "to": "leak_valve_condition.u1"
    },
    {
      "from": "leak_valve_temperature_high.y",
      "to": "leak_valve_condition.u2"
    },
    {
      "from": "leak_valve_condition.y",
      "to": "leak_valve_closed_delay.u"
    },
    {
      "from": "leak_alarm_four.y",
      "to": "leak_valve_select.u1"
    },
    {
      "from": "leak_valve_closed_delay.y",
      "to": "leak_valve_select.u2"
    },
    {
      "from": "leak_alarm_clear.y",
      "to": "leak_valve_select.u3"
    },
    {
      "from": "leak_valve_select.y",
      "to": "leaking_reheat_valve_alarm_level"
    }
  ]
}
