{
  "name": "FourPipeG36Controls",
  "block_type": "BuildingController",
  "category": "composite",
  "description": "G36-style zone, AHU, and hot/chilled-water reset controls on the same simplified four-pipe building.",
  "inputs": [
    {
      "name": "outdoor_c",
      "type": "Real",
      "label": "Outside Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Outside Air Temperature Sensor",
      "brick_class": "Outside_Air_Temperature_Sensor"
    },
    {
      "name": "heat_request_kw",
      "type": "Real",
      "label": "Heating Load Request",
      "unit": "kW",
      "description": "Heating Load Request",
      "brick_class": "Point"
    },
    {
      "name": "cool_request_kw",
      "type": "Real",
      "label": "Cooling Load Request",
      "unit": "kW",
      "description": "Cooling Load Request",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_flow_request",
      "type": "Real",
      "label": "AHU 1 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "AHU 1 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_flow_request",
      "type": "Real",
      "label": "AHU 2 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "AHU 2 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_actual_supply_air_temp",
      "type": "Real",
      "label": "AHU 1 Supply Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "AHU 1 Supply Air Temperature Sensor",
      "brick_class": "Supply_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_2_actual_supply_air_temp",
      "type": "Real",
      "label": "AHU 2 Supply Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "AHU 2 Supply Air Temperature Sensor",
      "brick_class": "Supply_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_1_mixed_air_temp",
      "type": "Real",
      "label": "AHU 1 Mixed Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "AHU 1 Mixed Air Temperature Sensor",
      "brick_class": "Mixed_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_2_mixed_air_temp",
      "type": "Real",
      "label": "AHU 2 Mixed Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "AHU 2 Mixed Air Temperature Sensor",
      "brick_class": "Mixed_Air_Temperature_Sensor"
    },
    {
      "name": "hot_water_supply_temp_c",
      "type": "Real",
      "label": "Hot Water Supply Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Hot Water Supply Temperature Sensor",
      "brick_class": "Hot_Water_Supply_Temperature_Sensor"
    },
    {
      "name": "hot_water_return_temp_c",
      "type": "Real",
      "label": "Hot Water Return Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Hot Water Return Temperature Sensor",
      "brick_class": "Hot_Water_Return_Temperature_Sensor"
    },
    {
      "name": "chilled_water_supply_temp_c",
      "type": "Real",
      "label": "Chilled Water Supply Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Chilled Water Supply Temperature Sensor",
      "brick_class": "Chilled_Water_Supply_Temperature_Sensor"
    },
    {
      "name": "chilled_water_return_temp_c",
      "type": "Real",
      "label": "Chilled Water Return Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Chilled Water Return Temperature Sensor",
      "brick_class": "Chilled_Water_Return_Temperature_Sensor"
    },
    {
      "name": "hot_water_flow_kg_s",
      "type": "Real",
      "label": "Hot Water Supply Flow Sensor",
      "unit": "kg/s",
      "description": "Hot Water Supply Flow Sensor",
      "brick_class": "Hot_Water_Flow_Sensor"
    },
    {
      "name": "chilled_water_flow_kg_s",
      "type": "Real",
      "label": "Chilled Water Supply Flow Sensor",
      "unit": "kg/s",
      "description": "Chilled Water Supply Flow Sensor",
      "brick_class": "Chilled_Water_Flow_Sensor"
    },
    {
      "name": "zone_01_room_temp",
      "type": "Real",
      "label": "Zone 1 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 1 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_01_supply_pressure",
      "type": "Real",
      "label": "Zone 1 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 1 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_room_temp",
      "type": "Real",
      "label": "Zone 2 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 2 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_02_supply_pressure",
      "type": "Real",
      "label": "Zone 2 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 2 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_room_temp",
      "type": "Real",
      "label": "Zone 3 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 3 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_03_supply_pressure",
      "type": "Real",
      "label": "Zone 3 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 3 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_room_temp",
      "type": "Real",
      "label": "Zone 4 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 4 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_04_supply_pressure",
      "type": "Real",
      "label": "Zone 4 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 4 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_room_temp",
      "type": "Real",
      "label": "Zone 5 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 5 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_05_supply_pressure",
      "type": "Real",
      "label": "Zone 5 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 5 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_room_temp",
      "type": "Real",
      "label": "Zone 6 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 6 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_06_supply_pressure",
      "type": "Real",
      "label": "Zone 6 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 6 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_room_temp",
      "type": "Real",
      "label": "Zone 7 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 7 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_07_supply_pressure",
      "type": "Real",
      "label": "Zone 7 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 7 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_room_temp",
      "type": "Real",
      "label": "Zone 8 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 8 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_08_supply_pressure",
      "type": "Real",
      "label": "Zone 8 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 8 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_room_temp",
      "type": "Real",
      "label": "Zone 9 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 9 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_09_supply_pressure",
      "type": "Real",
      "label": "Zone 9 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 9 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_room_temp",
      "type": "Real",
      "label": "Zone 10 Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Zone 10 Air Temperature Sensor",
      "brick_class": "Zone_Air_Temperature_Sensor"
    },
    {
      "name": "zone_10_supply_pressure",
      "type": "Real",
      "label": "Zone 10 Supply Air Static Pressure Input",
      "unit": "normalized pressure",
      "description": "Zone 10 Supply Air Static Pressure Input",
      "brick_class": "Point"
    },
    {
      "name": "heat_pump_available_capacity_kw",
      "type": "Real",
      "label": "Heat Pump Thermal Capacity at Conditions",
      "unit": "kW",
      "description": "Capacity at outdoor conditions before the separate equipment-availability status is applied",
      "brick_class": "Point"
    },
    {
      "name": "schedule_occupied",
      "type": "Boolean",
      "label": "Occupied schedule",
      "unit": "unitless",
      "description": "Building occupied schedule from the weather year's 15-minute calendar",
      "brick_class": "Point"
    },
    {
      "name": "seconds_until_occupied",
      "type": "Real",
      "label": "Time Until Next Occupied Schedule",
      "unit": "s",
      "description": "Calendar time until the next scheduled occupied sample",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_occupied",
      "type": "Boolean",
      "label": "Zone 1 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_01_measured_airflow",
      "type": "Real",
      "label": "Zone 1 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_01_discharge_temp",
      "type": "Real",
      "label": "Zone 1 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_02_occupied",
      "type": "Boolean",
      "label": "Zone 2 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_02_measured_airflow",
      "type": "Real",
      "label": "Zone 2 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_02_discharge_temp",
      "type": "Real",
      "label": "Zone 2 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_03_occupied",
      "type": "Boolean",
      "label": "Zone 3 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_03_measured_airflow",
      "type": "Real",
      "label": "Zone 3 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_03_discharge_temp",
      "type": "Real",
      "label": "Zone 3 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_04_occupied",
      "type": "Boolean",
      "label": "Zone 4 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_04_measured_airflow",
      "type": "Real",
      "label": "Zone 4 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_04_discharge_temp",
      "type": "Real",
      "label": "Zone 4 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_05_occupied",
      "type": "Boolean",
      "label": "Zone 5 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_05_measured_airflow",
      "type": "Real",
      "label": "Zone 5 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_05_discharge_temp",
      "type": "Real",
      "label": "Zone 5 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_06_occupied",
      "type": "Boolean",
      "label": "Zone 6 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_06_measured_airflow",
      "type": "Real",
      "label": "Zone 6 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_06_discharge_temp",
      "type": "Real",
      "label": "Zone 6 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_07_occupied",
      "type": "Boolean",
      "label": "Zone 7 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_07_measured_airflow",
      "type": "Real",
      "label": "Zone 7 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_07_discharge_temp",
      "type": "Real",
      "label": "Zone 7 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_08_occupied",
      "type": "Boolean",
      "label": "Zone 8 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_08_measured_airflow",
      "type": "Real",
      "label": "Zone 8 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_08_discharge_temp",
      "type": "Real",
      "label": "Zone 8 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_09_occupied",
      "type": "Boolean",
      "label": "Zone 9 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_09_measured_airflow",
      "type": "Real",
      "label": "Zone 9 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_09_discharge_temp",
      "type": "Real",
      "label": "Zone 9 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "zone_10_occupied",
      "type": "Boolean",
      "label": "Zone 10 Occupancy Sensor",
      "unit": "unitless",
      "description": "Raw synthetic zone presence, sampled every 15 minutes",
      "brick_class": "Occupancy_Sensor"
    },
    {
      "name": "zone_10_measured_airflow",
      "type": "Real",
      "label": "Zone 10 Primary Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered primary air from the previous physical-model step",
      "brick_class": "Supply_Air_Flow_Sensor"
    },
    {
      "name": "zone_10_discharge_temp",
      "type": "Real",
      "label": "Zone 10 Discharge Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Temperature after terminal reheat from the previous physical-model step",
      "brick_class": "Discharge_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_1_return_air_temp",
      "type": "Real",
      "label": "AHU 1 Return Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Return temperature of the five zones served by this AHU",
      "brick_class": "Return_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_1_duct_pressure",
      "type": "Real",
      "label": "AHU 1 Duct Static Pressure Sensor",
      "unit": "normalized pressure",
      "description": "Normalized duct pressure from the previous physical-model step",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_outdoor_airflow",
      "type": "Real",
      "label": "AHU 1 Outside Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered outside air from the previous physical-model step",
      "brick_class": "Outside_Air_Flow_Sensor"
    },
    {
      "name": "ahu_2_return_air_temp",
      "type": "Real",
      "label": "AHU 2 Return Air Temperature Sensor",
      "unit": "\u00b0C",
      "description": "Return temperature of the five zones served by this AHU",
      "brick_class": "Return_Air_Temperature_Sensor"
    },
    {
      "name": "ahu_2_duct_pressure",
      "type": "Real",
      "label": "AHU 2 Duct Static Pressure Sensor",
      "unit": "normalized pressure",
      "description": "Normalized duct pressure from the previous physical-model step",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_outdoor_airflow",
      "type": "Real",
      "label": "AHU 2 Outside Air Flow Sensor",
      "unit": "normalized airflow",
      "description": "Delivered outside air from the previous physical-model step",
      "brick_class": "Outside_Air_Flow_Sensor"
    },
    {
      "name": "ahu_1_freeze_stat_trip",
      "type": "Boolean",
      "label": "AHU 1 Freeze Stat Trip",
      "unit": "unitless",
      "description": "Raw test or operator input; the CDL graph decides all shutdown actions",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_reset",
      "type": "Boolean",
      "label": "AHU 1 Freeze Shutdown Operator Reset",
      "unit": "unitless",
      "description": "Raw test or operator input; the CDL graph decides all shutdown actions",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_stat_trip",
      "type": "Boolean",
      "label": "AHU 2 Freeze Stat Trip",
      "unit": "unitless",
      "description": "Raw test or operator input; the CDL graph decides all shutdown actions",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_reset",
      "type": "Boolean",
      "label": "AHU 2 Freeze Shutdown Operator Reset",
      "unit": "unitless",
      "description": "Raw test or operator input; the CDL graph decides all shutdown actions",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_supply_fan_proven",
      "type": "Boolean",
      "label": "AHU 1 Supply Fan Proven",
      "unit": "unitless",
      "description": "Measured fan motor running status from the previous physical step, independent of terminal airflow",
      "brick_class": "Fan_Status"
    },
    {
      "name": "ahu_2_supply_fan_proven",
      "type": "Boolean",
      "label": "AHU 2 Supply Fan Proven",
      "unit": "unitless",
      "description": "Measured fan motor running status from the previous physical step, independent of terminal airflow",
      "brick_class": "Fan_Status"
    },
    {
      "name": "zone_01_occupancy_count",
      "type": "Real",
      "label": "Zone 1 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_02_occupancy_count",
      "type": "Real",
      "label": "Zone 2 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_03_occupancy_count",
      "type": "Real",
      "label": "Zone 3 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_04_occupancy_count",
      "type": "Real",
      "label": "Zone 4 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_05_occupancy_count",
      "type": "Real",
      "label": "Zone 5 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_06_occupancy_count",
      "type": "Real",
      "label": "Zone 6 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_07_occupancy_count",
      "type": "Real",
      "label": "Zone 7 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_08_occupancy_count",
      "type": "Real",
      "label": "Zone 8 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_09_occupancy_count",
      "type": "Real",
      "label": "Zone 9 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_10_occupancy_count",
      "type": "Real",
      "label": "Zone 10 Occupancy Count Sensor",
      "unit": "people",
      "description": "Physical number of people present in the zone; the control sequence uses this measured count.",
      "brick_class": "Occupancy_Count_Sensor"
    },
    {
      "name": "zone_01_co2_ppm",
      "type": "Real",
      "label": "Zone 1 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_02_co2_ppm",
      "type": "Real",
      "label": "Zone 2 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_03_co2_ppm",
      "type": "Real",
      "label": "Zone 3 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_04_co2_ppm",
      "type": "Real",
      "label": "Zone 4 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_05_co2_ppm",
      "type": "Real",
      "label": "Zone 5 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_06_co2_ppm",
      "type": "Real",
      "label": "Zone 6 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_07_co2_ppm",
      "type": "Real",
      "label": "Zone 7 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_08_co2_ppm",
      "type": "Real",
      "label": "Zone 8 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_09_co2_ppm",
      "type": "Real",
      "label": "Zone 9 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "zone_10_co2_ppm",
      "type": "Real",
      "label": "Zone 10 CO\u2082 Level Sensor",
      "unit": "ppm",
      "description": "Physical zone CO\u2082 concentration from the mixed-air mass balance.",
      "brick_class": "Zone_CO2_Level_Sensor"
    },
    {
      "name": "hot_water_differential_pressure_pa",
      "type": "Real",
      "label": "Hot Water Remote Differential Pressure Sensor",
      "unit": "Pa",
      "description": "Previous physical step's remote differential pressure across the water-load branches",
      "brick_class": "Differential_Pressure_Sensor"
    },
    {
      "name": "chilled_water_differential_pressure_pa",
      "type": "Real",
      "label": "Chilled Water Remote Differential Pressure Sensor",
      "unit": "Pa",
      "description": "Previous physical step's remote differential pressure across the water-load branches",
      "brick_class": "Differential_Pressure_Sensor"
    },
    {
      "name": "heat_pump_available",
      "type": "Boolean",
      "label": "Heat Pump Available Status",
      "unit": "unitless",
      "description": "Raw equipment availability from the physical model; false during a test outage",
      "brick_class": "Status"
    },
    {
      "name": "boiler_available",
      "type": "Boolean",
      "label": "Boiler Available Status",
      "unit": "unitless",
      "description": "Raw equipment availability from the physical model; false during a test outage",
      "brick_class": "Status"
    },
    {
      "name": "chiller_available",
      "type": "Boolean",
      "label": "Chiller Available Status",
      "unit": "unitless",
      "description": "Raw equipment availability from the physical model; false during a test outage",
      "brick_class": "Status"
    },
    {
      "name": "heat_pump_running",
      "type": "Boolean",
      "label": "Heat Pump Running Status",
      "unit": "unitless",
      "description": "Physical source running feedback from the previous simulation step",
      "brick_class": "Status"
    },
    {
      "name": "boiler_running",
      "type": "Boolean",
      "label": "Boiler Running Status",
      "unit": "unitless",
      "description": "Physical source running feedback from the previous simulation step",
      "brick_class": "Status"
    },
    {
      "name": "chiller_running",
      "type": "Boolean",
      "label": "Chiller Running Status",
      "unit": "unitless",
      "description": "Physical source running feedback from the previous simulation step",
      "brick_class": "Status"
    },
    {
      "name": "heat_pump_fault_reset",
      "type": "Boolean",
      "label": "Heat Pump Fault Reset",
      "unit": "unitless",
      "description": "Raw operator reset pulse; the CDL latch decides fault recovery",
      "brick_class": "Status"
    },
    {
      "name": "boiler_fault_reset",
      "type": "Boolean",
      "label": "Boiler Fault Reset",
      "unit": "unitless",
      "description": "Raw operator reset pulse; the CDL latch decides fault recovery",
      "brick_class": "Status"
    },
    {
      "name": "chiller_fault_reset",
      "type": "Boolean",
      "label": "Chiller Fault Reset",
      "unit": "unitless",
      "description": "Raw operator reset pulse; the CDL latch decides fault recovery",
      "brick_class": "Status"
    },
    {
      "name": "zone_01_window_closed",
      "type": "Boolean",
      "label": "Zone 1 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_02_window_closed",
      "type": "Boolean",
      "label": "Zone 2 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_03_window_closed",
      "type": "Boolean",
      "label": "Zone 3 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_04_window_closed",
      "type": "Boolean",
      "label": "Zone 4 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_05_window_closed",
      "type": "Boolean",
      "label": "Zone 5 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_06_window_closed",
      "type": "Boolean",
      "label": "Zone 6 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_07_window_closed",
      "type": "Boolean",
      "label": "Zone 7 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_08_window_closed",
      "type": "Boolean",
      "label": "Zone 8 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_09_window_closed",
      "type": "Boolean",
      "label": "Zone 9 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_10_window_closed",
      "type": "Boolean",
      "label": "Zone 10 Window Status",
      "unit": "unitless",
      "description": "Raw contact: true when closed, false when open.",
      "brick_class": "Status"
    },
    {
      "name": "zone_01_override",
      "type": "Boolean",
      "label": "Zone 1 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_02_override",
      "type": "Boolean",
      "label": "Zone 2 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_03_override",
      "type": "Boolean",
      "label": "Zone 3 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_04_override",
      "type": "Boolean",
      "label": "Zone 4 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_05_override",
      "type": "Boolean",
      "label": "Zone 5 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_06_override",
      "type": "Boolean",
      "label": "Zone 6 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_07_override",
      "type": "Boolean",
      "label": "Zone 7 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_08_override",
      "type": "Boolean",
      "label": "Zone 8 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_09_override",
      "type": "Boolean",
      "label": "Zone 9 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "zone_10_override",
      "type": "Boolean",
      "label": "Zone 10 Local Occupancy Override",
      "unit": "unitless",
      "description": "Raw local override button; CDL times the resulting occupied request.",
      "brick_class": "Status"
    },
    {
      "name": "hot_water_plant_proven",
      "type": "Boolean",
      "label": "Hot Water Plant Heating Proven",
      "unit": "unitless",
      "description": "Physical heating production during the previous simulation step; false when only cooling runs",
      "brick_class": "Status"
    },
    {
      "name": "zone_01_actual_damper_position",
      "type": "Real",
      "label": "Zone 1 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_01_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 1 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_02_actual_damper_position",
      "type": "Real",
      "label": "Zone 2 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_02_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 2 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_03_actual_damper_position",
      "type": "Real",
      "label": "Zone 3 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_03_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 3 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_04_actual_damper_position",
      "type": "Real",
      "label": "Zone 4 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_04_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 4 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_05_actual_damper_position",
      "type": "Real",
      "label": "Zone 5 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_05_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 5 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_06_actual_damper_position",
      "type": "Real",
      "label": "Zone 6 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_06_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 6 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_07_actual_damper_position",
      "type": "Real",
      "label": "Zone 7 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_07_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 7 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_08_actual_damper_position",
      "type": "Real",
      "label": "Zone 8 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_08_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 8 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_09_actual_damper_position",
      "type": "Real",
      "label": "Zone 9 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_09_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 9 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "zone_10_actual_damper_position",
      "type": "Real",
      "label": "Zone 10 VAV Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening after any stuck-open fault on the previous step",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "zone_10_actual_reheat_valve_position",
      "type": "Real",
      "label": "Zone 10 Reheat Valve Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical valve actuator opening; seat leakage may pass water while it reads closed",
      "brick_class": "Valve_Position_Sensor"
    },
    {
      "name": "ahu_1_actual_fan_speed",
      "type": "Real",
      "label": "AHU 1 Supply Fan Speed Feedback",
      "unit": "fraction (0\u20131)",
      "description": "Measured normalized drive speed from the previous physical step",
      "brick_class": "Motor_Speed_Sensor"
    },
    {
      "name": "ahu_2_actual_fan_speed",
      "type": "Real",
      "label": "AHU 2 Supply Fan Speed Feedback",
      "unit": "fraction (0\u20131)",
      "description": "Measured normalized drive speed from the previous physical step",
      "brick_class": "Motor_Speed_Sensor"
    },
    {
      "name": "ahu_1_actual_outdoor_damper_position",
      "type": "Real",
      "label": "AHU 1 Outdoor Air Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening from the previous step, after any stuck-position fault",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "ahu_1_actual_return_damper_position",
      "type": "Real",
      "label": "AHU 1 Return Air Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening from the previous step, after any stuck-position fault",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "ahu_2_actual_outdoor_damper_position",
      "type": "Real",
      "label": "AHU 2 Outdoor Air Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening from the previous step, after any stuck-position fault",
      "brick_class": "Damper_Position_Sensor"
    },
    {
      "name": "ahu_2_actual_return_damper_position",
      "type": "Real",
      "label": "AHU 2 Return Air Damper Position Sensor",
      "unit": "fraction (0\u20131)",
      "description": "Physical damper opening from the previous step, after any stuck-position fault",
      "brick_class": "Damper_Position_Sensor"
    }
  ],
  "outputs": [
    {
      "name": "plant_heat_pump_heating_kw",
      "type": "Real",
      "label": "Plant Heat Pump Heating Command",
      "unit": "kW",
      "description": "Plant Heat Pump Heating Command",
      "brick_class": "Heating_Command"
    },
    {
      "name": "plant_heat_pump_cooling_kw",
      "type": "Real",
      "label": "Plant Heat Pump Cooling Command",
      "unit": "kW",
      "description": "Plant Heat Pump Cooling Command",
      "brick_class": "Cooling_Command"
    },
    {
      "name": "plant_boiler_kw",
      "type": "Real",
      "label": "Plant Boiler Heating Command",
      "unit": "kW",
      "description": "Plant Boiler Heating Command",
      "brick_class": "Heating_Command"
    },
    {
      "name": "plant_chiller_kw",
      "type": "Real",
      "label": "Plant Chiller Cooling Command",
      "unit": "kW",
      "description": "Plant Chiller Cooling Command",
      "brick_class": "Cooling_Command"
    },
    {
      "name": "plant_hot_water_enable",
      "type": "Boolean",
      "label": "Plant Hot Water System Enable Command",
      "unit": "Boolean (0/1)",
      "description": "Plant Hot Water System Enable Command",
      "brick_class": "Hot_Water_System_Enable_Command"
    },
    {
      "name": "plant_chilled_water_enable",
      "type": "Boolean",
      "label": "Plant Chilled Water System Enable Command",
      "unit": "Boolean (0/1)",
      "description": "Plant Chilled Water System Enable Command",
      "brick_class": "Chilled_Water_System_Enable_Command"
    },
    {
      "name": "plant_hot_water_pump_speed",
      "type": "Real",
      "label": "Plant Hot Water Pump Speed Command",
      "unit": "fraction (0\u20131)",
      "description": "Plant Hot Water Pump Speed Command",
      "brick_class": "Speed_Command"
    },
    {
      "name": "plant_chilled_water_pump_speed",
      "type": "Real",
      "label": "Plant Chilled Water Pump Speed Command",
      "unit": "fraction (0\u20131)",
      "description": "Plant Chilled Water Pump Speed Command",
      "brick_class": "Speed_Command"
    },
    {
      "name": "plant_hot_water_supply_setpoint_c",
      "type": "Real",
      "label": "Plant Hot Water Supply Temperature Setpoint",
      "unit": "\u00b0C",
      "description": "Plant Hot Water Supply Temperature Setpoint",
      "brick_class": "Supply_Hot_Water_Temperature_Setpoint"
    },
    {
      "name": "plant_chilled_water_supply_setpoint_c",
      "type": "Real",
      "label": "Plant Chilled Water Supply Temperature Setpoint",
      "unit": "\u00b0C",
      "description": "Plant Chilled Water Supply Temperature Setpoint",
      "brick_class": "Supply_Chilled_Water_Temperature_Setpoint"
    },
    {
      "name": "ahu_1_supply_air_temp",
      "type": "Real",
      "label": "AHU 1 Supply Air Temperature Setpoint",
      "unit": "\u00b0C",
      "description": "AHU 1 Supply Air Temperature Setpoint",
      "brick_class": "Supply_Air_Temperature_Setpoint"
    },
    {
      "name": "ahu_1_fan_speed",
      "type": "Real",
      "label": "AHU 1 Supply Fan Speed Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 1 Supply Fan Speed Command",
      "brick_class": "Fan_Speed_Command"
    },
    {
      "name": "ahu_1_outdoor_air_fraction",
      "type": "Real",
      "label": "AHU 1 Outdoor Air Fraction",
      "unit": "fraction (0\u20131)",
      "description": "AHU 1 Outdoor Air Fraction",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_heating_coil_valve_position",
      "type": "Real",
      "label": "AHU 1 Heating Coil Valve Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 1 Heating Coil Valve Command",
      "brick_class": "Heating_Valve_Command"
    },
    {
      "name": "ahu_1_cooling_coil_valve_position",
      "type": "Real",
      "label": "AHU 1 Cooling Coil Valve Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 1 Cooling Coil Valve Command",
      "brick_class": "Cooling_Valve_Command"
    },
    {
      "name": "ahu_2_supply_air_temp",
      "type": "Real",
      "label": "AHU 2 Supply Air Temperature Setpoint",
      "unit": "\u00b0C",
      "description": "AHU 2 Supply Air Temperature Setpoint",
      "brick_class": "Supply_Air_Temperature_Setpoint"
    },
    {
      "name": "ahu_2_fan_speed",
      "type": "Real",
      "label": "AHU 2 Supply Fan Speed Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 2 Supply Fan Speed Command",
      "brick_class": "Fan_Speed_Command"
    },
    {
      "name": "ahu_2_outdoor_air_fraction",
      "type": "Real",
      "label": "AHU 2 Outdoor Air Fraction",
      "unit": "fraction (0\u20131)",
      "description": "AHU 2 Outdoor Air Fraction",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_heating_coil_valve_position",
      "type": "Real",
      "label": "AHU 2 Heating Coil Valve Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 2 Heating Coil Valve Command",
      "brick_class": "Heating_Valve_Command"
    },
    {
      "name": "ahu_2_cooling_coil_valve_position",
      "type": "Real",
      "label": "AHU 2 Cooling Coil Valve Command",
      "unit": "fraction (0\u20131)",
      "description": "AHU 2 Cooling Coil Valve Command",
      "brick_class": "Cooling_Valve_Command"
    },
    {
      "name": "zone_01_damper_position",
      "type": "Real",
      "label": "Zone 1 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 1 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_01_reheat_valve_position",
      "type": "Real",
      "label": "Zone 1 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 1 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_01_airflow",
      "type": "Real",
      "label": "Zone 1 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 1 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_airflow_request",
      "type": "Real",
      "label": "Zone 1 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 1 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_cooling_demand",
      "type": "Real",
      "label": "Zone 1 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 1 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_heating_demand",
      "type": "Real",
      "label": "Zone 1 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 1 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_damper_position",
      "type": "Real",
      "label": "Zone 2 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 2 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_02_reheat_valve_position",
      "type": "Real",
      "label": "Zone 2 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 2 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_02_airflow",
      "type": "Real",
      "label": "Zone 2 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 2 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_airflow_request",
      "type": "Real",
      "label": "Zone 2 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 2 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_cooling_demand",
      "type": "Real",
      "label": "Zone 2 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 2 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_heating_demand",
      "type": "Real",
      "label": "Zone 2 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 2 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_damper_position",
      "type": "Real",
      "label": "Zone 3 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 3 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_03_reheat_valve_position",
      "type": "Real",
      "label": "Zone 3 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 3 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_03_airflow",
      "type": "Real",
      "label": "Zone 3 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 3 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_airflow_request",
      "type": "Real",
      "label": "Zone 3 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 3 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_cooling_demand",
      "type": "Real",
      "label": "Zone 3 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 3 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_heating_demand",
      "type": "Real",
      "label": "Zone 3 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 3 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_damper_position",
      "type": "Real",
      "label": "Zone 4 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 4 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_04_reheat_valve_position",
      "type": "Real",
      "label": "Zone 4 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 4 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_04_airflow",
      "type": "Real",
      "label": "Zone 4 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 4 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_airflow_request",
      "type": "Real",
      "label": "Zone 4 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 4 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_cooling_demand",
      "type": "Real",
      "label": "Zone 4 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 4 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_heating_demand",
      "type": "Real",
      "label": "Zone 4 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 4 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_damper_position",
      "type": "Real",
      "label": "Zone 5 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 5 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_05_reheat_valve_position",
      "type": "Real",
      "label": "Zone 5 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 5 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_05_airflow",
      "type": "Real",
      "label": "Zone 5 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 5 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_airflow_request",
      "type": "Real",
      "label": "Zone 5 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 5 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_cooling_demand",
      "type": "Real",
      "label": "Zone 5 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 5 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_heating_demand",
      "type": "Real",
      "label": "Zone 5 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 5 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_damper_position",
      "type": "Real",
      "label": "Zone 6 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 6 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_06_reheat_valve_position",
      "type": "Real",
      "label": "Zone 6 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 6 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_06_airflow",
      "type": "Real",
      "label": "Zone 6 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 6 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_airflow_request",
      "type": "Real",
      "label": "Zone 6 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 6 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_cooling_demand",
      "type": "Real",
      "label": "Zone 6 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 6 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_heating_demand",
      "type": "Real",
      "label": "Zone 6 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 6 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_damper_position",
      "type": "Real",
      "label": "Zone 7 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 7 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_07_reheat_valve_position",
      "type": "Real",
      "label": "Zone 7 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 7 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_07_airflow",
      "type": "Real",
      "label": "Zone 7 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 7 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_airflow_request",
      "type": "Real",
      "label": "Zone 7 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 7 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_cooling_demand",
      "type": "Real",
      "label": "Zone 7 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 7 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_heating_demand",
      "type": "Real",
      "label": "Zone 7 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 7 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_damper_position",
      "type": "Real",
      "label": "Zone 8 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 8 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_08_reheat_valve_position",
      "type": "Real",
      "label": "Zone 8 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 8 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_08_airflow",
      "type": "Real",
      "label": "Zone 8 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 8 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_airflow_request",
      "type": "Real",
      "label": "Zone 8 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 8 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_cooling_demand",
      "type": "Real",
      "label": "Zone 8 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 8 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_heating_demand",
      "type": "Real",
      "label": "Zone 8 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 8 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_damper_position",
      "type": "Real",
      "label": "Zone 9 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 9 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_09_reheat_valve_position",
      "type": "Real",
      "label": "Zone 9 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 9 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_09_airflow",
      "type": "Real",
      "label": "Zone 9 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 9 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_airflow_request",
      "type": "Real",
      "label": "Zone 9 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 9 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_cooling_demand",
      "type": "Real",
      "label": "Zone 9 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 9 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_heating_demand",
      "type": "Real",
      "label": "Zone 9 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 9 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_damper_position",
      "type": "Real",
      "label": "Zone 10 Damper Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 10 Damper Position Command",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_10_reheat_valve_position",
      "type": "Real",
      "label": "Zone 10 Reheat Valve Position Command",
      "unit": "fraction (0\u20131)",
      "description": "Zone 10 Reheat Valve Position Command",
      "brick_class": "Valve_Position_Command"
    },
    {
      "name": "zone_10_airflow",
      "type": "Real",
      "label": "Zone 10 Supply Air Flow Estimate",
      "unit": "normalized airflow",
      "description": "Zone 10 Supply Air Flow Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_airflow_request",
      "type": "Real",
      "label": "Zone 10 Supply Air Flow Request",
      "unit": "normalized airflow",
      "description": "Zone 10 Supply Air Flow Request",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_cooling_demand",
      "type": "Real",
      "label": "Zone 10 Cooling Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 10 Cooling Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_heating_demand",
      "type": "Real",
      "label": "Zone 10 Heating Demand Estimate",
      "unit": "fraction (0\u20131)",
      "description": "Zone 10 Heating Demand Estimate",
      "brick_class": "Point"
    },
    {
      "name": "plant_heat_pump_requested_mode",
      "type": "Integer",
      "label": "Plant Heat Pump Requested Mode",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "preconditioning_mode",
      "type": "Boolean",
      "label": "Preconditioning Mode Command",
      "unit": "unitless",
      "description": "Actual CDL warm-up or cooldown in either zone group, after the editable calendar guard and group start calculation",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 1 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 1 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 1 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 1 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 2 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 2 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 2 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 2 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 3 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 3 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 3 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 3 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 4 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 4 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 4 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 4 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 5 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 5 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 5 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 5 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 6 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 6 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 6 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 6 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 7 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 7 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 7 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 7 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 8 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 8 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 8 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 8 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 9 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 9 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 9 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 9 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_occupancy_confirmed",
      "type": "Boolean",
      "label": "Zone 10 Confirmed Occupancy",
      "unit": "unitless",
      "description": "Result of the editable CDL one-minute arrival and five-minute vacancy sequence",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_low_airflow_alarm",
      "type": "Boolean",
      "label": "Zone 10 Low Primary Air Flow Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_high_discharge_alarm",
      "type": "Boolean",
      "label": "Zone 10 High Discharge Temperature Alarm",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_pressure_reset_request",
      "type": "Integer",
      "label": "Zone 10 Duct Pressure Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_pressure_request_count",
      "type": "Integer",
      "label": "AHU 1 Duct Pressure Reset Request Count",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_duct_pressure_setpoint",
      "type": "Real",
      "label": "AHU 1 Duct Static Pressure Setpoint",
      "unit": "normalized pressure",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_minimum_outdoor_airflow",
      "type": "Real",
      "label": "AHU 1 Minimum Outside Air Flow Setpoint",
      "unit": "normalized airflow",
      "brick_class": "Outside_Air_Flow_Setpoint"
    },
    {
      "name": "ahu_2_pressure_request_count",
      "type": "Integer",
      "label": "AHU 2 Duct Pressure Reset Request Count",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_duct_pressure_setpoint",
      "type": "Real",
      "label": "AHU 2 Duct Static Pressure Setpoint",
      "unit": "normalized pressure",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_minimum_outdoor_airflow",
      "type": "Real",
      "label": "AHU 2 Minimum Outside Air Flow Setpoint",
      "unit": "normalized airflow",
      "brick_class": "Outside_Air_Flow_Setpoint"
    },
    {
      "name": "plant_chilled_water_reset_fraction",
      "type": "Real",
      "label": "Plant Chilled Water Reset",
      "unit": "fraction (0\u20131)",
      "brick_class": "Point"
    },
    {
      "name": "plant_hot_water_reset_fraction",
      "type": "Real",
      "label": "Plant Hot Water Reset",
      "unit": "fraction (0\u20131)",
      "brick_class": "Point"
    },
    {
      "name": "plant_terminal_hot_water_request_count",
      "type": "Integer",
      "label": "Plant Terminal Hot Water Reset Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_sat_request_count",
      "type": "Integer",
      "label": "AHU 1 Cooling Supply Air Temperature Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_sat_request_count",
      "type": "Integer",
      "label": "AHU 2 Cooling Supply Air Temperature Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 1 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_02_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 2 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_03_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 3 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_04_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 4 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_05_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 5 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_06_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 6 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_07_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 7 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_08_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 8 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_09_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 9 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "zone_10_discharge_air_setpoint_c",
      "type": "Real",
      "label": "Zone 10 Discharge Air Temperature Setpoint",
      "unit": "\u00b0C",
      "brick_class": "Discharge_Air_Temperature_Setpoint"
    },
    {
      "name": "ahu_1_freeze_stage_one",
      "type": "Boolean",
      "label": "AHU 1 Freeze Protection Stage 1",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_hot_water_request",
      "type": "Integer",
      "label": "AHU 1 Freeze Hot Water Plant Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_stage_one",
      "type": "Boolean",
      "label": "AHU 2 Freeze Protection Stage 1",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_hot_water_request",
      "type": "Integer",
      "label": "AHU 2 Freeze Hot Water Plant Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_stage_two",
      "type": "Boolean",
      "label": "AHU 1 Freeze Protection Stage 2",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_ventilation_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Freeze Ventilation Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_stage_two",
      "type": "Boolean",
      "label": "AHU 2 Freeze Protection Stage 2",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_ventilation_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Freeze Ventilation Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_stage_three",
      "type": "Boolean",
      "label": "AHU 1 Freeze Protection Stage 3",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_chilled_water_request",
      "type": "Boolean",
      "label": "AHU 1 Freeze Chilled Water Pump Request",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_freeze_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Freeze Protection Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_stage_three",
      "type": "Boolean",
      "label": "AHU 2 Freeze Protection Stage 3",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_chilled_water_request",
      "type": "Boolean",
      "label": "AHU 2 Freeze Chilled Water Pump Request",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_freeze_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Freeze Protection Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_economizer_mode_enabled",
      "type": "Boolean",
      "label": "AHU 1 Economizer Mode Enabled",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_economizer_mode_enabled",
      "type": "Boolean",
      "label": "AHU 2 Economizer Mode Enabled",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_minimum_outdoor_air_enabled",
      "type": "Boolean",
      "label": "AHU 1 Minimum Outdoor Air Loop Enabled",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_minimum_outdoor_air_enabled",
      "type": "Boolean",
      "label": "AHU 2 Minimum Outdoor Air Loop Enabled",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_outdoor_air_damper_position",
      "type": "Real",
      "label": "AHU 1 Outdoor Air Damper Command",
      "unit": "fraction (0\u20131)",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "ahu_1_return_air_damper_position",
      "type": "Real",
      "label": "AHU 1 Return Air Damper Command",
      "unit": "fraction (0\u20131)",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "ahu_2_outdoor_air_damper_position",
      "type": "Real",
      "label": "AHU 2 Outdoor Air Damper Command",
      "unit": "fraction (0\u20131)",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "ahu_2_return_air_damper_position",
      "type": "Real",
      "label": "AHU 2 Return Air Damper Command",
      "unit": "fraction (0\u20131)",
      "brick_class": "Damper_Position_Command"
    },
    {
      "name": "zone_01_ventilation_area",
      "type": "Real",
      "label": "Zone 1 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_ventilation_population",
      "type": "Real",
      "label": "Zone 1 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 1 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_ventilation_area",
      "type": "Real",
      "label": "Zone 2 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_ventilation_population",
      "type": "Real",
      "label": "Zone 2 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 2 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_ventilation_area",
      "type": "Real",
      "label": "Zone 3 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_ventilation_population",
      "type": "Real",
      "label": "Zone 3 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 3 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_ventilation_area",
      "type": "Real",
      "label": "Zone 4 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_ventilation_population",
      "type": "Real",
      "label": "Zone 4 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 4 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_ventilation_area",
      "type": "Real",
      "label": "Zone 5 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_ventilation_population",
      "type": "Real",
      "label": "Zone 5 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 5 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_ventilation_area",
      "type": "Real",
      "label": "Zone 6 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_ventilation_population",
      "type": "Real",
      "label": "Zone 6 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 6 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_ventilation_area",
      "type": "Real",
      "label": "Zone 7 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_ventilation_population",
      "type": "Real",
      "label": "Zone 7 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 7 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_ventilation_area",
      "type": "Real",
      "label": "Zone 8 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_ventilation_population",
      "type": "Real",
      "label": "Zone 8 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 8 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_ventilation_area",
      "type": "Real",
      "label": "Zone 9 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_ventilation_population",
      "type": "Real",
      "label": "Zone 9 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 9 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_ventilation_area",
      "type": "Real",
      "label": "Zone 10 Adjusted Area Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_ventilation_population",
      "type": "Real",
      "label": "Zone 10 Adjusted Population Breathing Air",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_ventilation_minimum_oa_flow",
      "type": "Real",
      "label": "Zone 10 Zone Minimum Outside Air Flow",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_ventilation_uncorrected",
      "type": "Real",
      "label": "AHU 1 Uncorrected Outside Air Setpoint",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_ventilation_efficiency",
      "type": "Real",
      "label": "AHU 1 System Ventilation Efficiency",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_ventilation_uncorrected",
      "type": "Real",
      "label": "AHU 2 Uncorrected Outside Air Setpoint",
      "unit": "normalized airflow",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_ventilation_efficiency",
      "type": "Real",
      "label": "AHU 2 System Ventilation Efficiency",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "plant_hot_source_proven",
      "type": "Boolean",
      "label": "Hot Water Source Flow Proven",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "plant_chilled_source_proven",
      "type": "Boolean",
      "label": "Chilled Water Source Flow Proven",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "plant_hot_dp_setpoint_pa",
      "type": "Real",
      "label": "Hot Water Remote Differential Pressure Setpoint",
      "unit": "Pa",
      "brick_class": "Differential_Pressure_Setpoint"
    },
    {
      "name": "plant_chilled_dp_setpoint_pa",
      "type": "Real",
      "label": "Chilled Water Remote Differential Pressure Setpoint",
      "unit": "Pa",
      "brick_class": "Differential_Pressure_Setpoint"
    },
    {
      "name": "plant_heat_pump_start_fault",
      "type": "Boolean",
      "label": "Plant Heat Pump Start Fault",
      "unit": "unitless",
      "brick_class": "Alarm"
    },
    {
      "name": "plant_boiler_start_fault",
      "type": "Boolean",
      "label": "Plant Boiler Start Fault",
      "unit": "unitless",
      "brick_class": "Alarm"
    },
    {
      "name": "plant_chiller_start_fault",
      "type": "Boolean",
      "label": "Plant Chiller Start Fault",
      "unit": "unitless",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_conditioning_state",
      "type": "Integer",
      "label": "Zone 1 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_conditioning_state",
      "type": "Integer",
      "label": "Zone 2 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_conditioning_state",
      "type": "Integer",
      "label": "Zone 3 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_conditioning_state",
      "type": "Integer",
      "label": "Zone 4 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_conditioning_state",
      "type": "Integer",
      "label": "Zone 5 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_conditioning_state",
      "type": "Integer",
      "label": "Zone 6 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_conditioning_state",
      "type": "Integer",
      "label": "Zone 7 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_conditioning_state",
      "type": "Integer",
      "label": "Zone 8 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_conditioning_state",
      "type": "Integer",
      "label": "Zone 9 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_conditioning_state",
      "type": "Integer",
      "label": "Zone 10 Conditioning State",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_warmup",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Warmup",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_cooldown",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Cooldown",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_preconditioning",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Preconditioning",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_warmup",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Warmup",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_cooldown",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Cooldown",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_preconditioning",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Preconditioning",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_setback",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Setback",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_setup",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Setup",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_freeze_setback",
      "type": "Boolean",
      "label": "AHU 1 Zone Group Freeze Setback",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_freeze_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Zone Group Freeze Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_setback",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Setback",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_setup",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Setup",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_freeze_setback",
      "type": "Boolean",
      "label": "AHU 2 Zone Group Freeze Setback",
      "unit": "unitless",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_freeze_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Zone Group Freeze Alarm Level",
      "unit": "level",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_occupied",
      "type": "Boolean",
      "label": "AHU 1 Group Occupied",
      "unit": "unitless",
      "brick_class": "Status"
    },
    {
      "name": "ahu_1_group_window_open_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Window Open Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_override_active",
      "type": "Boolean",
      "label": "Zone 1 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_override_active",
      "type": "Boolean",
      "label": "Zone 2 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_override_active",
      "type": "Boolean",
      "label": "Zone 3 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_override_active",
      "type": "Boolean",
      "label": "Zone 4 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_override_active",
      "type": "Boolean",
      "label": "Zone 5 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_occupied",
      "type": "Boolean",
      "label": "AHU 2 Group Occupied",
      "unit": "unitless",
      "brick_class": "Status"
    },
    {
      "name": "ahu_2_group_window_open_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Window Open Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_override_active",
      "type": "Boolean",
      "label": "Zone 6 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_override_active",
      "type": "Boolean",
      "label": "Zone 7 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_override_active",
      "type": "Boolean",
      "label": "Zone 8 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_override_active",
      "type": "Boolean",
      "label": "Zone 9 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_override_active",
      "type": "Boolean",
      "label": "Zone 10 Timed Local Override",
      "unit": "unitless",
      "description": "CDL local occupied request held for the editable override duration.",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_group_operation_mode",
      "type": "Integer",
      "label": "AHU 1 OBC Zone Group Operation Mode",
      "unit": "code",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_group_operation_mode",
      "type": "Integer",
      "label": "AHU 2 OBC Zone Group Operation Mode",
      "unit": "code",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 1 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_02_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 2 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_03_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 3 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_04_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 4 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_05_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 5 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 6 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_07_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 7 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_08_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 8 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_09_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 9 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_10_low_airflow_alarm_level",
      "type": "Integer",
      "label": "Zone 10 Low Primary Airflow Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 1 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 2 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 3 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 4 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 5 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 6 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 7 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 8 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 9 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_cooling_sat_reset_request",
      "type": "Integer",
      "label": "Zone 10 Cooling SAT Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 1 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 1 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 2 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_02_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 2 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 3 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_03_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 3 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 4 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_04_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 4 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 5 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_05_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 5 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 6 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_06_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 6 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 7 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_07_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 7 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 8 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_08_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 8 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 9 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_09_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 9 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_hot_water_reset_request",
      "type": "Integer",
      "label": "Zone 10 Hot Water Reset Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_10_hot_water_plant_request",
      "type": "Integer",
      "label": "Zone 10 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "plant_terminal_hot_water_plant_request_count",
      "type": "Integer",
      "label": "Terminal Hot Water Plant Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_hot_plant_request",
      "type": "Integer",
      "label": "AHU 1 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_1_chilled_plant_request",
      "type": "Integer",
      "label": "AHU 1 Chilled Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_hot_plant_request",
      "type": "Integer",
      "label": "AHU 2 Hot Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "ahu_2_chilled_plant_request",
      "type": "Integer",
      "label": "AHU 2 Chilled Water Plant Request",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "plant_ahu_hot_plant_request_count_total",
      "type": "Integer",
      "label": "AHU Plant Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "plant_ahu_chilled_plant_request_count_total",
      "type": "Integer",
      "label": "AHU Plant Requests",
      "unit": "count",
      "brick_class": "Point"
    },
    {
      "name": "zone_01_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 1 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_02_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 2 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_03_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 3 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_04_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 4 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_05_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 5 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 6 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_07_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 7 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_08_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 8 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_09_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 9 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_10_airflow_sensor_alarm_level",
      "type": "Integer",
      "label": "Zone 10 Airflow Sensor Calibration Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 1 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_02_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 2 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_03_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 3 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_04_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 4 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_05_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 5 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 6 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_07_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 7 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_08_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 8 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_09_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 9 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_10_low_discharge_temperature_alarm_level",
      "type": "Integer",
      "label": "Zone 10 Low Discharge Air Temperature Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 1 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_01_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 1 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_02_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 2 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_02_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 2 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_03_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 3 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_03_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 3 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_04_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 4 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_04_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 4 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_05_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 5 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_05_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 5 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 6 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_06_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 6 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_07_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 7 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_07_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 7 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_08_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 8 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_08_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 8 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_09_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 9 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_09_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 9 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_10_leaking_damper_alarm_level",
      "type": "Integer",
      "label": "Zone 10 Leaking VAV Damper Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "zone_10_leaking_reheat_valve_alarm_level",
      "type": "Integer",
      "label": "Zone 10 Leaking Reheat Valve Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_1_supply_fan_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Supply Fan Status Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_2_supply_fan_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Supply Fan Status Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_1_fan_speed_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Supply Fan Speed Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_2_fan_speed_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Supply Fan Speed Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_1_outdoor_damper_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Outdoor Air Damper Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_1_return_damper_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 1 Return Air Damper Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_2_outdoor_damper_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Outdoor Air Damper Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    },
    {
      "name": "ahu_2_return_damper_tracking_alarm_level",
      "type": "Integer",
      "label": "AHU 2 Return Air Damper Tracking Alarm",
      "unit": "level",
      "brick_class": "Alarm"
    }
  ],
  "blocks": [
    {
      "name": "plant",
      "block_type": "PlantDispatch",
      "category": "composite",
      "description": "Dispatch hot and chilled water demand to the heat pump, boiler and chiller.",
      "inputs": [
        {
          "name": "heat_request_kw",
          "type": "Real",
          "label": "Heating Load Request",
          "unit": "kW",
          "description": "Heating Load Request",
          "brick_class": "Point"
        },
        {
          "name": "cool_request_kw",
          "type": "Real",
          "label": "Cooling Load Request",
          "unit": "kW",
          "description": "Cooling Load Request",
          "brick_class": "Point"
        },
        {
          "name": "hot_water_supply_temp_c",
          "type": "Real",
          "label": "Hot Water Supply Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Hot Water Supply Temperature Sensor",
          "brick_class": "Hot_Water_Supply_Temperature_Sensor"
        },
        {
          "name": "hot_water_return_temp_c",
          "type": "Real",
          "label": "Hot Water Return Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Hot Water Return Temperature Sensor",
          "brick_class": "Hot_Water_Return_Temperature_Sensor"
        },
        {
          "name": "chilled_water_supply_temp_c",
          "type": "Real",
          "label": "Chilled Water Supply Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Chilled Water Supply Temperature Sensor",
          "brick_class": "Chilled_Water_Supply_Temperature_Sensor"
        },
        {
          "name": "chilled_water_return_temp_c",
          "type": "Real",
          "label": "Chilled Water Return Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Chilled Water Return Temperature Sensor",
          "brick_class": "Chilled_Water_Return_Temperature_Sensor"
        },
        {
          "name": "hot_water_flow_kg_s",
          "type": "Real",
          "label": "Hot Water Supply Flow Sensor",
          "unit": "kg/s",
          "description": "Hot Water Supply Flow Sensor",
          "brick_class": "Hot_Water_Flow_Sensor"
        },
        {
          "name": "chilled_water_flow_kg_s",
          "type": "Real",
          "label": "Chilled Water Supply Flow Sensor",
          "unit": "kg/s",
          "description": "Chilled Water Supply Flow Sensor",
          "brick_class": "Chilled_Water_Flow_Sensor"
        },
        {
          "name": "heat_pump_available_capacity_kw",
          "type": "Real",
          "label": "Heat Pump Thermal Capacity at Conditions",
          "unit": "kW",
          "brick_class": "Point"
        },
        {
          "name": "ahu_1_cooling_valve",
          "type": "Real",
          "label": "AHU 1 Cooling Valve",
          "unit": "fraction (0\u20131)",
          "brick_class": "Cooling_Valve_Command"
        },
        {
          "name": "ahu_1_supply_setpoint_c",
          "type": "Real",
          "label": "AHU 1 Supply Setpoint C",
          "unit": "\u00b0C",
          "brick_class": "Supply_Air_Temperature_Setpoint"
        },
        {
          "name": "ahu_1_supply_actual_c",
          "type": "Real",
          "label": "AHU 1 Supply Actual C",
          "unit": "\u00b0C",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "ahu_2_cooling_valve",
          "type": "Real",
          "label": "AHU 2 Cooling Valve",
          "unit": "fraction (0\u20131)",
          "brick_class": "Cooling_Valve_Command"
        },
        {
          "name": "ahu_2_supply_setpoint_c",
          "type": "Real",
          "label": "AHU 2 Supply Setpoint C",
          "unit": "\u00b0C",
          "brick_class": "Supply_Air_Temperature_Setpoint"
        },
        {
          "name": "ahu_2_supply_actual_c",
          "type": "Real",
          "label": "AHU 2 Supply Actual C",
          "unit": "\u00b0C",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "ahu_1_heating_valve",
          "type": "Real",
          "label": "AHU 1 Heating Valve Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Heating_Valve_Command"
        },
        {
          "name": "ahu_2_heating_valve",
          "type": "Real",
          "label": "AHU 2 Heating Valve Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Heating_Valve_Command"
        },
        {
          "name": "ahu_1_freeze_hot_water_request",
          "type": "Integer",
          "label": "AHU 1 Freeze Hot Water Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_2_freeze_hot_water_request",
          "type": "Integer",
          "label": "AHU 2 Freeze Hot Water Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_1_freeze_chilled_water_request",
          "type": "Boolean",
          "label": "AHU 1 Freeze Chilled Water Pump Request",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "ahu_2_freeze_chilled_water_request",
          "type": "Boolean",
          "label": "AHU 2 Freeze Chilled Water Pump Request",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "hot_water_differential_pressure_pa",
          "type": "Real",
          "label": "Hot Water Remote Differential Pressure Sensor",
          "unit": "Pa",
          "brick_class": "Differential_Pressure_Sensor"
        },
        {
          "name": "chilled_water_differential_pressure_pa",
          "type": "Real",
          "label": "Chilled Water Remote Differential Pressure Sensor",
          "unit": "Pa",
          "brick_class": "Differential_Pressure_Sensor"
        },
        {
          "name": "heat_pump_available",
          "type": "Boolean",
          "label": "Heat Pump Available Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "boiler_available",
          "type": "Boolean",
          "label": "Boiler Available Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "chiller_available",
          "type": "Boolean",
          "label": "Chiller Available Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "heat_pump_running",
          "type": "Boolean",
          "label": "Heat Pump Running Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "boiler_running",
          "type": "Boolean",
          "label": "Boiler Running Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "chiller_running",
          "type": "Boolean",
          "label": "Chiller Running Status",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "heat_pump_fault_reset",
          "type": "Boolean",
          "label": "Heat Pump Fault Reset",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "boiler_fault_reset",
          "type": "Boolean",
          "label": "Boiler Fault Reset",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "chiller_fault_reset",
          "type": "Boolean",
          "label": "Chiller Fault Reset",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "zone_01_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 1 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 1 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 2 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 2 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 3 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 3 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 4 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 4 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 5 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 5 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 6 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 6 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 7 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 7 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 8 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 8 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 9 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 9 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_hot_water_reset_request",
          "type": "Integer",
          "label": "Zone 10 Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_hot_water_plant_request",
          "type": "Integer",
          "label": "Zone 10 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        }
      ],
      "outputs": [
        {
          "name": "heat_pump_heating_kw",
          "type": "Real",
          "label": "Heat Pump Heating Command",
          "unit": "kW",
          "description": "Heat Pump Heating Command",
          "brick_class": "Heating_Command"
        },
        {
          "name": "heat_pump_cooling_kw",
          "type": "Real",
          "label": "Heat Pump Cooling Command",
          "unit": "kW",
          "description": "Heat Pump Cooling Command",
          "brick_class": "Cooling_Command"
        },
        {
          "name": "boiler_kw",
          "type": "Real",
          "label": "Boiler Heating Command",
          "unit": "kW",
          "description": "Boiler Heating Command",
          "brick_class": "Heating_Command"
        },
        {
          "name": "chiller_kw",
          "type": "Real",
          "label": "Chiller Cooling Command",
          "unit": "kW",
          "description": "Chiller Cooling Command",
          "brick_class": "Cooling_Command"
        },
        {
          "name": "hot_water_enable",
          "type": "Boolean",
          "label": "Hot Water System Enable Command",
          "unit": "Boolean (0/1)",
          "description": "Hot Water System Enable Command",
          "brick_class": "Hot_Water_System_Enable_Command"
        },
        {
          "name": "chilled_water_enable",
          "type": "Boolean",
          "label": "Chilled Water System Enable Command",
          "unit": "Boolean (0/1)",
          "description": "Chilled Water System Enable Command",
          "brick_class": "Chilled_Water_System_Enable_Command"
        },
        {
          "name": "hot_water_pump_speed",
          "type": "Real",
          "label": "Hot Water Pump Speed Command",
          "unit": "fraction (0\u20131)",
          "description": "Hot Water Pump Speed Command",
          "brick_class": "Speed_Command"
        },
        {
          "name": "chilled_water_pump_speed",
          "type": "Real",
          "label": "Chilled Water Pump Speed Command",
          "unit": "fraction (0\u20131)",
          "description": "Chilled Water Pump Speed Command",
          "brick_class": "Speed_Command"
        },
        {
          "name": "hot_water_supply_setpoint_c",
          "type": "Real",
          "label": "Hot Water Supply Temperature Setpoint",
          "unit": "\u00b0C",
          "description": "Hot Water Supply Temperature Setpoint",
          "brick_class": "Supply_Hot_Water_Temperature_Setpoint"
        },
        {
          "name": "chilled_water_supply_setpoint_c",
          "type": "Real",
          "label": "Chilled Water Supply Temperature Setpoint",
          "unit": "\u00b0C",
          "description": "Chilled Water Supply Temperature Setpoint",
          "brick_class": "Supply_Chilled_Water_Temperature_Setpoint"
        },
        {
          "name": "heat_pump_requested_mode",
          "type": "Integer",
          "label": "Heat Pump Requested Mode",
          "unit": "count",
          "description": "0 off, 1 heating, 2 cooling, 3 simultaneous heating and cooling",
          "brick_class": "Point"
        },
        {
          "name": "chilled_water_reset_fraction",
          "type": "Real",
          "label": "Chilled Water Plant Reset",
          "unit": "fraction (0\u20131)",
          "brick_class": "Point"
        },
        {
          "name": "hot_water_reset_fraction",
          "type": "Real",
          "label": "Hot Water Plant Reset",
          "unit": "fraction (0\u20131)",
          "brick_class": "Point"
        },
        {
          "name": "terminal_hot_water_request_count",
          "type": "Integer",
          "label": "Terminal Hot Water Reset Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "hot_source_proven_output",
          "type": "Boolean",
          "label": "Hot Water Source Flow Proven",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "chilled_source_proven_output",
          "type": "Boolean",
          "label": "Chilled Water Source Flow Proven",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "hot_dp_setpoint_pa",
          "type": "Real",
          "label": "Hot Water Remote Differential Pressure Setpoint",
          "unit": "Pa",
          "brick_class": "Differential_Pressure_Setpoint"
        },
        {
          "name": "chilled_dp_setpoint_pa",
          "type": "Real",
          "label": "Chilled Water Remote Differential Pressure Setpoint",
          "unit": "Pa",
          "brick_class": "Differential_Pressure_Setpoint"
        },
        {
          "name": "heat_pump_start_fault",
          "type": "Boolean",
          "label": "Heat Pump Start Fault",
          "unit": "unitless",
          "brick_class": "Alarm"
        },
        {
          "name": "boiler_start_fault",
          "type": "Boolean",
          "label": "Boiler Start Fault",
          "unit": "unitless",
          "brick_class": "Alarm"
        },
        {
          "name": "chiller_start_fault",
          "type": "Boolean",
          "label": "Chiller Start Fault",
          "unit": "unitless",
          "brick_class": "Alarm"
        },
        {
          "name": "terminal_hot_water_plant_request_count",
          "type": "Integer",
          "label": "Terminal Hot Water Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_1_hot_plant_request",
          "type": "Integer",
          "label": "AHU 1 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_1_chilled_plant_request",
          "type": "Integer",
          "label": "AHU 1 Chilled Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_2_hot_plant_request",
          "type": "Integer",
          "label": "AHU 2 Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_2_chilled_plant_request",
          "type": "Integer",
          "label": "AHU 2 Chilled Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_hot_plant_request_count_total",
          "type": "Integer",
          "label": "AHU Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "ahu_chilled_plant_request_count_total",
          "type": "Integer",
          "label": "AHU Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        }
      ],
      "blocks": [
        {
          "name": "one",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Represents 100% of the heating or cooling request."
        },
        {
          "name": "heat_pump_heating",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Assigns the selected share of hot-water demand to the heat pump."
        },
        {
          "name": "heat_pump_cooling",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Assigns the selected share of chilled-water demand to the heat pump."
        },
        {
          "name": "boiler",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Meets the remaining hot-water demand with the boiler."
        },
        {
          "name": "chiller",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Meets the remaining chilled-water demand with the chiller."
        },
        {
          "name": "pump_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Stops both loop pumps when their CDL enable is false."
        },
        {
          "name": "pump_start_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "kW"
            }
          ],
          "notes": "Requires more than 0.5 kW of load before enabling a loop."
        },
        {
          "name": "hot_water_pump_needed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Enables hot-water circulation from the measured heating request."
        },
        {
          "name": "chilled_water_pump_needed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Enables chilled-water circulation from the measured cooling request."
        },
        {
          "name": "hot_water_pump_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Selects the hot-water pump command from its CDL enable."
        },
        {
          "name": "chilled_water_pump_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Selects the chilled-water pump command from its CDL enable."
        },
        {
          "name": "hot_water_supply_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 45.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Commands a 45 \u00b0C hot-water supply temperature until a reset sequence is added."
        },
        {
          "name": "chilled_water_supply_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Commands a 7 \u00b0C chilled-water supply temperature until a reset sequence is added."
        },
        {
          "name": "source_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Minimum heat or cooling production command is zero kilowatts."
        },
        {
          "name": "hot_water_source_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Hot-water supply target minus measured temperature."
        },
        {
          "name": "chilled_water_source_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Measured chilled-water supply temperature minus its target."
        },
        {
          "name": "hot_water_source_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 6.0,
              "unit": "kW/K"
            }
          ],
          "notes": "Corrects hot-water production by 6 kW per kelvin of supply error; editable for the 5,000 kg volume."
        },
        {
          "name": "chilled_water_source_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 6.0,
              "unit": "kW/K"
            }
          ],
          "notes": "Corrects chilled-water production by 6 kW per kelvin of supply error; editable for the 5,000 kg volume."
        },
        {
          "name": "hot_water_source_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [],
          "notes": "Adds hot-water temperature correction to the predicted heating load."
        },
        {
          "name": "chilled_water_source_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [],
          "notes": "Adds chilled-water temperature correction to the predicted cooling load."
        },
        {
          "name": "hot_water_source_nonnegative",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [],
          "notes": "Prevents a negative hot-water source production command."
        },
        {
          "name": "chilled_water_source_nonnegative",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [],
          "notes": "Prevents a negative chilled-water source production command."
        },
        {
          "name": "heat_pump_hot_eligible",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Offer hot-water demand to dispatch only after measured hot-water flow is proven."
        },
        {
          "name": "heat_pump_chilled_eligible",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Offer chilled-water demand to dispatch only after measured chilled-water flow is proven."
        },
        {
          "name": "heat_pump_utilization_limit",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Editable fraction of available equipment capacity offered to the heat pump. Legacy dispatch tuning migrates here; it no longer splits every demand by a fixed share."
        },
        {
          "name": "heat_pump_zero_capacity",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Do not offer negative heat-pump capacity."
        },
        {
          "name": "heat_pump_capacity_nonnegative",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp edited utilization at zero."
        },
        {
          "name": "heat_pump_capacity_limited",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Never offer more than physical available capacity."
        },
        {
          "name": "heat_pump_total_load",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Total hot and chilled source demand."
        },
        {
          "name": "heat_pump_divisor_floor",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.001,
              "unit": "kW"
            }
          ],
          "notes": "Avoid division by zero when the plant is idle."
        },
        {
          "name": "heat_pump_safe_total",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Positive denominator for allocation."
        },
        {
          "name": "heat_pump_capacity_ratio",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Available capacity divided by total demand."
        },
        {
          "name": "heat_pump_full_fraction",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Do not command above either water-loop demand."
        },
        {
          "name": "heat_pump_allocated_fraction",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Share of each load served by the heat pump within combined capacity."
        },
        {
          "name": "boiler_residual",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Boiler serves the hot-water load left after heat-pump allocation."
        },
        {
          "name": "chiller_residual",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Chiller serves the chilled-water load left after heat-pump allocation."
        },
        {
          "name": "heat_pump_mode_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "kW"
            }
          ],
          "notes": "Ignore negligible loads when identifying operating mode."
        },
        {
          "name": "heat_pump_heating_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Heating demand is active."
        },
        {
          "name": "heat_pump_cooling_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Cooling demand is active."
        },
        {
          "name": "heat_pump_heating_mode_code",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "One when heating is requested."
        },
        {
          "name": "heat_pump_cooling_mode_code",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "One when cooling is requested."
        },
        {
          "name": "heat_pump_mode_cooling_weight",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Cooling contributes two to the requested-mode code."
        },
        {
          "name": "heat_pump_cooling_mode_weight",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Encode cooling as mode two."
        },
        {
          "name": "heat_pump_mode_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "notes": "Mode 0 off, 1 heating, 2 cooling, or 3 simultaneous service."
        },
        {
          "name": "ahu_1_valve_request",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "One chilled-water reset request when the cooling valve exceeds 95%; clear below 85%."
        },
        {
          "name": "ahu_1_valve_request_count",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert the qualified valve request to integer zero or one."
        },
        {
          "name": "ahu_1_supply_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Actual supply air temperature minus its target."
        },
        {
          "name": "ahu_1_two_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "K"
            }
          ],
          "notes": "Two requests after a persistent 2 K cooling deficit."
        },
        {
          "name": "ahu_1_three_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            }
          ],
          "notes": "Three requests after a persistent 3 K cooling deficit."
        },
        {
          "name": "ahu_1_two_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 2 K."
        },
        {
          "name": "ahu_1_three_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 3 K."
        },
        {
          "name": "ahu_1_two_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of two-request supply-air error."
        },
        {
          "name": "ahu_1_three_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of three-request supply-air error."
        },
        {
          "name": "ahu_1_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Two chilled-water reset requests."
        },
        {
          "name": "ahu_1_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Three chilled-water reset requests."
        },
        {
          "name": "ahu_1_select_two_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise one valve request to two after a persistent supply-air error."
        },
        {
          "name": "ahu_1_select_three_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise the AHU request to three after a larger persistent error."
        },
        {
          "name": "ahu_2_valve_request",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "One chilled-water reset request when the cooling valve exceeds 95%; clear below 85%."
        },
        {
          "name": "ahu_2_valve_request_count",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert the qualified valve request to integer zero or one."
        },
        {
          "name": "ahu_2_supply_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Actual supply air temperature minus its target."
        },
        {
          "name": "ahu_2_two_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "K"
            }
          ],
          "notes": "Two requests after a persistent 2 K cooling deficit."
        },
        {
          "name": "ahu_2_three_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            }
          ],
          "notes": "Three requests after a persistent 3 K cooling deficit."
        },
        {
          "name": "ahu_2_two_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 2 K."
        },
        {
          "name": "ahu_2_three_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 3 K."
        },
        {
          "name": "ahu_2_two_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of two-request supply-air error."
        },
        {
          "name": "ahu_2_three_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of three-request supply-air error."
        },
        {
          "name": "ahu_2_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Two chilled-water reset requests."
        },
        {
          "name": "ahu_2_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Three chilled-water reset requests."
        },
        {
          "name": "ahu_2_select_two_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise one valve request to two after a persistent supply-air error."
        },
        {
          "name": "ahu_2_select_three_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise the AHU request to three after a larger persistent error."
        },
        {
          "name": "chilled_reset_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum chilled-water temperature reset requests from both AHUs."
        },
        {
          "name": "chilled_reset_request_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert integer requests for sampled arithmetic."
        },
        {
          "name": "chilled_reset_ignored_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Ignore the first two AHU requests."
        },
        {
          "name": "chilled_reset_excess_requests",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Requests above the ignored count."
        },
        {
          "name": "chilled_reset_zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Clamp negative excess request count to zero."
        },
        {
          "name": "chilled_reset_positive_requests",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Keep only requests above the ignored count."
        },
        {
          "name": "chilled_reset_response_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.03
            }
          ],
          "notes": "Raise normalized plant reset by 0.03 per excess request each sample."
        },
        {
          "name": "chilled_reset_max_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.07,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Cap the response per sample."
        },
        {
          "name": "chilled_reset_bounded_response",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap the total response per sample."
        },
        {
          "name": "chilled_reset_trim",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.02,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Trim reset down when requests do not justify a response."
        },
        {
          "name": "chilled_reset_delta",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine trim and response."
        },
        {
          "name": "chilled_reset_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 1.0
            }
          ],
          "notes": "Hold the previous five-minute plant reset; breaks the feedback cycle."
        },
        {
          "name": "chilled_reset_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply trim and response to the previous sampled reset."
        },
        {
          "name": "chilled_reset_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep the plant reset between zero and one."
        },
        {
          "name": "chilled_reset_initial",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Restore the initial reset while chilled water is disabled."
        },
        {
          "name": "chilled_reset_enabled",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Hold the initial reset when the chilled-water loop is disabled."
        },
        {
          "name": "chilled_reset_temperature_start",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Supply-temperature reset begins after pressure reset reaches its upper limit."
        },
        {
          "name": "chilled_reset_temperature_excess",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Fraction of sampled plant reset above the pressure-only half."
        },
        {
          "name": "chilled_reset_temperature_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Keep supply temperature at its warm limit during pressure reset."
        },
        {
          "name": "chilled_reset_temperature_positive",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp temperature-reset progress to zero before the halfway point."
        },
        {
          "name": "chilled_reset_temperature_scale",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0
            }
          ],
          "notes": "Map the upper half of sampled reset to a zero-to-one temperature-reset fraction."
        },
        {
          "name": "chilled_reset_inverse",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Available warm-water reset above the minimum supply temperature."
        },
        {
          "name": "chilled_reset_warm_delta",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 5.0,
              "unit": "K"
            }
          ],
          "notes": "Five-kelvin adjustable chilled-water supply reset range for this equipment model."
        },
        {
          "name": "chilled_reset_supply_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Add the reset allowance to the existing editable 7\u00b0C minimum target."
        },
        {
          "name": "ahu_1_hot_valve_request",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "One hot-water reset request when the heating valve exceeds 95%; clear below 85%."
        },
        {
          "name": "ahu_1_hot_valve_request_count",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert the qualified valve request to integer zero or one."
        },
        {
          "name": "ahu_1_hot_supply_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Actual supply air temperature minus its target."
        },
        {
          "name": "ahu_1_hot_two_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ],
          "notes": "Two requests after a persistent 2 K heating deficit."
        },
        {
          "name": "ahu_1_hot_three_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ],
          "notes": "Three requests after a persistent 3 K heating deficit."
        },
        {
          "name": "ahu_1_hot_two_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 2 K."
        },
        {
          "name": "ahu_1_hot_three_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 3 K."
        },
        {
          "name": "ahu_1_hot_two_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of two-request supply-air error."
        },
        {
          "name": "ahu_1_hot_three_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of three-request supply-air error."
        },
        {
          "name": "ahu_1_hot_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Two hot-water reset requests."
        },
        {
          "name": "ahu_1_hot_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Three hot-water reset requests."
        },
        {
          "name": "ahu_1_hot_select_two_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise one valve request to two after a persistent supply-air error."
        },
        {
          "name": "ahu_1_hot_select_three_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise the AHU request to three after a larger persistent error."
        },
        {
          "name": "ahu_2_hot_valve_request",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "One hot-water reset request when the heating valve exceeds 95%; clear below 85%."
        },
        {
          "name": "ahu_2_hot_valve_request_count",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert the qualified valve request to integer zero or one."
        },
        {
          "name": "ahu_2_hot_supply_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Actual supply air temperature minus its target."
        },
        {
          "name": "ahu_2_hot_two_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ],
          "notes": "Two requests after a persistent 2 K heating deficit."
        },
        {
          "name": "ahu_2_hot_three_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ],
          "notes": "Three requests after a persistent 3 K heating deficit."
        },
        {
          "name": "ahu_2_hot_two_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 2 K."
        },
        {
          "name": "ahu_2_hot_three_request_error",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air misses its target by more than 3 K."
        },
        {
          "name": "ahu_2_hot_two_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of two-request supply-air error."
        },
        {
          "name": "ahu_2_hot_three_request_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Require two minutes of three-request supply-air error."
        },
        {
          "name": "ahu_2_hot_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Two hot-water reset requests."
        },
        {
          "name": "ahu_2_hot_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Three hot-water reset requests."
        },
        {
          "name": "ahu_2_hot_select_two_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise one valve request to two after a persistent supply-air error."
        },
        {
          "name": "ahu_2_hot_select_three_requests",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Raise the AHU request to three after a larger persistent error."
        },
        {
          "name": "hot_reset_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum hot-water temperature reset requests from both AHUs."
        },
        {
          "name": "hot_reset_request_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert integer requests for sampled arithmetic."
        },
        {
          "name": "hot_reset_ignored_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Ignore the first two AHU requests."
        },
        {
          "name": "hot_reset_excess_requests",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Requests above the ignored count."
        },
        {
          "name": "hot_reset_zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Clamp negative excess request count to zero."
        },
        {
          "name": "hot_reset_positive_requests",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Keep only requests above the ignored count."
        },
        {
          "name": "hot_reset_response_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.03
            }
          ],
          "notes": "Raise normalized plant reset by 0.03 per excess request each sample."
        },
        {
          "name": "hot_reset_max_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.07,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Cap the response per sample."
        },
        {
          "name": "hot_reset_bounded_response",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap the total response per sample."
        },
        {
          "name": "hot_reset_trim",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.02,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Trim reset down when requests do not justify a response."
        },
        {
          "name": "hot_reset_delta",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine trim and response."
        },
        {
          "name": "hot_reset_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.16666666666666666
            }
          ],
          "notes": "Hold the previous five-minute hot-water reset, starting at the 45 \u00b0C nominal target."
        },
        {
          "name": "hot_reset_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply trim and response to the previous sampled reset."
        },
        {
          "name": "hot_reset_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep the plant reset between zero and one."
        },
        {
          "name": "hot_reset_initial",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.16666666666666666,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Restore the 45 \u00b0C nominal target while the hot-water loop is disabled."
        },
        {
          "name": "hot_reset_enabled",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Restore the initial reset when the hot-water loop is disabled."
        },
        {
          "name": "hot_reset_inverse",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Difference between the nominal reset fraction and the sampled fraction."
        },
        {
          "name": "hot_reset_warm_delta",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -6.0,
              "unit": "K"
            }
          ],
          "notes": "Six-kelvin hot-water reset span from 44 to 50 \u00b0C around the editable 45 \u00b0C nominal target."
        },
        {
          "name": "hot_reset_supply_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Add the reset temperature offset to the editable 45 \u00b0C nominal target."
        },
        {
          "name": "freeze_hot_water_request_sum",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum Stage 1 freeze requests from both AHUs."
        },
        {
          "name": "hot_reset_with_freeze_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Add freeze requests before the sampled hot-water reset."
        },
        {
          "name": "freeze_request_count_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert freeze request count for the plant enable comparison."
        },
        {
          "name": "freeze_request_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "No active freeze protection requests."
        },
        {
          "name": "freeze_hot_water_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "At least one AHU requests freeze protection."
        },
        {
          "name": "freeze_hot_water_pump_enable",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Run the hot-water pump when ordinary load or AHU freeze protection requires it."
        },
        {
          "name": "freeze_hot_water_nominal",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 45.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Keep the hot-water target at least 45 \u00b0C during AHU freeze protection."
        },
        {
          "name": "freeze_hot_water_minimum_target",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Prevent hot-water reset from trimming below the freeze-protection target."
        },
        {
          "name": "freeze_hot_water_target",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Apply the freeze minimum only while an AHU requests protection."
        },
        {
          "name": "freeze_chilled_water_request_any",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either AHU shutdown requests chilled-water pump operation."
        },
        {
          "name": "freeze_chilled_water_pump_enable",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable the chilled-water pump for ordinary load or AHU freeze shutdown."
        },
        {
          "name": "hot_source_flow_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kg/s"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "kg/s"
            }
          ],
          "notes": "Minimum measured loop flow before source equipment may produce heat transfer."
        },
        {
          "name": "hot_source_flow_present",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Prove measured water flow from the previous physical step."
        },
        {
          "name": "hot_source_proven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Source production requires both the CDL pump enable and measured water flow."
        },
        {
          "name": "hot_source_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Zero source command before pump flow is proven."
        },
        {
          "name": "heat_pump_heating_flow_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Disable source production until pump flow is proven."
        },
        {
          "name": "boiler_flow_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Disable source production until pump flow is proven."
        },
        {
          "name": "chilled_source_flow_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kg/s"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "kg/s"
            }
          ],
          "notes": "Minimum measured loop flow before source equipment may produce heat transfer."
        },
        {
          "name": "chilled_source_flow_present",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Prove measured water flow from the previous physical step."
        },
        {
          "name": "chilled_source_proven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Source production requires both the CDL pump enable and measured water flow."
        },
        {
          "name": "chilled_source_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Zero source command before pump flow is proven."
        },
        {
          "name": "heat_pump_cooling_flow_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Disable source production until pump flow is proven."
        },
        {
          "name": "chiller_flow_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Disable source production until pump flow is proven."
        },
        {
          "name": "hot_stage_on_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "kW"
            }
          ],
          "notes": "Count a source as staged on once its CDL command exceeds 0.1 kW."
        },
        {
          "name": "hot_stage_hp_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Heat-pump source stage is commanded on."
        },
        {
          "name": "hot_stage_backup_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Boiler or chiller backup stage is commanded on."
        },
        {
          "name": "hot_stage_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "No active source stage."
        },
        {
          "name": "hot_stage_hp_code",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "count"
            }
          ],
          "notes": "Code for the active heat-pump source stage."
        },
        {
          "name": "hot_stage_backup_code",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Code for the active backup source stage."
        },
        {
          "name": "hot_stage_hp_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Encode heat-pump source status as zero or one."
        },
        {
          "name": "hot_stage_backup_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Encode backup source status as zero or two."
        },
        {
          "name": "hot_stage_code",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum stage codes to distinguish all four source combinations."
        },
        {
          "name": "hot_stage_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Sample the previously confirmed physical source-stage combination for reset hold timing."
        },
        {
          "name": "hot_stage_previous",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Sample the previously confirmed physical source-stage combination for reset hold timing."
        },
        {
          "name": "hot_stage_raised",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A source stage was added since the prior sample."
        },
        {
          "name": "hot_stage_lowered",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A source stage was removed since the prior sample."
        },
        {
          "name": "hot_stage_changed",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect any source-stage transition."
        },
        {
          "name": "hot_stage_unchanged",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The graph source-stage combination matches the prior sample."
        },
        {
          "name": "hot_stage_stable_and_proven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require a stable stage combination and measured water-flow proof."
        },
        {
          "name": "hot_stage_hold_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Hold reset for at least 900 seconds after the source stage changes or flow proof is lost."
        },
        {
          "name": "hot_reset_stage_hold",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the prior sampled reset until the source stage is proven and stable for 15 minutes."
        },
        {
          "name": "hot_reset_held_value",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.16666666666666666
            }
          ],
          "notes": "Remember the exposed reset at the last internal step so a stage transition cannot advance a queued five-minute sample."
        },
        {
          "name": "hot_reset_output_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Expose the sampled reset when ready; otherwise expose the held value."
        },
        {
          "name": "hot_reset_output_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Restore the initial reset while this water loop is disabled."
        },
        {
          "name": "chilled_stage_on_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "kW"
            }
          ],
          "notes": "Count a source as staged on once its CDL command exceeds 0.1 kW."
        },
        {
          "name": "chilled_stage_hp_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Heat-pump source stage is commanded on."
        },
        {
          "name": "chilled_stage_backup_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Boiler or chiller backup stage is commanded on."
        },
        {
          "name": "chilled_stage_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "No active source stage."
        },
        {
          "name": "chilled_stage_hp_code",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "count"
            }
          ],
          "notes": "Code for the active heat-pump source stage."
        },
        {
          "name": "chilled_stage_backup_code",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Code for the active backup source stage."
        },
        {
          "name": "chilled_stage_hp_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Encode heat-pump source status as zero or one."
        },
        {
          "name": "chilled_stage_backup_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "count"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Encode backup source status as zero or two."
        },
        {
          "name": "chilled_stage_code",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum stage codes to distinguish all four source combinations."
        },
        {
          "name": "chilled_stage_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Sample the previously confirmed physical source-stage combination for reset hold timing."
        },
        {
          "name": "chilled_stage_previous",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Sample the previously confirmed physical source-stage combination for reset hold timing."
        },
        {
          "name": "chilled_stage_raised",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A source stage was added since the prior sample."
        },
        {
          "name": "chilled_stage_lowered",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A source stage was removed since the prior sample."
        },
        {
          "name": "chilled_stage_changed",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect any source-stage transition."
        },
        {
          "name": "chilled_stage_unchanged",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The graph source-stage combination matches the prior sample."
        },
        {
          "name": "chilled_stage_stable_and_proven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require a stable stage combination and measured water-flow proof."
        },
        {
          "name": "chilled_stage_hold_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Hold reset for at least 900 seconds after the source stage changes or flow proof is lost."
        },
        {
          "name": "chilled_reset_stage_hold",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the prior sampled reset until the source stage is proven and stable for 15 minutes."
        },
        {
          "name": "chilled_reset_held_value",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 1.0
            }
          ],
          "notes": "Remember the exposed reset at the last internal step so a stage transition cannot advance a queued five-minute sample."
        },
        {
          "name": "chilled_reset_output_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Expose the sampled reset when ready; otherwise expose the held value."
        },
        {
          "name": "chilled_reset_output_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Restore the initial reset while this water loop is disabled."
        },
        {
          "name": "hot_dp_half_reset",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Upper limit of the pressure-reset half of the sampled plant reset."
        },
        {
          "name": "hot_dp_reset_limited",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Use only the first half of the sampled plant reset for pressure."
        },
        {
          "name": "hot_dp_reset_span",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 40000.0,
              "unit": "Pa"
            }
          ],
          "notes": "Map reset 0\u20130.5 to an editable 0\u201320 kPa pressure rise."
        },
        {
          "name": "hot_dp_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 15000.0,
              "unit": "Pa"
            }
          ],
          "notes": "Editable minimum remote pressure for this simplified water network."
        },
        {
          "name": "hot_dp_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Pressure target from minimum and sampled reset allowance."
        },
        {
          "name": "hot_dp_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "Pa"
            }
          ],
          "notes": "No pressure target when the loop is disabled."
        },
        {
          "name": "hot_dp_target_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "notes": "Enable the pressure target only while the water loop is requested."
        },
        {
          "name": "hot_dp_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 5e-06,
              "unit": "Pa\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Editable water pump PI compares active remote pressure target with previous-step measured pressure."
        },
        {
          "name": "hot_dp_pump_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.15,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Minimum running pump speed for source proof and circulation."
        },
        {
          "name": "hot_dp_speed_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maintain minimum pump speed when the pressure PI is below its lower bound."
        },
        {
          "name": "chilled_dp_half_reset",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Upper limit of the pressure-reset half of the sampled plant reset."
        },
        {
          "name": "chilled_dp_reset_limited",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Use only the first half of the sampled plant reset for pressure."
        },
        {
          "name": "chilled_dp_reset_span",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 40000.0,
              "unit": "Pa"
            }
          ],
          "notes": "Map reset 0\u20130.5 to an editable 0\u201320 kPa pressure rise."
        },
        {
          "name": "chilled_dp_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 15000.0,
              "unit": "Pa"
            }
          ],
          "notes": "Editable minimum remote pressure for this simplified water network."
        },
        {
          "name": "chilled_dp_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Pressure target from minimum and sampled reset allowance."
        },
        {
          "name": "chilled_dp_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "Pa"
            }
          ],
          "notes": "No pressure target when the loop is disabled."
        },
        {
          "name": "chilled_dp_target_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "notes": "Enable the pressure target only while the water loop is requested."
        },
        {
          "name": "chilled_dp_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "Pa"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "Pa"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 5e-06,
              "unit": "Pa\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Editable water pump PI compares active remote pressure target with previous-step measured pressure."
        },
        {
          "name": "chilled_dp_pump_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.15,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Minimum running pump speed for source proof and circulation."
        },
        {
          "name": "chilled_dp_speed_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maintain minimum pump speed when the pressure PI is below its lower bound."
        },
        {
          "name": "heat_pump_availability_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Offer capacity only while the heat pump reports available; boiler and chiller residuals remain CDL decisions."
        },
        {
          "name": "boiler_availability_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Command the boiler only while its raw availability status is true."
        },
        {
          "name": "chiller_availability_gate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "kW"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "notes": "Command the chiller only while its raw availability status is true."
        },
        {
          "name": "hot_stage_hp_confirmed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The heat-pump stage is commanded and physically running."
        },
        {
          "name": "hot_stage_backup_confirmed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The backup source stage is commanded and physically running."
        },
        {
          "name": "hot_stage_hp_not_requested",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An unrequested heat-pump stage needs no startup proof."
        },
        {
          "name": "hot_stage_backup_not_requested",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An unrequested backup stage needs no startup proof."
        },
        {
          "name": "hot_stage_hp_ready",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Heat-pump stage is either unrequested or physically running."
        },
        {
          "name": "hot_stage_backup_ready",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Backup stage is either unrequested or physically running."
        },
        {
          "name": "hot_stage_sources_ready",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Both commanded source stages have physical running proof."
        },
        {
          "name": "hot_stage_ready_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Encode physical stage readiness as zero or one for the sampled delay."
        },
        {
          "name": "hot_stage_ready_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Provide a real-valued readiness signal to the sampled delay."
        },
        {
          "name": "hot_stage_ready_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Observe prior source readiness so water reset cannot feed directly back into source commands."
        },
        {
          "name": "hot_stage_ready_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "count"
            }
          ],
          "notes": "Convert the delayed readiness code back to a Boolean."
        },
        {
          "name": "hot_stage_ready_confirmed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The prior sampled source readiness code was true."
        },
        {
          "name": "hot_stage_ready_and_flow",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Allow the sampled reset hold timer only after stage and water-flow proof."
        },
        {
          "name": "chilled_stage_hp_confirmed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The heat-pump stage is commanded and physically running."
        },
        {
          "name": "chilled_stage_backup_confirmed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The backup source stage is commanded and physically running."
        },
        {
          "name": "chilled_stage_hp_not_requested",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An unrequested heat-pump stage needs no startup proof."
        },
        {
          "name": "chilled_stage_backup_not_requested",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An unrequested backup stage needs no startup proof."
        },
        {
          "name": "chilled_stage_hp_ready",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Heat-pump stage is either unrequested or physically running."
        },
        {
          "name": "chilled_stage_backup_ready",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Backup stage is either unrequested or physically running."
        },
        {
          "name": "chilled_stage_sources_ready",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Both commanded source stages have physical running proof."
        },
        {
          "name": "chilled_stage_ready_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Encode physical stage readiness as zero or one for the sampled delay."
        },
        {
          "name": "chilled_stage_ready_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Provide a real-valued readiness signal to the sampled delay."
        },
        {
          "name": "chilled_stage_ready_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Observe prior source readiness so water reset cannot feed directly back into source commands."
        },
        {
          "name": "chilled_stage_ready_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "count"
            }
          ],
          "notes": "Convert the delayed readiness code back to a Boolean."
        },
        {
          "name": "chilled_stage_ready_confirmed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The prior sampled source readiness code was true."
        },
        {
          "name": "chilled_stage_ready_and_flow",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Allow the sampled reset hold timer only after stage and water-flow proof."
        },
        {
          "name": "heat_pump_start_request",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combined heat-pump source command."
        },
        {
          "name": "heat_pump_start_request_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Use the prior command to break the fault-to-dispatch feedback loop."
        },
        {
          "name": "heat_pump_start_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.01,
              "unit": "kW"
            }
          ],
          "notes": "Minimum command treated as a start request."
        },
        {
          "name": "heat_pump_start_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a prior nonzero command."
        },
        {
          "name": "heat_pump_not_running",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Physical running proof is absent."
        },
        {
          "name": "heat_pump_start_unproven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Commanded start lacks running proof."
        },
        {
          "name": "heat_pump_start_available",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only diagnose an available source."
        },
        {
          "name": "heat_pump_start_timeout",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Editable continuous failure-to-prove timeout."
        },
        {
          "name": "heat_pump_start_fault_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Keep the start fault active until an operator reset pulse."
        },
        {
          "name": "heat_pump_fault_clear",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Disallow heat-pump dispatch while the start fault is latched."
        },
        {
          "name": "heat_pump_can_dispatch",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require availability and no start fault."
        },
        {
          "name": "boiler_start_request_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Sample the prior source command so fault feedback does not form a combinational cycle."
        },
        {
          "name": "boiler_start_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.01,
              "unit": "kW"
            }
          ],
          "notes": "Minimum command treated as a start request."
        },
        {
          "name": "boiler_start_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a prior nonzero command."
        },
        {
          "name": "boiler_not_running",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Physical running proof is absent."
        },
        {
          "name": "boiler_start_unproven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Commanded start lacks running proof."
        },
        {
          "name": "boiler_start_available",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only diagnose an available source."
        },
        {
          "name": "boiler_start_timeout",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Editable continuous failure-to-prove timeout."
        },
        {
          "name": "boiler_start_fault_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Keep the start fault active until an operator reset pulse."
        },
        {
          "name": "boiler_fault_clear",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Disallow the source command while the start fault is latched."
        },
        {
          "name": "boiler_can_dispatch",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require availability and no start fault."
        },
        {
          "name": "chiller_start_request_observed",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.0,
              "unit": "kW"
            }
          ],
          "notes": "Sample the prior source command so fault feedback does not form a combinational cycle."
        },
        {
          "name": "chiller_start_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "kW"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.01,
              "unit": "kW"
            }
          ],
          "notes": "Minimum command treated as a start request."
        },
        {
          "name": "chiller_start_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a prior nonzero command."
        },
        {
          "name": "chiller_not_running",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Physical running proof is absent."
        },
        {
          "name": "chiller_start_unproven",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Commanded start lacks running proof."
        },
        {
          "name": "chiller_start_available",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only diagnose an available source."
        },
        {
          "name": "chiller_start_timeout",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Editable continuous failure-to-prove timeout."
        },
        {
          "name": "chiller_start_fault_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Keep the start fault active until an operator reset pulse."
        },
        {
          "name": "chiller_fault_clear",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Disallow the source command while the start fault is latched."
        },
        {
          "name": "chiller_can_dispatch",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require availability and no start fault."
        },
        {
          "name": "terminal_hot_reset_sum_0_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_0_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_0_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_0_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_0_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_1_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_1_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_2_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_reset_sum_3_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_0_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_0_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_0_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_0_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_0_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_1_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_1_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_2_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_sum_3_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_all_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "terminal_hot_plant_request_active",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 0
            }
          ]
        },
        {
          "name": "hot_plant_request_or_heat",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "ahu_1_hot_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "OBC AHU plant request begins above 95% coil command and holds until below 10%."
        },
        {
          "name": "ahu_1_hot_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Separate plant enable request from the supply-water reset tier."
        },
        {
          "name": "ahu_1_chilled_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "OBC AHU plant request begins above 95% coil command and holds until below 10%."
        },
        {
          "name": "ahu_1_chilled_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Separate plant enable request from the supply-water reset tier."
        },
        {
          "name": "ahu_2_hot_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "OBC AHU plant request begins above 95% coil command and holds until below 10%."
        },
        {
          "name": "ahu_2_hot_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Separate plant enable request from the supply-water reset tier."
        },
        {
          "name": "ahu_2_chilled_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "value": 0.95
            }
          ],
          "notes": "OBC AHU plant request begins above 95% coil command and holds until below 10%."
        },
        {
          "name": "ahu_2_chilled_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Separate plant enable request from the supply-water reset tier."
        },
        {
          "name": "ahu_hot_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "ahu_hot_plant_request_active",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 0
            }
          ]
        },
        {
          "name": "ahu_hot_plant_request_or_load",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "ahu_chilled_plant_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "ahu_chilled_plant_request_active",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 0
            }
          ]
        },
        {
          "name": "ahu_chilled_plant_request_or_load",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        }
      ],
      "connections": [
        {
          "from": "heat_request_kw",
          "to": "hot_water_pump_needed.u1"
        },
        {
          "from": "cool_request_kw",
          "to": "chilled_water_pump_needed.u1"
        },
        {
          "from": "pump_start_threshold.y",
          "to": "hot_water_pump_needed.u2"
        },
        {
          "from": "pump_start_threshold.y",
          "to": "chilled_water_pump_needed.u2"
        },
        {
          "from": "pump_zero.y",
          "to": "hot_water_pump_select.u2"
        },
        {
          "from": "pump_zero.y",
          "to": "chilled_water_pump_select.u2"
        },
        {
          "from": "hot_water_pump_select.y",
          "to": "hot_water_pump_speed"
        },
        {
          "from": "chilled_water_pump_select.y",
          "to": "chilled_water_pump_speed"
        },
        {
          "from": "hot_water_supply_temp_c",
          "to": "hot_water_source_error.u2"
        },
        {
          "from": "chilled_water_supply_temp_c",
          "to": "chilled_water_source_error.u1"
        },
        {
          "from": "hot_water_source_error.y",
          "to": "hot_water_source_gain.u"
        },
        {
          "from": "chilled_water_source_error.y",
          "to": "chilled_water_source_gain.u"
        },
        {
          "from": "heat_request_kw",
          "to": "hot_water_source_sum.u1"
        },
        {
          "from": "hot_water_source_gain.y",
          "to": "hot_water_source_sum.u2"
        },
        {
          "from": "cool_request_kw",
          "to": "chilled_water_source_sum.u1"
        },
        {
          "from": "chilled_water_source_gain.y",
          "to": "chilled_water_source_sum.u2"
        },
        {
          "from": "hot_water_source_sum.y",
          "to": "hot_water_source_nonnegative.u1"
        },
        {
          "from": "source_zero.y",
          "to": "hot_water_source_nonnegative.u2"
        },
        {
          "from": "chilled_water_source_sum.y",
          "to": "chilled_water_source_nonnegative.u1"
        },
        {
          "from": "source_zero.y",
          "to": "chilled_water_source_nonnegative.u2"
        },
        {
          "from": "hot_water_source_nonnegative.y",
          "to": "heat_pump_hot_eligible.u1"
        },
        {
          "from": "hot_source_zero.y",
          "to": "heat_pump_hot_eligible.u2"
        },
        {
          "from": "hot_source_proven.y",
          "to": "heat_pump_hot_eligible.u3"
        },
        {
          "from": "chilled_water_source_nonnegative.y",
          "to": "heat_pump_chilled_eligible.u1"
        },
        {
          "from": "chilled_source_zero.y",
          "to": "heat_pump_chilled_eligible.u2"
        },
        {
          "from": "chilled_source_proven.y",
          "to": "heat_pump_chilled_eligible.u3"
        },
        {
          "from": "heat_pump_available_capacity_kw",
          "to": "heat_pump_utilization_limit.u"
        },
        {
          "from": "heat_pump_utilization_limit.y",
          "to": "heat_pump_capacity_nonnegative.u1"
        },
        {
          "from": "heat_pump_zero_capacity.y",
          "to": "heat_pump_capacity_nonnegative.u2"
        },
        {
          "from": "heat_pump_capacity_nonnegative.y",
          "to": "heat_pump_capacity_limited.u1"
        },
        {
          "from": "heat_pump_available_capacity_kw",
          "to": "heat_pump_capacity_limited.u2"
        },
        {
          "from": "heat_pump_hot_eligible.y",
          "to": "heat_pump_total_load.u1"
        },
        {
          "from": "heat_pump_chilled_eligible.y",
          "to": "heat_pump_total_load.u2"
        },
        {
          "from": "heat_pump_total_load.y",
          "to": "heat_pump_safe_total.u1"
        },
        {
          "from": "heat_pump_divisor_floor.y",
          "to": "heat_pump_safe_total.u2"
        },
        {
          "from": "heat_pump_safe_total.y",
          "to": "heat_pump_capacity_ratio.u2"
        },
        {
          "from": "heat_pump_capacity_ratio.y",
          "to": "heat_pump_allocated_fraction.u1"
        },
        {
          "from": "heat_pump_full_fraction.y",
          "to": "heat_pump_allocated_fraction.u2"
        },
        {
          "from": "heat_pump_hot_eligible.y",
          "to": "heat_pump_heating.u1"
        },
        {
          "from": "heat_pump_chilled_eligible.y",
          "to": "heat_pump_cooling.u1"
        },
        {
          "from": "heat_pump_allocated_fraction.y",
          "to": "heat_pump_heating.u2"
        },
        {
          "from": "heat_pump_allocated_fraction.y",
          "to": "heat_pump_cooling.u2"
        },
        {
          "from": "heat_pump_hot_eligible.y",
          "to": "boiler_residual.u1"
        },
        {
          "from": "heat_pump_heating.y",
          "to": "boiler_residual.u2"
        },
        {
          "from": "heat_pump_chilled_eligible.y",
          "to": "chiller_residual.u1"
        },
        {
          "from": "heat_pump_cooling.y",
          "to": "chiller_residual.u2"
        },
        {
          "from": "boiler_residual.y",
          "to": "boiler.u1"
        },
        {
          "from": "chiller_residual.y",
          "to": "chiller.u1"
        },
        {
          "from": "one.y",
          "to": "boiler.u2"
        },
        {
          "from": "one.y",
          "to": "chiller.u2"
        },
        {
          "from": "heat_pump_mode_threshold.y",
          "to": "heat_pump_heating_requested.u2"
        },
        {
          "from": "heat_pump_mode_threshold.y",
          "to": "heat_pump_cooling_requested.u2"
        },
        {
          "from": "heat_pump_heating_requested.y",
          "to": "heat_pump_heating_mode_code.u"
        },
        {
          "from": "heat_pump_cooling_requested.y",
          "to": "heat_pump_cooling_mode_code.u"
        },
        {
          "from": "heat_pump_cooling_mode_code.y",
          "to": "heat_pump_cooling_mode_weight.u1"
        },
        {
          "from": "heat_pump_mode_cooling_weight.y",
          "to": "heat_pump_cooling_mode_weight.u2"
        },
        {
          "from": "heat_pump_heating_mode_code.y",
          "to": "heat_pump_mode_sum.u1"
        },
        {
          "from": "heat_pump_cooling_mode_weight.y",
          "to": "heat_pump_mode_sum.u2"
        },
        {
          "from": "heat_pump_mode_sum.y",
          "to": "heat_pump_requested_mode"
        },
        {
          "from": "ahu_1_cooling_valve",
          "to": "ahu_1_valve_request.u"
        },
        {
          "from": "ahu_1_valve_request.y",
          "to": "ahu_1_valve_request_count.u"
        },
        {
          "from": "ahu_1_supply_actual_c",
          "to": "ahu_1_supply_error.u1"
        },
        {
          "from": "ahu_1_supply_setpoint_c",
          "to": "ahu_1_supply_error.u2"
        },
        {
          "from": "ahu_1_supply_error.y",
          "to": "ahu_1_two_request_error.u1"
        },
        {
          "from": "ahu_1_supply_error.y",
          "to": "ahu_1_three_request_error.u1"
        },
        {
          "from": "ahu_1_two_request_threshold.y",
          "to": "ahu_1_two_request_error.u2"
        },
        {
          "from": "ahu_1_three_request_threshold.y",
          "to": "ahu_1_three_request_error.u2"
        },
        {
          "from": "ahu_1_two_request_error.y",
          "to": "ahu_1_two_request_delay.u"
        },
        {
          "from": "ahu_1_three_request_error.y",
          "to": "ahu_1_three_request_delay.u"
        },
        {
          "from": "ahu_1_request_two.y",
          "to": "ahu_1_select_two_requests.u1"
        },
        {
          "from": "ahu_1_valve_request_count.y",
          "to": "ahu_1_select_two_requests.u2"
        },
        {
          "from": "ahu_1_two_request_delay.y",
          "to": "ahu_1_select_two_requests.u3"
        },
        {
          "from": "ahu_1_request_three.y",
          "to": "ahu_1_select_three_requests.u1"
        },
        {
          "from": "ahu_1_select_two_requests.y",
          "to": "ahu_1_select_three_requests.u2"
        },
        {
          "from": "ahu_1_three_request_delay.y",
          "to": "ahu_1_select_three_requests.u3"
        },
        {
          "from": "ahu_2_cooling_valve",
          "to": "ahu_2_valve_request.u"
        },
        {
          "from": "ahu_2_valve_request.y",
          "to": "ahu_2_valve_request_count.u"
        },
        {
          "from": "ahu_2_supply_actual_c",
          "to": "ahu_2_supply_error.u1"
        },
        {
          "from": "ahu_2_supply_setpoint_c",
          "to": "ahu_2_supply_error.u2"
        },
        {
          "from": "ahu_2_supply_error.y",
          "to": "ahu_2_two_request_error.u1"
        },
        {
          "from": "ahu_2_supply_error.y",
          "to": "ahu_2_three_request_error.u1"
        },
        {
          "from": "ahu_2_two_request_threshold.y",
          "to": "ahu_2_two_request_error.u2"
        },
        {
          "from": "ahu_2_three_request_threshold.y",
          "to": "ahu_2_three_request_error.u2"
        },
        {
          "from": "ahu_2_two_request_error.y",
          "to": "ahu_2_two_request_delay.u"
        },
        {
          "from": "ahu_2_three_request_error.y",
          "to": "ahu_2_three_request_delay.u"
        },
        {
          "from": "ahu_2_request_two.y",
          "to": "ahu_2_select_two_requests.u1"
        },
        {
          "from": "ahu_2_valve_request_count.y",
          "to": "ahu_2_select_two_requests.u2"
        },
        {
          "from": "ahu_2_two_request_delay.y",
          "to": "ahu_2_select_two_requests.u3"
        },
        {
          "from": "ahu_2_request_three.y",
          "to": "ahu_2_select_three_requests.u1"
        },
        {
          "from": "ahu_2_select_two_requests.y",
          "to": "ahu_2_select_three_requests.u2"
        },
        {
          "from": "ahu_2_three_request_delay.y",
          "to": "ahu_2_select_three_requests.u3"
        },
        {
          "from": "ahu_1_select_three_requests.y",
          "to": "chilled_reset_request_count.u1"
        },
        {
          "from": "ahu_2_select_three_requests.y",
          "to": "chilled_reset_request_count.u2"
        },
        {
          "from": "chilled_reset_request_count.y",
          "to": "chilled_reset_request_real.u"
        },
        {
          "from": "chilled_reset_request_real.y",
          "to": "chilled_reset_excess_requests.u1"
        },
        {
          "from": "chilled_reset_ignored_requests.y",
          "to": "chilled_reset_excess_requests.u2"
        },
        {
          "from": "chilled_reset_excess_requests.y",
          "to": "chilled_reset_positive_requests.u1"
        },
        {
          "from": "chilled_reset_zero_requests.y",
          "to": "chilled_reset_positive_requests.u2"
        },
        {
          "from": "chilled_reset_positive_requests.y",
          "to": "chilled_reset_response_gain.u"
        },
        {
          "from": "chilled_reset_response_gain.y",
          "to": "chilled_reset_bounded_response.u1"
        },
        {
          "from": "chilled_reset_max_response.y",
          "to": "chilled_reset_bounded_response.u2"
        },
        {
          "from": "chilled_reset_bounded_response.y",
          "to": "chilled_reset_delta.u1"
        },
        {
          "from": "chilled_reset_trim.y",
          "to": "chilled_reset_delta.u2"
        },
        {
          "from": "chilled_reset_previous.y",
          "to": "chilled_reset_sum.u1"
        },
        {
          "from": "chilled_reset_delta.y",
          "to": "chilled_reset_sum.u2"
        },
        {
          "from": "chilled_reset_sum.y",
          "to": "chilled_reset_limit.u"
        },
        {
          "from": "chilled_reset_initial.y",
          "to": "chilled_reset_enabled.u2"
        },
        {
          "from": "chilled_reset_enabled.y",
          "to": "chilled_reset_previous.u"
        },
        {
          "from": "chilled_reset_temperature_start.y",
          "to": "chilled_reset_temperature_excess.u2"
        },
        {
          "from": "chilled_reset_temperature_excess.y",
          "to": "chilled_reset_temperature_positive.u1"
        },
        {
          "from": "chilled_reset_temperature_zero.y",
          "to": "chilled_reset_temperature_positive.u2"
        },
        {
          "from": "chilled_reset_temperature_positive.y",
          "to": "chilled_reset_temperature_scale.u"
        },
        {
          "from": "chilled_reset_initial.y",
          "to": "chilled_reset_inverse.u1"
        },
        {
          "from": "chilled_reset_temperature_scale.y",
          "to": "chilled_reset_inverse.u2"
        },
        {
          "from": "chilled_reset_inverse.y",
          "to": "chilled_reset_warm_delta.u"
        },
        {
          "from": "chilled_water_supply_setpoint.y",
          "to": "chilled_reset_supply_sum.u1"
        },
        {
          "from": "chilled_reset_warm_delta.y",
          "to": "chilled_reset_supply_sum.u2"
        },
        {
          "from": "chilled_reset_supply_sum.y",
          "to": "chilled_water_supply_setpoint_c"
        },
        {
          "from": "chilled_reset_supply_sum.y",
          "to": "chilled_water_source_error.u2"
        },
        {
          "from": "ahu_1_heating_valve",
          "to": "ahu_1_hot_valve_request.u"
        },
        {
          "from": "ahu_1_hot_valve_request.y",
          "to": "ahu_1_hot_valve_request_count.u"
        },
        {
          "from": "ahu_1_supply_setpoint_c",
          "to": "ahu_1_hot_supply_error.u1"
        },
        {
          "from": "ahu_1_supply_actual_c",
          "to": "ahu_1_hot_supply_error.u2"
        },
        {
          "from": "ahu_1_hot_supply_error.y",
          "to": "ahu_1_hot_two_request_error.u1"
        },
        {
          "from": "ahu_1_hot_supply_error.y",
          "to": "ahu_1_hot_three_request_error.u1"
        },
        {
          "from": "ahu_1_hot_two_request_threshold.y",
          "to": "ahu_1_hot_two_request_error.u2"
        },
        {
          "from": "ahu_1_hot_three_request_threshold.y",
          "to": "ahu_1_hot_three_request_error.u2"
        },
        {
          "from": "ahu_1_hot_two_request_error.y",
          "to": "ahu_1_hot_two_request_delay.u"
        },
        {
          "from": "ahu_1_hot_three_request_error.y",
          "to": "ahu_1_hot_three_request_delay.u"
        },
        {
          "from": "ahu_1_hot_request_two.y",
          "to": "ahu_1_hot_select_two_requests.u1"
        },
        {
          "from": "ahu_1_hot_valve_request_count.y",
          "to": "ahu_1_hot_select_two_requests.u2"
        },
        {
          "from": "ahu_1_hot_two_request_delay.y",
          "to": "ahu_1_hot_select_two_requests.u3"
        },
        {
          "from": "ahu_1_hot_request_three.y",
          "to": "ahu_1_hot_select_three_requests.u1"
        },
        {
          "from": "ahu_1_hot_select_two_requests.y",
          "to": "ahu_1_hot_select_three_requests.u2"
        },
        {
          "from": "ahu_1_hot_three_request_delay.y",
          "to": "ahu_1_hot_select_three_requests.u3"
        },
        {
          "from": "ahu_2_heating_valve",
          "to": "ahu_2_hot_valve_request.u"
        },
        {
          "from": "ahu_2_hot_valve_request.y",
          "to": "ahu_2_hot_valve_request_count.u"
        },
        {
          "from": "ahu_2_supply_setpoint_c",
          "to": "ahu_2_hot_supply_error.u1"
        },
        {
          "from": "ahu_2_supply_actual_c",
          "to": "ahu_2_hot_supply_error.u2"
        },
        {
          "from": "ahu_2_hot_supply_error.y",
          "to": "ahu_2_hot_two_request_error.u1"
        },
        {
          "from": "ahu_2_hot_supply_error.y",
          "to": "ahu_2_hot_three_request_error.u1"
        },
        {
          "from": "ahu_2_hot_two_request_threshold.y",
          "to": "ahu_2_hot_two_request_error.u2"
        },
        {
          "from": "ahu_2_hot_three_request_threshold.y",
          "to": "ahu_2_hot_three_request_error.u2"
        },
        {
          "from": "ahu_2_hot_two_request_error.y",
          "to": "ahu_2_hot_two_request_delay.u"
        },
        {
          "from": "ahu_2_hot_three_request_error.y",
          "to": "ahu_2_hot_three_request_delay.u"
        },
        {
          "from": "ahu_2_hot_request_two.y",
          "to": "ahu_2_hot_select_two_requests.u1"
        },
        {
          "from": "ahu_2_hot_valve_request_count.y",
          "to": "ahu_2_hot_select_two_requests.u2"
        },
        {
          "from": "ahu_2_hot_two_request_delay.y",
          "to": "ahu_2_hot_select_two_requests.u3"
        },
        {
          "from": "ahu_2_hot_request_three.y",
          "to": "ahu_2_hot_select_three_requests.u1"
        },
        {
          "from": "ahu_2_hot_select_two_requests.y",
          "to": "ahu_2_hot_select_three_requests.u2"
        },
        {
          "from": "ahu_2_hot_three_request_delay.y",
          "to": "ahu_2_hot_select_three_requests.u3"
        },
        {
          "from": "ahu_1_hot_select_three_requests.y",
          "to": "hot_reset_request_count.u1"
        },
        {
          "from": "ahu_2_hot_select_three_requests.y",
          "to": "hot_reset_request_count.u2"
        },
        {
          "from": "hot_reset_request_real.y",
          "to": "hot_reset_excess_requests.u1"
        },
        {
          "from": "hot_reset_ignored_requests.y",
          "to": "hot_reset_excess_requests.u2"
        },
        {
          "from": "hot_reset_excess_requests.y",
          "to": "hot_reset_positive_requests.u1"
        },
        {
          "from": "hot_reset_zero_requests.y",
          "to": "hot_reset_positive_requests.u2"
        },
        {
          "from": "hot_reset_positive_requests.y",
          "to": "hot_reset_response_gain.u"
        },
        {
          "from": "hot_reset_response_gain.y",
          "to": "hot_reset_bounded_response.u1"
        },
        {
          "from": "hot_reset_max_response.y",
          "to": "hot_reset_bounded_response.u2"
        },
        {
          "from": "hot_reset_bounded_response.y",
          "to": "hot_reset_delta.u1"
        },
        {
          "from": "hot_reset_trim.y",
          "to": "hot_reset_delta.u2"
        },
        {
          "from": "hot_reset_previous.y",
          "to": "hot_reset_sum.u1"
        },
        {
          "from": "hot_reset_delta.y",
          "to": "hot_reset_sum.u2"
        },
        {
          "from": "hot_reset_sum.y",
          "to": "hot_reset_limit.u"
        },
        {
          "from": "hot_reset_initial.y",
          "to": "hot_reset_enabled.u2"
        },
        {
          "from": "hot_reset_enabled.y",
          "to": "hot_reset_previous.u"
        },
        {
          "from": "hot_reset_initial.y",
          "to": "hot_reset_inverse.u1"
        },
        {
          "from": "hot_reset_inverse.y",
          "to": "hot_reset_warm_delta.u"
        },
        {
          "from": "hot_water_supply_setpoint.y",
          "to": "hot_reset_supply_sum.u1"
        },
        {
          "from": "hot_reset_warm_delta.y",
          "to": "hot_reset_supply_sum.u2"
        },
        {
          "from": "hot_reset_supply_sum.y",
          "to": "hot_water_source_error.u1"
        },
        {
          "from": "ahu_1_freeze_hot_water_request",
          "to": "freeze_hot_water_request_sum.u1"
        },
        {
          "from": "ahu_2_freeze_hot_water_request",
          "to": "freeze_hot_water_request_sum.u2"
        },
        {
          "from": "freeze_hot_water_request_sum.y",
          "to": "hot_reset_with_freeze_requests.u2"
        },
        {
          "from": "hot_reset_with_freeze_requests.y",
          "to": "hot_reset_request_real.u"
        },
        {
          "from": "freeze_hot_water_request_sum.y",
          "to": "freeze_request_count_real.u"
        },
        {
          "from": "freeze_request_count_real.y",
          "to": "freeze_hot_water_active.u1"
        },
        {
          "from": "freeze_request_zero.y",
          "to": "freeze_hot_water_active.u2"
        },
        {
          "from": "freeze_hot_water_active.y",
          "to": "freeze_hot_water_pump_enable.u2"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_water_enable"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_water_pump_select.u3"
        },
        {
          "from": "hot_reset_supply_sum.y",
          "to": "freeze_hot_water_minimum_target.u1"
        },
        {
          "from": "freeze_hot_water_nominal.y",
          "to": "freeze_hot_water_minimum_target.u2"
        },
        {
          "from": "freeze_hot_water_minimum_target.y",
          "to": "freeze_hot_water_target.u1"
        },
        {
          "from": "hot_reset_supply_sum.y",
          "to": "freeze_hot_water_target.u2"
        },
        {
          "from": "freeze_hot_water_active.y",
          "to": "freeze_hot_water_target.u3"
        },
        {
          "from": "freeze_hot_water_target.y",
          "to": "hot_water_supply_setpoint_c"
        },
        {
          "from": "ahu_1_freeze_chilled_water_request",
          "to": "freeze_chilled_water_request_any.u1"
        },
        {
          "from": "ahu_2_freeze_chilled_water_request",
          "to": "freeze_chilled_water_request_any.u2"
        },
        {
          "from": "freeze_chilled_water_request_any.y",
          "to": "freeze_chilled_water_pump_enable.u2"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_water_enable"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_water_pump_select.u3"
        },
        {
          "from": "hot_water_flow_kg_s",
          "to": "hot_source_flow_present.u1"
        },
        {
          "from": "hot_source_flow_threshold.y",
          "to": "hot_source_flow_present.u2"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_source_proven.u1"
        },
        {
          "from": "hot_source_flow_present.y",
          "to": "hot_source_proven.u2"
        },
        {
          "from": "hot_source_proven.y",
          "to": "hot_source_proven_output"
        },
        {
          "from": "heat_pump_heating.y",
          "to": "heat_pump_heating_flow_gate.u1"
        },
        {
          "from": "hot_source_zero.y",
          "to": "heat_pump_heating_flow_gate.u2"
        },
        {
          "from": "hot_source_proven.y",
          "to": "heat_pump_heating_flow_gate.u3"
        },
        {
          "from": "heat_pump_heating_flow_gate.y",
          "to": "heat_pump_heating_kw"
        },
        {
          "from": "boiler.y",
          "to": "boiler_flow_gate.u1"
        },
        {
          "from": "hot_source_zero.y",
          "to": "boiler_flow_gate.u2"
        },
        {
          "from": "hot_source_proven.y",
          "to": "boiler_flow_gate.u3"
        },
        {
          "from": "chilled_water_flow_kg_s",
          "to": "chilled_source_flow_present.u1"
        },
        {
          "from": "chilled_source_flow_threshold.y",
          "to": "chilled_source_flow_present.u2"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_source_proven.u1"
        },
        {
          "from": "chilled_source_flow_present.y",
          "to": "chilled_source_proven.u2"
        },
        {
          "from": "chilled_source_proven.y",
          "to": "chilled_source_proven_output"
        },
        {
          "from": "heat_pump_cooling.y",
          "to": "heat_pump_cooling_flow_gate.u1"
        },
        {
          "from": "chilled_source_zero.y",
          "to": "heat_pump_cooling_flow_gate.u2"
        },
        {
          "from": "chilled_source_proven.y",
          "to": "heat_pump_cooling_flow_gate.u3"
        },
        {
          "from": "heat_pump_cooling_flow_gate.y",
          "to": "heat_pump_cooling_kw"
        },
        {
          "from": "chiller.y",
          "to": "chiller_flow_gate.u1"
        },
        {
          "from": "chilled_source_zero.y",
          "to": "chiller_flow_gate.u2"
        },
        {
          "from": "chilled_source_proven.y",
          "to": "chiller_flow_gate.u3"
        },
        {
          "from": "heat_pump_heating_flow_gate.y",
          "to": "hot_stage_hp_active.u1"
        },
        {
          "from": "hot_stage_on_threshold.y",
          "to": "hot_stage_hp_active.u2"
        },
        {
          "from": "hot_stage_on_threshold.y",
          "to": "hot_stage_backup_active.u2"
        },
        {
          "from": "hot_stage_hp_code.y",
          "to": "hot_stage_hp_select.u1"
        },
        {
          "from": "hot_stage_zero.y",
          "to": "hot_stage_hp_select.u2"
        },
        {
          "from": "hot_stage_backup_code.y",
          "to": "hot_stage_backup_select.u1"
        },
        {
          "from": "hot_stage_zero.y",
          "to": "hot_stage_backup_select.u2"
        },
        {
          "from": "hot_stage_hp_select.y",
          "to": "hot_stage_code.u1"
        },
        {
          "from": "hot_stage_backup_select.y",
          "to": "hot_stage_code.u2"
        },
        {
          "from": "hot_stage_code.y",
          "to": "hot_stage_observed.u"
        },
        {
          "from": "hot_stage_observed.y",
          "to": "hot_stage_previous.u"
        },
        {
          "from": "hot_stage_observed.y",
          "to": "hot_stage_raised.u1"
        },
        {
          "from": "hot_stage_previous.y",
          "to": "hot_stage_raised.u2"
        },
        {
          "from": "hot_stage_observed.y",
          "to": "hot_stage_lowered.u1"
        },
        {
          "from": "hot_stage_previous.y",
          "to": "hot_stage_lowered.u2"
        },
        {
          "from": "hot_stage_raised.y",
          "to": "hot_stage_changed.u1"
        },
        {
          "from": "hot_stage_lowered.y",
          "to": "hot_stage_changed.u2"
        },
        {
          "from": "hot_stage_changed.y",
          "to": "hot_stage_unchanged.u"
        },
        {
          "from": "hot_stage_unchanged.y",
          "to": "hot_stage_stable_and_proven.u1"
        },
        {
          "from": "hot_source_proven.y",
          "to": "hot_stage_stable_and_proven.u2"
        },
        {
          "from": "hot_reset_limit.y",
          "to": "hot_reset_stage_hold.u1"
        },
        {
          "from": "hot_reset_held_value.y",
          "to": "hot_reset_stage_hold.u2"
        },
        {
          "from": "hot_stage_hold_delay.y",
          "to": "hot_reset_stage_hold.u3"
        },
        {
          "from": "hot_reset_stage_hold.y",
          "to": "hot_reset_enabled.u1"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_reset_enabled.u3"
        },
        {
          "from": "hot_reset_previous.y",
          "to": "hot_reset_output_select.u1"
        },
        {
          "from": "hot_reset_held_value.y",
          "to": "hot_reset_output_select.u2"
        },
        {
          "from": "hot_stage_hold_delay.y",
          "to": "hot_reset_output_select.u3"
        },
        {
          "from": "hot_reset_output_select.y",
          "to": "hot_reset_output_active.u1"
        },
        {
          "from": "hot_reset_initial.y",
          "to": "hot_reset_output_active.u2"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_reset_output_active.u3"
        },
        {
          "from": "hot_reset_output_active.y",
          "to": "hot_reset_held_value.u"
        },
        {
          "from": "hot_reset_output_active.y",
          "to": "hot_water_reset_fraction"
        },
        {
          "from": "hot_reset_output_active.y",
          "to": "hot_reset_inverse.u2"
        },
        {
          "from": "heat_pump_cooling_flow_gate.y",
          "to": "chilled_stage_hp_active.u1"
        },
        {
          "from": "chilled_stage_on_threshold.y",
          "to": "chilled_stage_hp_active.u2"
        },
        {
          "from": "chilled_stage_on_threshold.y",
          "to": "chilled_stage_backup_active.u2"
        },
        {
          "from": "chilled_stage_hp_code.y",
          "to": "chilled_stage_hp_select.u1"
        },
        {
          "from": "chilled_stage_zero.y",
          "to": "chilled_stage_hp_select.u2"
        },
        {
          "from": "chilled_stage_backup_code.y",
          "to": "chilled_stage_backup_select.u1"
        },
        {
          "from": "chilled_stage_zero.y",
          "to": "chilled_stage_backup_select.u2"
        },
        {
          "from": "chilled_stage_hp_select.y",
          "to": "chilled_stage_code.u1"
        },
        {
          "from": "chilled_stage_backup_select.y",
          "to": "chilled_stage_code.u2"
        },
        {
          "from": "chilled_stage_code.y",
          "to": "chilled_stage_observed.u"
        },
        {
          "from": "chilled_stage_observed.y",
          "to": "chilled_stage_previous.u"
        },
        {
          "from": "chilled_stage_observed.y",
          "to": "chilled_stage_raised.u1"
        },
        {
          "from": "chilled_stage_previous.y",
          "to": "chilled_stage_raised.u2"
        },
        {
          "from": "chilled_stage_observed.y",
          "to": "chilled_stage_lowered.u1"
        },
        {
          "from": "chilled_stage_previous.y",
          "to": "chilled_stage_lowered.u2"
        },
        {
          "from": "chilled_stage_raised.y",
          "to": "chilled_stage_changed.u1"
        },
        {
          "from": "chilled_stage_lowered.y",
          "to": "chilled_stage_changed.u2"
        },
        {
          "from": "chilled_stage_changed.y",
          "to": "chilled_stage_unchanged.u"
        },
        {
          "from": "chilled_stage_unchanged.y",
          "to": "chilled_stage_stable_and_proven.u1"
        },
        {
          "from": "chilled_source_proven.y",
          "to": "chilled_stage_stable_and_proven.u2"
        },
        {
          "from": "chilled_reset_limit.y",
          "to": "chilled_reset_stage_hold.u1"
        },
        {
          "from": "chilled_reset_held_value.y",
          "to": "chilled_reset_stage_hold.u2"
        },
        {
          "from": "chilled_stage_hold_delay.y",
          "to": "chilled_reset_stage_hold.u3"
        },
        {
          "from": "chilled_reset_stage_hold.y",
          "to": "chilled_reset_enabled.u1"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_reset_enabled.u3"
        },
        {
          "from": "chilled_reset_previous.y",
          "to": "chilled_reset_output_select.u1"
        },
        {
          "from": "chilled_reset_held_value.y",
          "to": "chilled_reset_output_select.u2"
        },
        {
          "from": "chilled_stage_hold_delay.y",
          "to": "chilled_reset_output_select.u3"
        },
        {
          "from": "chilled_reset_output_select.y",
          "to": "chilled_reset_output_active.u1"
        },
        {
          "from": "chilled_reset_initial.y",
          "to": "chilled_reset_output_active.u2"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_reset_output_active.u3"
        },
        {
          "from": "chilled_reset_output_active.y",
          "to": "chilled_reset_held_value.u"
        },
        {
          "from": "chilled_reset_output_active.y",
          "to": "chilled_water_reset_fraction"
        },
        {
          "from": "chilled_reset_output_active.y",
          "to": "chilled_reset_temperature_excess.u1"
        },
        {
          "from": "hot_reset_output_active.y",
          "to": "hot_dp_reset_limited.u1"
        },
        {
          "from": "hot_dp_half_reset.y",
          "to": "hot_dp_reset_limited.u2"
        },
        {
          "from": "hot_dp_reset_limited.y",
          "to": "hot_dp_reset_span.u"
        },
        {
          "from": "hot_dp_minimum.y",
          "to": "hot_dp_target_sum.u1"
        },
        {
          "from": "hot_dp_reset_span.y",
          "to": "hot_dp_target_sum.u2"
        },
        {
          "from": "hot_dp_target_sum.y",
          "to": "hot_dp_target_active.u1"
        },
        {
          "from": "hot_dp_zero.y",
          "to": "hot_dp_target_active.u2"
        },
        {
          "from": "freeze_hot_water_pump_enable.y",
          "to": "hot_dp_target_active.u3"
        },
        {
          "from": "hot_dp_target_active.y",
          "to": "hot_dp_pi.u_s"
        },
        {
          "from": "hot_water_differential_pressure_pa",
          "to": "hot_dp_pi.u_m"
        },
        {
          "from": "hot_dp_pi.y",
          "to": "hot_dp_speed_minimum.u1"
        },
        {
          "from": "hot_dp_pump_minimum.y",
          "to": "hot_dp_speed_minimum.u2"
        },
        {
          "from": "hot_dp_speed_minimum.y",
          "to": "hot_water_pump_select.u1"
        },
        {
          "from": "hot_dp_target_active.y",
          "to": "hot_dp_setpoint_pa"
        },
        {
          "from": "chilled_reset_output_active.y",
          "to": "chilled_dp_reset_limited.u1"
        },
        {
          "from": "chilled_dp_half_reset.y",
          "to": "chilled_dp_reset_limited.u2"
        },
        {
          "from": "chilled_dp_reset_limited.y",
          "to": "chilled_dp_reset_span.u"
        },
        {
          "from": "chilled_dp_minimum.y",
          "to": "chilled_dp_target_sum.u1"
        },
        {
          "from": "chilled_dp_reset_span.y",
          "to": "chilled_dp_target_sum.u2"
        },
        {
          "from": "chilled_dp_target_sum.y",
          "to": "chilled_dp_target_active.u1"
        },
        {
          "from": "chilled_dp_zero.y",
          "to": "chilled_dp_target_active.u2"
        },
        {
          "from": "freeze_chilled_water_pump_enable.y",
          "to": "chilled_dp_target_active.u3"
        },
        {
          "from": "chilled_dp_target_active.y",
          "to": "chilled_dp_pi.u_s"
        },
        {
          "from": "chilled_water_differential_pressure_pa",
          "to": "chilled_dp_pi.u_m"
        },
        {
          "from": "chilled_dp_pi.y",
          "to": "chilled_dp_speed_minimum.u1"
        },
        {
          "from": "chilled_dp_pump_minimum.y",
          "to": "chilled_dp_speed_minimum.u2"
        },
        {
          "from": "chilled_dp_speed_minimum.y",
          "to": "chilled_water_pump_select.u1"
        },
        {
          "from": "chilled_dp_target_active.y",
          "to": "chilled_dp_setpoint_pa"
        },
        {
          "from": "heat_pump_capacity_limited.y",
          "to": "heat_pump_availability_gate.u1"
        },
        {
          "from": "heat_pump_zero_capacity.y",
          "to": "heat_pump_availability_gate.u2"
        },
        {
          "from": "heat_pump_availability_gate.y",
          "to": "heat_pump_capacity_ratio.u1"
        },
        {
          "from": "boiler_flow_gate.y",
          "to": "boiler_availability_gate.u1"
        },
        {
          "from": "hot_source_zero.y",
          "to": "boiler_availability_gate.u2"
        },
        {
          "from": "boiler_availability_gate.y",
          "to": "boiler_kw"
        },
        {
          "from": "chiller_flow_gate.y",
          "to": "chiller_availability_gate.u1"
        },
        {
          "from": "chilled_source_zero.y",
          "to": "chiller_availability_gate.u2"
        },
        {
          "from": "chiller_availability_gate.y",
          "to": "chiller_kw"
        },
        {
          "from": "boiler_availability_gate.y",
          "to": "hot_stage_backup_active.u1"
        },
        {
          "from": "chiller_availability_gate.y",
          "to": "chilled_stage_backup_active.u1"
        },
        {
          "from": "heat_pump_heating.y",
          "to": "heat_pump_heating_requested.u1"
        },
        {
          "from": "heat_pump_cooling.y",
          "to": "heat_pump_cooling_requested.u1"
        },
        {
          "from": "hot_stage_hp_active.y",
          "to": "hot_stage_hp_confirmed.u1"
        },
        {
          "from": "heat_pump_running",
          "to": "hot_stage_hp_confirmed.u2"
        },
        {
          "from": "hot_stage_hp_confirmed.y",
          "to": "hot_stage_hp_select.u3"
        },
        {
          "from": "hot_stage_backup_active.y",
          "to": "hot_stage_backup_confirmed.u1"
        },
        {
          "from": "boiler_running",
          "to": "hot_stage_backup_confirmed.u2"
        },
        {
          "from": "hot_stage_backup_confirmed.y",
          "to": "hot_stage_backup_select.u3"
        },
        {
          "from": "hot_stage_hp_active.y",
          "to": "hot_stage_hp_not_requested.u"
        },
        {
          "from": "hot_stage_backup_active.y",
          "to": "hot_stage_backup_not_requested.u"
        },
        {
          "from": "hot_stage_hp_not_requested.y",
          "to": "hot_stage_hp_ready.u1"
        },
        {
          "from": "heat_pump_running",
          "to": "hot_stage_hp_ready.u2"
        },
        {
          "from": "hot_stage_backup_not_requested.y",
          "to": "hot_stage_backup_ready.u1"
        },
        {
          "from": "boiler_running",
          "to": "hot_stage_backup_ready.u2"
        },
        {
          "from": "hot_stage_hp_ready.y",
          "to": "hot_stage_sources_ready.u1"
        },
        {
          "from": "hot_stage_backup_ready.y",
          "to": "hot_stage_sources_ready.u2"
        },
        {
          "from": "hot_stage_sources_ready.y",
          "to": "hot_stage_ready_integer.u"
        },
        {
          "from": "hot_stage_ready_integer.y",
          "to": "hot_stage_ready_real.u"
        },
        {
          "from": "hot_stage_ready_real.y",
          "to": "hot_stage_ready_observed.u"
        },
        {
          "from": "hot_stage_ready_observed.y",
          "to": "hot_stage_ready_confirmed.u1"
        },
        {
          "from": "hot_stage_ready_threshold.y",
          "to": "hot_stage_ready_confirmed.u2"
        },
        {
          "from": "hot_stage_ready_confirmed.y",
          "to": "hot_stage_ready_and_flow.u1"
        },
        {
          "from": "hot_stage_stable_and_proven.y",
          "to": "hot_stage_ready_and_flow.u2"
        },
        {
          "from": "hot_stage_ready_and_flow.y",
          "to": "hot_stage_hold_delay.u"
        },
        {
          "from": "chilled_stage_hp_active.y",
          "to": "chilled_stage_hp_confirmed.u1"
        },
        {
          "from": "heat_pump_running",
          "to": "chilled_stage_hp_confirmed.u2"
        },
        {
          "from": "chilled_stage_hp_confirmed.y",
          "to": "chilled_stage_hp_select.u3"
        },
        {
          "from": "chilled_stage_backup_active.y",
          "to": "chilled_stage_backup_confirmed.u1"
        },
        {
          "from": "chiller_running",
          "to": "chilled_stage_backup_confirmed.u2"
        },
        {
          "from": "chilled_stage_backup_confirmed.y",
          "to": "chilled_stage_backup_select.u3"
        },
        {
          "from": "chilled_stage_hp_active.y",
          "to": "chilled_stage_hp_not_requested.u"
        },
        {
          "from": "chilled_stage_backup_active.y",
          "to": "chilled_stage_backup_not_requested.u"
        },
        {
          "from": "chilled_stage_hp_not_requested.y",
          "to": "chilled_stage_hp_ready.u1"
        },
        {
          "from": "heat_pump_running",
          "to": "chilled_stage_hp_ready.u2"
        },
        {
          "from": "chilled_stage_backup_not_requested.y",
          "to": "chilled_stage_backup_ready.u1"
        },
        {
          "from": "chiller_running",
          "to": "chilled_stage_backup_ready.u2"
        },
        {
          "from": "chilled_stage_hp_ready.y",
          "to": "chilled_stage_sources_ready.u1"
        },
        {
          "from": "chilled_stage_backup_ready.y",
          "to": "chilled_stage_sources_ready.u2"
        },
        {
          "from": "chilled_stage_sources_ready.y",
          "to": "chilled_stage_ready_integer.u"
        },
        {
          "from": "chilled_stage_ready_integer.y",
          "to": "chilled_stage_ready_real.u"
        },
        {
          "from": "chilled_stage_ready_real.y",
          "to": "chilled_stage_ready_observed.u"
        },
        {
          "from": "chilled_stage_ready_observed.y",
          "to": "chilled_stage_ready_confirmed.u1"
        },
        {
          "from": "chilled_stage_ready_threshold.y",
          "to": "chilled_stage_ready_confirmed.u2"
        },
        {
          "from": "chilled_stage_ready_confirmed.y",
          "to": "chilled_stage_ready_and_flow.u1"
        },
        {
          "from": "chilled_stage_stable_and_proven.y",
          "to": "chilled_stage_ready_and_flow.u2"
        },
        {
          "from": "chilled_stage_ready_and_flow.y",
          "to": "chilled_stage_hold_delay.u"
        },
        {
          "from": "heat_pump_heating.y",
          "to": "heat_pump_start_request.u1"
        },
        {
          "from": "heat_pump_cooling.y",
          "to": "heat_pump_start_request.u2"
        },
        {
          "from": "heat_pump_start_request.y",
          "to": "heat_pump_start_request_observed.u"
        },
        {
          "from": "heat_pump_start_request_observed.y",
          "to": "heat_pump_start_requested.u1"
        },
        {
          "from": "heat_pump_start_threshold.y",
          "to": "heat_pump_start_requested.u2"
        },
        {
          "from": "heat_pump_running",
          "to": "heat_pump_not_running.u"
        },
        {
          "from": "heat_pump_start_requested.y",
          "to": "heat_pump_start_unproven.u1"
        },
        {
          "from": "heat_pump_not_running.y",
          "to": "heat_pump_start_unproven.u2"
        },
        {
          "from": "heat_pump_start_unproven.y",
          "to": "heat_pump_start_available.u1"
        },
        {
          "from": "heat_pump_available",
          "to": "heat_pump_start_available.u2"
        },
        {
          "from": "heat_pump_start_available.y",
          "to": "heat_pump_start_timeout.u"
        },
        {
          "from": "heat_pump_start_timeout.y",
          "to": "heat_pump_start_fault_latch.u"
        },
        {
          "from": "heat_pump_fault_reset",
          "to": "heat_pump_start_fault_latch.clr"
        },
        {
          "from": "heat_pump_start_fault_latch.y",
          "to": "heat_pump_start_fault"
        },
        {
          "from": "heat_pump_start_fault_latch.y",
          "to": "heat_pump_fault_clear.u"
        },
        {
          "from": "heat_pump_fault_clear.y",
          "to": "heat_pump_can_dispatch.u1"
        },
        {
          "from": "heat_pump_available",
          "to": "heat_pump_can_dispatch.u2"
        },
        {
          "from": "heat_pump_can_dispatch.y",
          "to": "heat_pump_availability_gate.u3"
        },
        {
          "from": "boiler_availability_gate.y",
          "to": "boiler_start_request_observed.u"
        },
        {
          "from": "boiler_start_request_observed.y",
          "to": "boiler_start_requested.u1"
        },
        {
          "from": "boiler_start_threshold.y",
          "to": "boiler_start_requested.u2"
        },
        {
          "from": "boiler_running",
          "to": "boiler_not_running.u"
        },
        {
          "from": "boiler_start_requested.y",
          "to": "boiler_start_unproven.u1"
        },
        {
          "from": "boiler_not_running.y",
          "to": "boiler_start_unproven.u2"
        },
        {
          "from": "boiler_start_unproven.y",
          "to": "boiler_start_available.u1"
        },
        {
          "from": "boiler_available",
          "to": "boiler_start_available.u2"
        },
        {
          "from": "boiler_start_available.y",
          "to": "boiler_start_timeout.u"
        },
        {
          "from": "boiler_start_timeout.y",
          "to": "boiler_start_fault_latch.u"
        },
        {
          "from": "boiler_fault_reset",
          "to": "boiler_start_fault_latch.clr"
        },
        {
          "from": "boiler_start_fault_latch.y",
          "to": "boiler_start_fault"
        },
        {
          "from": "boiler_start_fault_latch.y",
          "to": "boiler_fault_clear.u"
        },
        {
          "from": "boiler_fault_clear.y",
          "to": "boiler_can_dispatch.u1"
        },
        {
          "from": "boiler_available",
          "to": "boiler_can_dispatch.u2"
        },
        {
          "from": "boiler_can_dispatch.y",
          "to": "boiler_availability_gate.u3"
        },
        {
          "from": "chiller_availability_gate.y",
          "to": "chiller_start_request_observed.u"
        },
        {
          "from": "chiller_start_request_observed.y",
          "to": "chiller_start_requested.u1"
        },
        {
          "from": "chiller_start_threshold.y",
          "to": "chiller_start_requested.u2"
        },
        {
          "from": "chiller_running",
          "to": "chiller_not_running.u"
        },
        {
          "from": "chiller_start_requested.y",
          "to": "chiller_start_unproven.u1"
        },
        {
          "from": "chiller_not_running.y",
          "to": "chiller_start_unproven.u2"
        },
        {
          "from": "chiller_start_unproven.y",
          "to": "chiller_start_available.u1"
        },
        {
          "from": "chiller_available",
          "to": "chiller_start_available.u2"
        },
        {
          "from": "chiller_start_available.y",
          "to": "chiller_start_timeout.u"
        },
        {
          "from": "chiller_start_timeout.y",
          "to": "chiller_start_fault_latch.u"
        },
        {
          "from": "chiller_fault_reset",
          "to": "chiller_start_fault_latch.clr"
        },
        {
          "from": "chiller_start_fault_latch.y",
          "to": "chiller_start_fault"
        },
        {
          "from": "chiller_start_fault_latch.y",
          "to": "chiller_fault_clear.u"
        },
        {
          "from": "chiller_fault_clear.y",
          "to": "chiller_can_dispatch.u1"
        },
        {
          "from": "chiller_available",
          "to": "chiller_can_dispatch.u2"
        },
        {
          "from": "chiller_can_dispatch.y",
          "to": "chiller_availability_gate.u3"
        },
        {
          "from": "zone_01_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_0.u1"
        },
        {
          "from": "zone_02_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_0.u2"
        },
        {
          "from": "zone_03_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_1.u1"
        },
        {
          "from": "zone_04_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_1.u2"
        },
        {
          "from": "zone_05_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_2.u1"
        },
        {
          "from": "zone_06_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_2.u2"
        },
        {
          "from": "zone_07_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_3.u1"
        },
        {
          "from": "zone_08_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_3.u2"
        },
        {
          "from": "zone_09_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_4.u1"
        },
        {
          "from": "zone_10_hot_water_reset_request",
          "to": "terminal_hot_reset_sum_0_4.u2"
        },
        {
          "from": "terminal_hot_reset_sum_0_0.y",
          "to": "terminal_hot_reset_sum_1_0.u1"
        },
        {
          "from": "terminal_hot_reset_sum_0_1.y",
          "to": "terminal_hot_reset_sum_1_0.u2"
        },
        {
          "from": "terminal_hot_reset_sum_0_2.y",
          "to": "terminal_hot_reset_sum_1_1.u1"
        },
        {
          "from": "terminal_hot_reset_sum_0_3.y",
          "to": "terminal_hot_reset_sum_1_1.u2"
        },
        {
          "from": "terminal_hot_reset_sum_1_0.y",
          "to": "terminal_hot_reset_sum_2_0.u1"
        },
        {
          "from": "terminal_hot_reset_sum_1_1.y",
          "to": "terminal_hot_reset_sum_2_0.u2"
        },
        {
          "from": "terminal_hot_reset_sum_2_0.y",
          "to": "terminal_hot_reset_sum_3_0.u1"
        },
        {
          "from": "terminal_hot_reset_sum_0_4.y",
          "to": "terminal_hot_reset_sum_3_0.u2"
        },
        {
          "from": "zone_01_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_0.u1"
        },
        {
          "from": "zone_02_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_0.u2"
        },
        {
          "from": "zone_03_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_1.u1"
        },
        {
          "from": "zone_04_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_1.u2"
        },
        {
          "from": "zone_05_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_2.u1"
        },
        {
          "from": "zone_06_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_2.u2"
        },
        {
          "from": "zone_07_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_3.u1"
        },
        {
          "from": "zone_08_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_3.u2"
        },
        {
          "from": "zone_09_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_4.u1"
        },
        {
          "from": "zone_10_hot_water_plant_request",
          "to": "terminal_hot_plant_sum_0_4.u2"
        },
        {
          "from": "terminal_hot_plant_sum_0_0.y",
          "to": "terminal_hot_plant_sum_1_0.u1"
        },
        {
          "from": "terminal_hot_plant_sum_0_1.y",
          "to": "terminal_hot_plant_sum_1_0.u2"
        },
        {
          "from": "terminal_hot_plant_sum_0_2.y",
          "to": "terminal_hot_plant_sum_1_1.u1"
        },
        {
          "from": "terminal_hot_plant_sum_0_3.y",
          "to": "terminal_hot_plant_sum_1_1.u2"
        },
        {
          "from": "terminal_hot_plant_sum_1_0.y",
          "to": "terminal_hot_plant_sum_2_0.u1"
        },
        {
          "from": "terminal_hot_plant_sum_1_1.y",
          "to": "terminal_hot_plant_sum_2_0.u2"
        },
        {
          "from": "terminal_hot_plant_sum_2_0.y",
          "to": "terminal_hot_plant_sum_3_0.u1"
        },
        {
          "from": "terminal_hot_plant_sum_0_4.y",
          "to": "terminal_hot_plant_sum_3_0.u2"
        },
        {
          "from": "terminal_hot_reset_sum_3_0.y",
          "to": "terminal_hot_water_request_count"
        },
        {
          "from": "hot_reset_request_count.y",
          "to": "hot_reset_all_request_count.u1"
        },
        {
          "from": "terminal_hot_reset_sum_3_0.y",
          "to": "hot_reset_all_request_count.u2"
        },
        {
          "from": "hot_reset_all_request_count.y",
          "to": "hot_reset_with_freeze_requests.u1"
        },
        {
          "from": "terminal_hot_plant_sum_3_0.y",
          "to": "terminal_hot_water_plant_request_count"
        },
        {
          "from": "terminal_hot_plant_sum_3_0.y",
          "to": "terminal_hot_plant_request_active.u"
        },
        {
          "from": "terminal_hot_plant_request_active.y",
          "to": "hot_plant_request_or_heat.u1"
        },
        {
          "from": "hot_water_pump_needed.y",
          "to": "hot_plant_request_or_heat.u2"
        },
        {
          "from": "ahu_1_heating_valve",
          "to": "ahu_1_hot_plant_valve_hysteresis.u"
        },
        {
          "from": "ahu_1_hot_plant_valve_hysteresis.y",
          "to": "ahu_1_hot_plant_request_count.u"
        },
        {
          "from": "ahu_1_hot_plant_request_count.y",
          "to": "ahu_1_hot_plant_request"
        },
        {
          "from": "ahu_1_cooling_valve",
          "to": "ahu_1_chilled_plant_valve_hysteresis.u"
        },
        {
          "from": "ahu_1_chilled_plant_valve_hysteresis.y",
          "to": "ahu_1_chilled_plant_request_count.u"
        },
        {
          "from": "ahu_1_chilled_plant_request_count.y",
          "to": "ahu_1_chilled_plant_request"
        },
        {
          "from": "ahu_2_heating_valve",
          "to": "ahu_2_hot_plant_valve_hysteresis.u"
        },
        {
          "from": "ahu_2_hot_plant_valve_hysteresis.y",
          "to": "ahu_2_hot_plant_request_count.u"
        },
        {
          "from": "ahu_2_hot_plant_request_count.y",
          "to": "ahu_2_hot_plant_request"
        },
        {
          "from": "ahu_2_cooling_valve",
          "to": "ahu_2_chilled_plant_valve_hysteresis.u"
        },
        {
          "from": "ahu_2_chilled_plant_valve_hysteresis.y",
          "to": "ahu_2_chilled_plant_request_count.u"
        },
        {
          "from": "ahu_2_chilled_plant_request_count.y",
          "to": "ahu_2_chilled_plant_request"
        },
        {
          "from": "ahu_1_hot_plant_request_count.y",
          "to": "ahu_hot_plant_request_count.u1"
        },
        {
          "from": "ahu_2_hot_plant_request_count.y",
          "to": "ahu_hot_plant_request_count.u2"
        },
        {
          "from": "ahu_hot_plant_request_count.y",
          "to": "ahu_hot_plant_request_active.u"
        },
        {
          "from": "ahu_hot_plant_request_active.y",
          "to": "ahu_hot_plant_request_or_load.u1"
        },
        {
          "from": "hot_plant_request_or_heat.y",
          "to": "ahu_hot_plant_request_or_load.u2"
        },
        {
          "from": "ahu_hot_plant_request_or_load.y",
          "to": "freeze_hot_water_pump_enable.u1"
        },
        {
          "from": "ahu_hot_plant_request_count.y",
          "to": "ahu_hot_plant_request_count_total"
        },
        {
          "from": "ahu_1_chilled_plant_request_count.y",
          "to": "ahu_chilled_plant_request_count.u1"
        },
        {
          "from": "ahu_2_chilled_plant_request_count.y",
          "to": "ahu_chilled_plant_request_count.u2"
        },
        {
          "from": "ahu_chilled_plant_request_count.y",
          "to": "ahu_chilled_plant_request_active.u"
        },
        {
          "from": "ahu_chilled_plant_request_active.y",
          "to": "ahu_chilled_plant_request_or_load.u1"
        },
        {
          "from": "chilled_water_pump_needed.y",
          "to": "ahu_chilled_plant_request_or_load.u2"
        },
        {
          "from": "ahu_chilled_plant_request_or_load.y",
          "to": "freeze_chilled_water_pump_enable.u1"
        },
        {
          "from": "ahu_chilled_plant_request_count.y",
          "to": "ahu_chilled_plant_request_count_total"
        }
      ],
      "notes": "Shared four-pipe plant: the heat pump serves a configurable fraction of heating and cooling demand; boiler and chiller cover the remainder. Equipment-specific CDL allocation shares available heat-pump capacity across hot and chilled demand and commands boiler/chiller for the residual. The physical simulator approximates simultaneous compressor energy without a calibrated refrigerant model. The G36 sample aggregates AHU chilled-water requests and resets the supply target every five minutes. AHU hot-water requests reset the supply target every five minutes between 44 and 50 \u00b0C. Persistent VAV reheat demand contributes requests to the hot-water reset. AHU Stage 1 freeze protection contributes hot-water reset requests. Stage 3 freeze shutdown energizes chilled-water pumping. Measured loop water flow and graph pump enable prove source operation before heat-pump, boiler, or chiller commands are issued. CDL detects heat-pump and backup source-stage changes, then holds both sampled water resets until measured flow and the selected stage remain stable for 900 seconds. Sampled reset values set remote hot/chilled differential-pressure targets; editable CDL PI loops use measured pressure to command pump speed. Raw equipment-availability inputs gate heat-pump capacity and backup source commands in CDL. Sampled water-reset holds now require raw source running status as well as water-flow proof. An editable timed CDL fault latch removes heat-pump capacity after a failed start; operator reset permits another attempt. An editable timed CDL fault latch inhibits boiler after a failed start until operator reset. An editable timed CDL fault latch inhibits chiller after a failed start until operator reset. Terminal hot-water reset requests now follow OBC discharge-temperature and valve tiers. Separate valve-based plant requests enable the hot-water loop. AHU plant requests now use separate OBC 95% start / 10% clear coil-valve latches; temperature reset tiers remain distinct."
    },
    {
      "name": "ahu_1",
      "block_type": "AHUController",
      "category": "composite",
      "description": "Supply air temperature reset, fan speed, and coil valve control.",
      "inputs": [
        {
          "name": "outdoor_c",
          "type": "Real",
          "label": "Outside Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Outside Air Temperature Sensor",
          "brick_class": "Outside_Air_Temperature_Sensor"
        },
        {
          "name": "flow_request",
          "type": "Real",
          "label": "Supply Air Flow Request",
          "unit": "normalized airflow",
          "description": "Supply Air Flow Request",
          "brick_class": "Point"
        },
        {
          "name": "actual_supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Sensor",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "mixed_air_temp",
          "type": "Real",
          "label": "Mixed Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Mixed Air Temperature Sensor",
          "brick_class": "Mixed_Air_Temperature_Sensor"
        },
        {
          "name": "return_air_temp",
          "type": "Real",
          "label": "Return Air Temperature Sensor",
          "unit": "\u00b0C",
          "brick_class": "Return_Air_Temperature_Sensor"
        },
        {
          "name": "duct_pressure",
          "type": "Real",
          "label": "Duct Static Pressure Sensor",
          "unit": "normalized pressure",
          "brick_class": "Point"
        },
        {
          "name": "outdoor_airflow",
          "type": "Real",
          "label": "Outside Air Flow Sensor",
          "unit": "normalized airflow",
          "brick_class": "Outside_Air_Flow_Sensor"
        },
        {
          "name": "zone_01_pressure_request",
          "type": "Integer",
          "label": "zone_01 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_pressure_request",
          "type": "Integer",
          "label": "zone_02 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_pressure_request",
          "type": "Integer",
          "label": "zone_03 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_pressure_request",
          "type": "Integer",
          "label": "zone_04 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_pressure_request",
          "type": "Integer",
          "label": "zone_05 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stat_trip",
          "type": "Boolean",
          "label": "Freeze Stat Trip",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_reset",
          "type": "Boolean",
          "label": "Freeze Shutdown Operator Reset",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "supply_fan_proven",
          "type": "Boolean",
          "label": "Supply Fan Proven",
          "unit": "unitless",
          "brick_class": "Fan_Status"
        },
        {
          "name": "occupied_mode",
          "type": "Boolean",
          "label": "Occupied AHU Mode",
          "unit": "unitless",
          "description": "Editable CDL uses the raw schedule to select minimum outdoor air",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_ventilation_area",
          "type": "Real",
          "label": "zone_01_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_ventilation_population",
          "type": "Real",
          "label": "zone_01_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_01_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_measured_airflow",
          "type": "Real",
          "label": "zone_01_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_ventilation_area",
          "type": "Real",
          "label": "zone_02_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_ventilation_population",
          "type": "Real",
          "label": "zone_02_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_02_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_measured_airflow",
          "type": "Real",
          "label": "zone_02_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_ventilation_area",
          "type": "Real",
          "label": "zone_03_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_ventilation_population",
          "type": "Real",
          "label": "zone_03_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_03_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_measured_airflow",
          "type": "Real",
          "label": "zone_03_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_ventilation_area",
          "type": "Real",
          "label": "zone_04_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_ventilation_population",
          "type": "Real",
          "label": "zone_04_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_04_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_measured_airflow",
          "type": "Real",
          "label": "zone_04_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_ventilation_area",
          "type": "Real",
          "label": "zone_05_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_ventilation_population",
          "type": "Real",
          "label": "zone_05_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_05_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_measured_airflow",
          "type": "Real",
          "label": "zone_05_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "operation_mode",
          "type": "Integer",
          "label": "OBC Group Operation Mode",
          "unit": "code",
          "brick_class": "Point"
        },
        {
          "name": "zone_01_sat_request",
          "type": "Integer",
          "label": "Zone 1 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_02_sat_request",
          "type": "Integer",
          "label": "Zone 2 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_03_sat_request",
          "type": "Integer",
          "label": "Zone 3 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_04_sat_request",
          "type": "Integer",
          "label": "Zone 4 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_05_sat_request",
          "type": "Integer",
          "label": "Zone 5 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "actual_fan_speed",
          "type": "Real",
          "label": "Supply Fan Speed Feedback",
          "unit": "fraction (0\u20131)",
          "brick_class": "Motor_Speed_Sensor"
        },
        {
          "name": "actual_outdoor_damper_position",
          "type": "Real",
          "label": "Outdoor Air Damper Position Sensor",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Sensor"
        },
        {
          "name": "actual_return_damper_position",
          "type": "Real",
          "label": "Return Air Damper Position Sensor",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Sensor"
        }
      ],
