      "outputs": [
        {
          "name": "supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Setpoint",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Setpoint",
          "brick_class": "Supply_Air_Temperature_Setpoint"
        },
        {
          "name": "fan_speed",
          "type": "Real",
          "label": "Supply Fan Speed Command",
          "unit": "fraction (0\u20131)",
          "description": "Supply Fan Speed Command",
          "brick_class": "Fan_Speed_Command"
        },
        {
          "name": "outdoor_air_fraction",
          "type": "Real",
          "label": "Outdoor Air Fraction",
          "unit": "fraction (0\u20131)",
          "description": "Outdoor Air Fraction",
          "brick_class": "Point"
        },
        {
          "name": "heating_coil_valve_position",
          "type": "Real",
          "label": "Heating Coil Valve Command",
          "unit": "fraction (0\u20131)",
          "description": "Heating Coil Valve Command",
          "brick_class": "Heating_Valve_Command"
        },
        {
          "name": "cooling_coil_valve_position",
          "type": "Real",
          "label": "Cooling Coil Valve Command",
          "unit": "fraction (0\u20131)",
          "description": "Cooling Coil Valve Command",
          "brick_class": "Cooling_Valve_Command"
        },
        {
          "name": "pressure_request_count",
          "type": "Integer",
          "label": "Zone Duct Pressure Reset Request Count",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "duct_pressure_setpoint",
          "type": "Real",
          "label": "Duct Static Pressure Setpoint",
          "unit": "normalized pressure",
          "brick_class": "Point"
        },
        {
          "name": "minimum_outdoor_airflow",
          "type": "Real",
          "label": "Minimum Outside Air Flow Setpoint",
          "unit": "normalized airflow",
          "brick_class": "Outside_Air_Flow_Setpoint"
        },
        {
          "name": "sat_request_count",
          "type": "Integer",
          "label": "Cooling Supply Air Temperature Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_one",
          "type": "Boolean",
          "label": "Freeze Protection Stage 1",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_hot_water_request",
          "type": "Integer",
          "label": "Freeze Hot Water Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_two",
          "type": "Boolean",
          "label": "Freeze Protection Stage 2",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_ventilation_alarm_level",
          "type": "Integer",
          "label": "Freeze Ventilation Alarm Level",
          "unit": "level",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_three",
          "type": "Boolean",
          "label": "Freeze Protection Stage 3",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_chilled_water_request",
          "type": "Boolean",
          "label": "Freeze Chilled Water Pump Request",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_alarm_level",
          "type": "Integer",
          "label": "Freeze Protection Alarm Level",
          "unit": "level",
          "brick_class": "Point"
        },
        {
          "name": "economizer_mode_enabled",
          "type": "Boolean",
          "label": "Economizer Mode Enabled",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "minimum_outdoor_air_enabled",
          "type": "Boolean",
          "label": "Minimum Outdoor Air Loop Enabled",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "outdoor_air_damper_position",
          "type": "Real",
          "label": "Outdoor Air Damper Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Command"
        },
        {
          "name": "return_air_damper_position",
          "type": "Real",
          "label": "Return Air Damper Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Command"
        },
        {
          "name": "ventilation_uncorrected",
          "type": "Real",
          "label": "Uncorrected Outside Air Setpoint",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "ventilation_efficiency",
          "type": "Real",
          "label": "System Ventilation Efficiency",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "supply_fan_alarm_level",
          "type": "Integer",
          "label": "Supply Fan Status Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "fan_speed_tracking_alarm_level",
          "type": "Integer",
          "label": "Supply Fan Speed Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "outdoor_damper_tracking_alarm_level",
          "type": "Integer",
          "label": "Outdoor Air Damper Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "return_damper_tracking_alarm_level",
          "type": "Integer",
          "label": "Return Air Damper Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        }
      ],
      "blocks": [
        {
          "name": "fan_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.22
            }
          ],
          "notes": "Airflow feedforward allows startup while the duct-pressure PI loop takes control."
        },
        {
          "name": "fan_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Zero minimum fan command permits shutdown when all zone airflow requests fall to zero."
        },
        {
          "name": "minimum_outdoor_air",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.2,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Fallback outdoor-air fraction when economizing is disabled; the measured-flow minimum loop may raise it."
        },
        {
          "name": "coil_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0
            }
          ],
          "notes": "Closes a heating or cooling valve when its mode is not needed."
        },
        {
          "name": "heating_coil_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Finds how much warmer the supply target is than measured mixed air."
        },
        {
          "name": "heating_coil_feedforward",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "K\u207b\u00b9"
            }
          ],
          "notes": "Converts a 20 K full-open coil temperature rise into a valve fraction."
        },
        {
          "name": "heating_coil_feedback",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.015,
              "unit": "K\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": -0.25
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 0.25
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Trims the heating valve from measured supply-air temperature."
        },
        {
          "name": "heating_coil_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Combines feedforward and measured-temperature correction."
        },
        {
          "name": "heating_coil_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps the heating valve within its physical 0\u2013100% travel."
        },
        {
          "name": "heating_coil_needed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "parameters": [],
          "notes": "Enables heating only when mixed air is below the supply target."
        },
        {
          "name": "heating_coil_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Closes the heating valve when heating is not needed."
        },
        {
          "name": "cooling_coil_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Finds how much warmer mixed air is than the supply target."
        },
        {
          "name": "cooling_coil_feedforward",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "K\u207b\u00b9"
            }
          ],
          "notes": "Converts a 20 K full-open coil temperature drop into a valve fraction."
        },
        {
          "name": "cooling_coil_feedback",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.015,
              "unit": "K\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": -0.25
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 0.25
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Trims the cooling valve from measured supply-air temperature."
        },
        {
          "name": "cooling_coil_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Combines feedforward and measured-temperature correction."
        },
        {
          "name": "cooling_coil_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps the cooling valve within its physical 0\u2013100% travel."
        },
        {
          "name": "cooling_coil_needed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "parameters": [],
          "notes": "Enables cooling only when mixed air is above the supply target."
        },
        {
          "name": "cooling_coil_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Closes the cooling valve when cooling is not needed."
        },
        {
          "name": "request_sum_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "ignored_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Ignore the first two zone requests before increasing the pressure target."
        },
        {
          "name": "request_count_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert integer zone request count for the continuous reset calculation."
        },
        {
          "name": "pressure_request_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample the total zone request count at the same 120-second clock as the duct-pressure reset."
        },
        {
          "name": "ignored_request_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert ignored integer requests for subtraction."
        },
        {
          "name": "excess_request_count",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Subtract ignored requests from the measured zone request count."
        },
        {
          "name": "zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Only requests above the ignored count trigger a response."
        },
        {
          "name": "positive_request_count",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp excess requests to zero."
        },
        {
          "name": "response_per_request",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.05,
              "type": "Real"
            }
          ],
          "notes": "Raise normalized pressure by 0.05 per request above the ignored count each sample."
        },
        {
          "name": "maximum_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Cap each sample's total pressure response."
        },
        {
          "name": "bounded_response",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit the total response in one sample."
        },
        {
          "name": "trim_amount",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.03,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Trim pressure down when requests do not justify a response."
        },
        {
          "name": "net_pressure_reset",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine the trim with the bounded response."
        },
        {
          "name": "request_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 720.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Hold the initial pressure target for the OBC 600-second startup delay plus one 120-second reset sample after the fan is requested."
        },
        {
          "name": "initial_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.35,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Initial pressure setpoint when fan starts or is off."
        },
        {
          "name": "low_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Minimum normalized duct pressure target."
        },
        {
          "name": "high_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.8,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Maximum normalized duct pressure target."
        },
        {
          "name": "pressure_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.35
            }
          ],
          "notes": "Hold the previous sampled pressure target; this state breaks the trim-and-respond feedback loop."
        },
        {
          "name": "pressure_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply this sample's net reset to the previous pressure target."
        },
        {
          "name": "pressure_above_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit pressure target to the editable minimum."
        },
        {
          "name": "pressure_below_maximum",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit pressure target to the editable maximum."
        },
        {
          "name": "pressure_candidate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "notes": "Hold the initial target until fan run time exceeds the reset delay."
        },
        {
          "name": "pressure_target_output",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "notes": "Expose the sampled target only after the reset delay."
        },
        {
          "name": "duct_pressure_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.5
            },
            {
              "name": "Ti",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate fan speed to measured normalized duct pressure."
        },
        {
          "name": "fan_feedforward_max",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Use the larger of airflow feedforward and duct-pressure PI fan commands."
        },
        {
          "name": "fan_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Keep the fan off when the AHU has no airflow request."
        },
        {
          "name": "fan_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable the fan when requested airflow exceeds the off threshold."
        },
        {
          "name": "fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Zero fan speed when no VAV requests air."
        },
        {
          "name": "fan_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Gate the fan command with actual VAV airflow demand."
        },
        {
          "name": "minimum_oa_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.2
            },
            {
              "name": "Ti",
              "value": 3600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Increase outside-air damper command when measured flow misses its minimum setpoint."
        },
        {
          "name": "minimum_oa_command",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply the greater of economizer and minimum outside-air flow commands."
        },
        {
          "name": "economizer_mixed_air_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Modulate outside-air fraction from measured mixed-air temperature and the supply-air target while economizing."
        },
        {
          "name": "economizer_low_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 12.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Conservative low-temperature guard for this simplified mixed-air model; not a G36 freeze-protection sequence."
        },
        {
          "name": "outdoor_below_return",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Outdoor air can cool the return air."
        },
        {
          "name": "return_above_supply_target",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The AHU calls for cooling relative to return air."
        },
        {
          "name": "outdoor_above_low_limit",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Avoid low-temperature economizer operation."
        },
        {
          "name": "free_cooling_useful",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Temperature conditions allow free cooling."
        },
        {
          "name": "economizer_temperature_ok",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Outdoor air stays above the low limit while the fan is requested."
        },
        {
          "name": "economizer_enabled",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable mixed-air temperature modulation when all conditions hold."
        },
        {
          "name": "outdoor_air_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Select the modulating economizer fraction while enabled."
        },
        {
          "name": "sat_request_sum_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert the VAV request count for sampled reset arithmetic."
        },
        {
          "name": "sat_ignored_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Ignore the first two zone requests."
        },
        {
          "name": "sat_excess_requests",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Requests above the ignored count."
        },
        {
          "name": "sat_zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Lower bound for excess requests."
        },
        {
          "name": "sat_positive_requests",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Only respond to requests above the ignored count."
        },
        {
          "name": "sat_response_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.2,
              "unit": "K/request"
            }
          ],
          "notes": "Lower the supply target by 0.2 K per excess request each sample."
        },
        {
          "name": "sat_max_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.6,
              "unit": "K"
            }
          ],
          "notes": "Cap each sample's cooling response at 0.6 K."
        },
        {
          "name": "sat_bounded_response",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit the negative temperature response."
        },
        {
          "name": "sat_trim",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Warm the target by 0.1 K each sample without enough requests."
        },
        {
          "name": "sat_delta",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine the warm trim and cool response."
        },
        {
          "name": "sat_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 18.0
            }
          ],
          "notes": "Hold the previous two-minute supply-air temperature target."
        },
        {
          "name": "sat_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply the sampled reset to the previous supply target."
        },
        {
          "name": "sat_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 12.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "OBC lowest cooling supply target and the high-outdoor end of the reset line."
        },
        {
          "name": "sat_above_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Do not cool the supply target below 14 \u00b0C."
        },
        {
          "name": "sat_below_weather_max",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp the sampled cooling maximum at the editable upper setpoint."
        },
        {
          "name": "sat_fan_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 720.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Delay trim and respond until 600 seconds plus one 120-second sample after physical fan proof."
        },
        {
          "name": "sat_candidate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Hold the maximum until fan proof and startup delay, then use sampled trim and respond."
        },
        {
          "name": "sat_output",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Expose the current maximum cooling supply target, or its initial value while fan proof is absent."
        },
        {
          "name": "freeze_stage_one_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 4.4,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 1 begins after supply air stays below 4.4 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_one_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 1 clears after supply air stays above 7 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_one_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect low measured supply-air temperature."
        },
        {
          "name": "freeze_stage_one_warm",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect recovered measured supply-air temperature."
        },
        {
          "name": "freeze_stage_one_on_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below the Stage 1 temperature threshold."
        },
        {
          "name": "freeze_stage_one_off_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes above the recovery threshold."
        },
        {
          "name": "freeze_stage_one_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold Stage 1 during the supply-temperature recovery interval."
        },
        {
          "name": "freeze_stage_one_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the outdoor-air command to its editable minimum while Stage 1 is active."
        },
        {
          "name": "freeze_stage_one_heating_enable",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Keep the heating coil enabled during Stage 1 even if normal mixed-air logic would disable it."
        },
        {
          "name": "freeze_stage_one_request_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert Stage 1 status into a hot-water plant request."
        },
        {
          "name": "freeze_stage_one_two_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Issue two hot-water plant requests during Stage 1."
        },
        {
          "name": "freeze_stage_two_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.3,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 2 begins after supply air stays below 3.3 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_two_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the deeper measured supply-air temperature fault."
        },
        {
          "name": "freeze_stage_two_on_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below the Stage 2 temperature threshold."
        },
        {
          "name": "freeze_stage_two_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold the outdoor-air interruption until its one-hour timer has elapsed."
        },
        {
          "name": "freeze_stage_two_to_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert Stage 2 status for a sampled timer feedback path."
        },
        {
          "name": "freeze_stage_two_to_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert the sampled Stage 2 status to a Real signal for the duration comparison."
        },
        {
          "name": "freeze_stage_two_previous",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0
            }
          ],
          "notes": "Break the Stage 2 latch/timer feedback loop using its prior sampled status."
        },
        {
          "name": "freeze_stage_two_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Zero means the prior Stage 2 state was inactive."
        },
        {
          "name": "freeze_stage_two_previous_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Was Stage 2 active at the prior sample?"
        },
        {
          "name": "freeze_stage_two_hour",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 3540.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Clear Stage 2 after one hour including the sampled feedback and timer step."
        },
        {
          "name": "freeze_stage_two_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close all outdoor-air paths while minimum ventilation is interrupted."
        },
        {
          "name": "freeze_stage_two_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close outdoor air during Stage 2; otherwise restore Stage 1 or normal control."
        },
        {
          "name": "freeze_stage_two_alarm_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Convert the active ventilation interruption to alarm level one."
        },
        {
          "name": "freeze_stage_two_alarm_double",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Build Level 2 from the active Stage 2 alarm bit."
        },
        {
          "name": "freeze_stage_two_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Report Level 3 while minimum ventilation is interrupted."
        },
        {
          "name": "freeze_stage_three_fifteen_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.3,
              "unit": "\u00b0C"
            }
          ],
          "notes": "A supply temperature below 3.3 \u00b0C for 15 minutes requires shutdown."
        },
        {
          "name": "freeze_stage_three_five_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "A supply temperature below 1 \u00b0C for five minutes requires shutdown."
        },
        {
          "name": "freeze_stage_three_below_fifteen",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the sustained 3.3 \u00b0C shutdown fault."
        },
        {
          "name": "freeze_stage_three_below_five",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the deeper 1 \u00b0C shutdown fault."
        },
        {
          "name": "freeze_stage_three_fifteen_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require 15 continuous minutes below 3.3 \u00b0C."
        },
        {
          "name": "freeze_stage_three_five_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below 1 \u00b0C."
        },
        {
          "name": "freeze_stage_three_sensor_fault",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either sustained low-temperature condition requires shutdown."
        },
        {
          "name": "freeze_stage_three_trip",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A freeze-stat trip or low-temperature fault requires shutdown."
        },
        {
          "name": "freeze_stage_three_reset_temperature",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Permit operator reset only after supply air has recovered above 7 \u00b0C."
        },
        {
          "name": "freeze_stage_three_reset_warm",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air is warm enough to reset."
        },
        {
          "name": "freeze_stage_three_stat_normal",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A freeze-stat trip must clear before operator reset."
        },
        {
          "name": "freeze_stage_three_reset_safe",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Both supply temperature and freeze-stat status permit reset."
        },
        {
          "name": "freeze_stage_three_reset_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Accept an operator reset only when the fault has cleared."
        },
        {
          "name": "freeze_stage_three_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold freeze shutdown until a safe operator reset; the harness cannot clear it."
        },
        {
          "name": "freeze_stage_three_fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Stop the supply fan during shutdown."
        },
        {
          "name": "freeze_stage_three_fan",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the graph fan command to zero."
        },
        {
          "name": "freeze_stage_three_outdoor_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close outdoor air during shutdown."
        },
        {
          "name": "freeze_stage_three_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override Stage 2 and normal outdoor-air commands."
        },
        {
          "name": "freeze_stage_three_cooling_open",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Open the cooling-coil valve fully for coil freeze protection."
        },
        {
          "name": "freeze_stage_three_cooling_valve",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the cooling-coil valve fully open during shutdown."
        },
        {
          "name": "freeze_stage_three_measured_high",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Protect the warmer of measured supply and mixed air temperatures."
        },
        {
          "name": "freeze_stage_three_heating_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 27.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Target 27 \u00b0C for the higher of measured supply and mixed air during shutdown."
        },
        {
          "name": "freeze_stage_three_heating_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.1
            },
            {
              "name": "Ti",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate the heating coil to protect the higher measured air temperature."
        },
        {
          "name": "freeze_stage_three_heating_valve",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the shutdown heating PI while Stage 3 is latched."
        },
        {
          "name": "freeze_stage_three_hot_request",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Stages 1 and 3 both issue two hot-water plant requests."
        },
        {
          "name": "freeze_stage_three_alarm_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 alarm for a latched freeze shutdown."
        },
        {
          "name": "freeze_stage_three_alarm_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "The Stage 3 Level 2 shutdown alarm takes priority over the Stage 2 ventilation alarm."
        },
        {
          "name": "economizer_high_limit_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Outdoor temperature minus return temperature for differential dry-bulb high limit."
        },
        {
          "name": "economizer_high_limit_hysteresis",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -1.0,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Disable free cooling when outdoor reaches return temperature; re-enable below return by 1 K."
        },
        {
          "name": "economizer_high_limit_ok",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Free cooling is available below the differential dry-bulb high limit."
        },
        {
          "name": "economizer_freeze_early",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either Stage 1 or Stage 2 freeze protection disables free cooling."
        },
        {
          "name": "economizer_freeze_any",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the three freeze stages disables free cooling."
        },
        {
          "name": "economizer_freeze_clear",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit economizer control only with no freeze protection active."
        },
        {
          "name": "economizer_proven_and_clear",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require physical fan proof and no freeze stage."
        },
        {
          "name": "minimum_oa_mode_enabled",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable minimum outdoor-air flow control only in occupied mode with proven fan airflow."
        },
        {
          "name": "minimum_oa_off_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "No minimum outdoor airflow is required outside occupied mode or without fan proof."
        },
        {
          "name": "minimum_oa_setpoint",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Gate the teaching outdoor-airflow setpoint by occupied mode and fan proof."
        },
        {
          "name": "minimum_oa_off_command",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Disable the minimum outdoor-air PI command when its loop is inactive."
        },
        {
          "name": "minimum_oa_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use measured-flow minimum damper position only while the loop is enabled."
        },
        {
          "name": "outdoor_air_fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close normal outdoor air when the fan is not requested; freeze stages retain priority."
        },
        {
          "name": "outdoor_air_fan_requested",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Allow normal outside air when the fan is requested, including cooldown and preconditioning."
        },
        {
          "name": "outdoor_damper_physical_max",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Editable mechanical maximum travel of the common outdoor-air damper."
        },
        {
          "name": "outdoor_damper_physical_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound the final outdoor damper command by its physical maximum."
        },
        {
          "name": "return_damper_one",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Fully open return damper reference."
        },
        {
          "name": "return_damper_complement",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Normal return command complements the outdoor damper command."
        },
        {
          "name": "return_damper_pi_midpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Minimum-OA PI midpoint before return damper begins closing."
        },
        {
          "name": "return_damper_pi_excess",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Minimum-OA PI demand above its midpoint."
        },
        {
          "name": "return_damper_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Lower return-damper limit."
        },
        {
          "name": "return_damper_positive_excess",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Ignore PI demand below the return-damper closing range."
        },
        {
          "name": "return_damper_double_excess",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "unitless"
            }
          ],
          "notes": "Map the upper half of PI output over the full return damper stroke."
        },
        {
          "name": "return_damper_pi_max",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum return opening allowed by minimum outdoor airflow control."
        },
        {
          "name": "return_damper_oa_limited",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Outdoor-air minimum can independently close the return damper."
        },
        {
          "name": "return_damper_mode",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Apply the minimum-OA return limit only with occupied mode and proven fan."
        },
        {
          "name": "return_damper_physical_max",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Editable mechanical maximum travel of the common return damper."
        },
        {
          "name": "return_damper_physical_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound the return damper command by its physical maximum."
        },
        {
          "name": "minimum_oa_lower_half",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clip the minimum outdoor-air PI output at the return-damper transition midpoint."
        },
        {
          "name": "minimum_oa_outdoor_stroke",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "unitless"
            }
          ],
          "notes": "Map PI output 0\u20130.5 to outdoor damper minimum position 0\u20131; above 0.5 the return damper closes instead."
        },
        {
          "name": "vent_area_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_population_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_primary_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "zone_01_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_01_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_01_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_01_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_02_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_02_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_02_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_02_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_03_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_03_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_03_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_03_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_04_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_04_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_04_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_04_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_05_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_05_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_05_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_05_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_1",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_breathing_total",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum adjusted area and population ventilation."
        },
        {
          "name": "vent_uncorrected_design",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.45,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design uncorrected minimum outside-air flow for five zones."
        },
        {
          "name": "vent_uncorrected_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap uncorrected airflow by design."
        },
        {
          "name": "vent_primary_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.00045,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero system primary-flow denominator."
        },
        {
          "name": "vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound system primary-flow denominator."
        },
        {
          "name": "vent_uncorrected_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Uncorrected outdoor air divided by measured primary air."
        },
        {
          "name": "vent_one",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "unitless"
            }
          ],
          "notes": "Reference ventilation efficiency of one."
        },
        {
          "name": "vent_efficiency_base",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "One plus the uncorrected system outside-air fraction."
        },
        {
          "name": "vent_efficiency",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Subtract the maximum zone outside-air fraction."
        },
        {
          "name": "vent_efficiency_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "unitless"
            }
          ],
          "notes": "Lower numerical bound for system ventilation efficiency."
        },
        {
          "name": "vent_efficiency_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Avoid division by zero at low ventilation efficiency."
        },
        {
          "name": "vent_effective_flow",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Correct uncorrected outdoor air for system ventilation efficiency."
        },
        {
          "name": "vent_total_design",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.75,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design total outside-air flow cap."
        },
        {
          "name": "vent_effective_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap effective outside-air flow by design."
        },
        {
          "name": "sat_mode_above_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Codes above cooldown exclude the occupied cooling supply-air reset."
        },
        {
          "name": "sat_mode_occupied_or_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "OBC modes 1 and 2 use the occupied cooling supply-air reset."
        },
        {
          "name": "sat_mode_above_unoccupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "Exclude the invalid mode 0 from the occupied reset."
        },
        {
          "name": "sat_mode_weather_valid",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Use the outdoor-temperature and request reset in modes 1 and 2."
        },
        {
          "name": "sat_mode_setup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "OBC setup mode is code 3."
        },
        {
          "name": "sat_mode_is_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "code"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Setup selects the low cooling supply target."
        },
        {
          "name": "sat_mode_above_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Warm-up and setback mode codes exceed setup."
        },
        {
          "name": "sat_mode_above_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 5
            }
          ],
          "notes": "Freeze protection and unoccupied codes exceed setback."
        },
        {
          "name": "sat_mode_below_freeze",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Exclude freeze protection and unoccupied from the warm target."
        },
        {
          "name": "sat_mode_heat_valid",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "OBC modes 4 and 5 use the warm-up or setback target."
        },
        {
          "name": "sat_mode_heating_permitted",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit normal heating-coil control only after supply fan proof; freeze stages override separately."
        },
        {
          "name": "sat_mode_cooling_permitted",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit normal cooling-coil control only after supply fan proof; freeze Stage 3 overrides separately."
        },
        {
          "name": "sat_mode_warm_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 35.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Editable warm-up and setback supply-air target."
        },
        {
          "name": "sat_mode_off_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 26.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Deadband supply-air target while the fan is off or mode is inactive."
        },
        {
          "name": "sat_mode_weather_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Use the sampled weather/request reset only in modes 1 and 2."
        },
        {
          "name": "sat_mode_setup_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Use the editable minimum cooling target in setup mode."
        },
        {
          "name": "sat_mode_heat_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Use 35 \u00b0C in warm-up and setback modes."
        },
        {
          "name": "sat_mode_fan_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Use the deadband target unless the physical supply fan is proven on."
        },
        {
          "name": "sat_maximum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 18.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "OBC highest cooling supply target and reset initial value."
        },
        {
          "name": "sat_outdoor_low",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 16.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Lower OBC outdoor reset endpoint."
        },
        {
          "name": "sat_outdoor_high",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 21.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Upper OBC outdoor reset endpoint."
        },
        {
          "name": "sat_request_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample the total VAV reset requests every two minutes, as in OBC TrimAndRespond."
        },
        {
          "name": "sat_weather_line",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Line",
          "category": "elementary",
          "inputs": [
            {
              "name": "x1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "f1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "x2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "f2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "limitBelow",
              "type": "Boolean",
              "value": true
            },
            {
              "name": "limitAbove",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Interpolate from the sampled maximum at 16 \u00b0C outdoor to the minimum at 21 \u00b0C."
        },
        {
          "name": "fan_alarm_command_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.01,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Treat a speed command above 1% as a fan-on command."
        },
        {
          "name": "fan_alarm_commanded_on",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Classify the final supply fan command."
        },
        {
          "name": "fan_alarm_status_off",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "True when physical supply fan status is off."
        },
        {
          "name": "fan_alarm_commanded_off",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "True when CDL commands the supply fan off."
        },
        {
          "name": "fan_alarm_failed_start",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Commanded on with physical status off."
        },
        {
          "name": "fan_alarm_failed_stop",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Commanded off with physical status on."
        },
        {
          "name": "fan_alarm_start_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 15.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require a 15-second on-command/status discrepancy before Level 2."
        },
        {
          "name": "fan_alarm_stop_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require a 60-second off-command/status discrepancy before Level 4."
        },
        {
          "name": "fan_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No fan command/status discrepancy."
        },
        {
          "name": "fan_alarm_level_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 fan commanded on but not running."
        },
        {
          "name": "fan_alarm_level_four",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Level 4 fan running while commanded off."
        },
        {
          "name": "fan_alarm_stop_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Expose the Level 4 failed-stop alarm."
        },
        {
          "name": "fan_alarm_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Level 2 failed-start alarm takes priority."
        },
        {
          "name": "fan_speed_tracking_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Final CDL fan speed command minus measured drive speed."
        },
        {
          "name": "fan_speed_tracking_tolerance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.15,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Allow 15 percentage points of drive speed tracking error."
        },
        {
          "name": "fan_speed_tracking_low",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Physical drive speed trails the CDL command."
        },
        {
          "name": "fan_speed_tracking_min_command",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.4,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Diagnose speed tracking only when the fan is commanded above 40%."
        },
        {
          "name": "fan_speed_tracking_enabled",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Fan speed command is large enough to diagnose tracking."
        },
        {
          "name": "fan_speed_tracking_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Fan is proven on and the command exceeds the diagnostic minimum."
        },
        {
          "name": "fan_speed_tracking_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured speed remains below the command while the fan runs."
        },
        {
          "name": "fan_speed_tracking_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes of physical speed deficit."
        },
        {
          "name": "fan_speed_tracking_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No supply-fan speed tracking alarm."
        },
        {
          "name": "fan_speed_tracking_level_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Teaching Level 3 drive speed tracking alarm."
        },
        {
          "name": "fan_speed_tracking_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish the speed tracking alarm from the timed CDL condition."
        },
        {
          "name": "outdoor_damper_tracking_high_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Commanded opening minus measured opening."
        },
        {
          "name": "outdoor_damper_tracking_low_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Measured opening minus commanded opening."
        },
        {
          "name": "outdoor_damper_tracking_absolute_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Absolute command/position difference."
        },
        {
          "name": "outdoor_damper_tracking_tolerance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Teaching alarm threshold: 25 percentage points of position error."
        },
        {
          "name": "outdoor_damper_tracking_error_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Position error exceeds the editable threshold."
        },
        {
          "name": "outdoor_damper_tracking_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "AHU fan is proven on while damper position fails to follow command."
        },
        {
          "name": "outdoor_damper_tracking_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of physical position mismatch."
        },
        {
          "name": "outdoor_damper_tracking_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No damper tracking alarm."
        },
        {
          "name": "outdoor_damper_tracking_level_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Teaching Level 3 damper position tracking alarm."
        },
        {
          "name": "outdoor_damper_tracking_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish alarm level from the timed CDL condition."
        },
        {
          "name": "return_damper_tracking_high_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Commanded opening minus measured opening."
        },
        {
          "name": "return_damper_tracking_low_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Measured opening minus commanded opening."
        },
        {
          "name": "return_damper_tracking_absolute_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Absolute command/position difference."
        },
        {
          "name": "return_damper_tracking_tolerance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Teaching alarm threshold: 25 percentage points of position error."
        },
        {
          "name": "return_damper_tracking_error_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Position error exceeds the editable threshold."
        },
        {
          "name": "return_damper_tracking_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "AHU fan is proven on while damper position fails to follow command."
        },
        {
          "name": "return_damper_tracking_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of physical position mismatch."
        },
        {
          "name": "return_damper_tracking_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No damper tracking alarm."
        },
        {
          "name": "return_damper_tracking_level_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Teaching Level 3 damper position tracking alarm."
        },
        {
          "name": "return_damper_tracking_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish alarm level from the timed CDL condition."
        },
        {
          "name": "economizer_high_limit_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "trueHoldDuration",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "falseHoldDuration",
              "value": 600.0,
              "unit": "s"
            }
          ],
          "notes": "Hold high-limit disabled and enabled states for at least ten minutes after a transition. Fan loss and freeze protection bypass this hold for immediate shutdown."
        },
        {
          "name": "economizer_fixed_dry_bulb_cutoff",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Editable fixed outdoor dry-bulb high limit for climates using this device."
        },
        {
          "name": "economizer_fixed_dry_bulb_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Outdoor temperature minus the fixed high-limit cutoff."
        },
        {
          "name": "economizer_fixed_dry_bulb_hysteresis",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -1.0,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Disable at the fixed cutoff; re-enable one kelvin below it."
        },
        {
          "name": "economizer_use_fixed_dry_bulb",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Set true to select the fixed dry-bulb high-limit device; false uses differential dry bulb."
        },
        {
          "name": "economizer_dry_bulb_high_limit_select",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Choose the editable fixed or differential high-limit state before the ten-minute hold."
        },
        {
          "name": "economizer_disable",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Raw economizer-disable request after high-limit, fan-proof, and freeze checks."
        },
        {
          "name": "economizer_outdoor_close_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 15.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Wait 15 seconds before returning the outdoor damper to its minimum-air path after economizer disable."
        },
        {
          "name": "economizer_outdoor_transition_pending",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Retain the modulating outdoor-air path during the short disable transition."
        },
        {
          "name": "economizer_outdoor_transition_safe",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Fan proof and freeze state override the outdoor-air transition immediately."
        },
        {
          "name": "economizer_return_release_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 180.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Keep the return damper at its physical maximum for 180 seconds after economizer disable."
        },
        {
          "name": "economizer_return_transition_pending",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The return-damper full-open interval has not elapsed."
        },
        {
          "name": "economizer_return_transition_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The economizer is disabled and the return-damper release delay remains active."
        },
        {
          "name": "economizer_return_transition_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Fully open the return damper during disable transition, then release it to the normal minimum-air command."
        }
      ],
      "connections": [
        {
          "from": "flow_request",
          "to": "fan_gain.u"
        },
        {
          "from": "fan_gain.y",
          "to": "fan_limit.u"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "supply_air_temp"
        },
        {
          "from": "freeze_stage_three_fan.y",
          "to": "fan_speed"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "heating_coil_error.u1"
        },
        {
          "from": "mixed_air_temp",
          "to": "heating_coil_error.u2"
        },
        {
          "from": "heating_coil_error.y",
          "to": "heating_coil_feedforward.u"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "heating_coil_feedback.u_s"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "heating_coil_feedback.u_m"
        },
        {
          "from": "heating_coil_feedforward.y",
          "to": "heating_coil_sum.u1"
        },
        {
          "from": "heating_coil_feedback.y",
          "to": "heating_coil_sum.u2"
        },
        {
          "from": "heating_coil_sum.y",
          "to": "heating_coil_limit.u"
        },
        {
          "from": "mixed_air_temp",
          "to": "heating_coil_needed.u1"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "heating_coil_needed.u2"
        },
        {
          "from": "heating_coil_limit.y",
          "to": "heating_coil_enable.u1"
        },
        {
          "from": "coil_zero.y",
          "to": "heating_coil_enable.u2"
        },
        {
          "from": "freeze_stage_one_heating_enable.y",
          "to": "heating_coil_enable.u3"
        },
        {
          "from": "freeze_stage_three_heating_valve.y",
          "to": "heating_coil_valve_position"
        },
        {
          "from": "mixed_air_temp",
          "to": "cooling_coil_error.u1"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "cooling_coil_error.u2"
        },
        {
          "from": "cooling_coil_error.y",
          "to": "cooling_coil_feedforward.u"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "cooling_coil_feedback.u_s"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "cooling_coil_feedback.u_m"
        },
        {
          "from": "cooling_coil_feedforward.y",
          "to": "cooling_coil_sum.u1"
        },
        {
          "from": "cooling_coil_feedback.y",
          "to": "cooling_coil_sum.u2"
        },
        {
          "from": "cooling_coil_sum.y",
          "to": "cooling_coil_limit.u"
        },
        {
          "from": "mixed_air_temp",
          "to": "cooling_coil_needed.u1"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "cooling_coil_needed.u2"
        },
        {
          "from": "cooling_coil_limit.y",
          "to": "cooling_coil_enable.u1"
        },
        {
          "from": "coil_zero.y",
          "to": "cooling_coil_enable.u2"
        },
        {
          "from": "sat_mode_cooling_permitted.y",
          "to": "cooling_coil_enable.u3"
        },
        {
          "from": "freeze_stage_three_cooling_valve.y",
          "to": "cooling_coil_valve_position"
        },
        {
          "from": "zone_01_pressure_request",
          "to": "request_sum_1.u1"
        },
        {
          "from": "zone_02_pressure_request",
          "to": "request_sum_1.u2"
        },
        {
          "from": "zone_03_pressure_request",
          "to": "request_sum_2.u2"
        },
        {
          "from": "request_sum_1.y",
          "to": "request_sum_2.u1"
        },
        {
          "from": "zone_04_pressure_request",
          "to": "request_sum_3.u2"
        },
        {
          "from": "request_sum_2.y",
          "to": "request_sum_3.u1"
        },
        {
          "from": "zone_05_pressure_request",
          "to": "request_sum_4.u2"
        },
        {
          "from": "request_sum_3.y",
          "to": "request_sum_4.u1"
        },
        {
          "from": "request_sum_4.y",
          "to": "pressure_request_count"
        },
        {
          "from": "request_sum_4.y",
          "to": "request_count_real.u"
        },
        {
          "from": "ignored_request_count.y",
          "to": "ignored_request_real.u"
        },
        {
          "from": "request_count_real.y",
          "to": "pressure_request_sample.u"
        },
        {
          "from": "pressure_request_sample.y",
          "to": "excess_request_count.u1"
        },
        {
          "from": "ignored_request_real.y",
          "to": "excess_request_count.u2"
        },
        {
          "from": "excess_request_count.y",
          "to": "positive_request_count.u1"
        },
        {
          "from": "zero_requests.y",
          "to": "positive_request_count.u2"
        },
        {
          "from": "positive_request_count.y",
          "to": "response_per_request.u"
        },
        {
          "from": "response_per_request.y",
          "to": "bounded_response.u1"
        },
        {
          "from": "maximum_response.y",
          "to": "bounded_response.u2"
        },
        {
          "from": "bounded_response.y",
          "to": "net_pressure_reset.u1"
        },
        {
          "from": "trim_amount.y",
          "to": "net_pressure_reset.u2"
        },
        {
          "from": "pressure_previous.y",
          "to": "pressure_target_sum.u1"
        },
        {
          "from": "net_pressure_reset.y",
          "to": "pressure_target_sum.u2"
        },
        {
          "from": "pressure_target_sum.y",
          "to": "pressure_above_minimum.u1"
        },
        {
          "from": "low_pressure_target.y",
          "to": "pressure_above_minimum.u2"
        },
        {
          "from": "pressure_above_minimum.y",
          "to": "pressure_below_maximum.u1"
        },
        {
          "from": "high_pressure_target.y",
          "to": "pressure_below_maximum.u2"
        },
        {
          "from": "pressure_below_maximum.y",
          "to": "pressure_candidate.u1"
        },
        {
          "from": "initial_pressure_target.y",
          "to": "pressure_candidate.u2"
        },
        {
          "from": "request_delay.y",
          "to": "pressure_candidate.u3"
        },
        {
          "from": "pressure_candidate.y",
          "to": "pressure_previous.u"
        },
        {
          "from": "pressure_candidate.y",
          "to": "pressure_target_output.u1"
        },
        {
          "from": "initial_pressure_target.y",
          "to": "pressure_target_output.u2"
        },
        {
          "from": "request_delay.y",
          "to": "pressure_target_output.u3"
        },
        {
          "from": "pressure_target_output.y",
          "to": "duct_pressure_setpoint"
        },
        {
          "from": "pressure_target_output.y",
          "to": "duct_pressure_pi.u_s"
        },
        {
          "from": "duct_pressure",
          "to": "duct_pressure_pi.u_m"
        },
        {
          "from": "fan_limit.y",
          "to": "fan_feedforward_max.u1"
        },
        {
          "from": "duct_pressure_pi.y",
          "to": "fan_feedforward_max.u2"
        },
        {
          "from": "flow_request",
          "to": "fan_requested.u1"
        },
        {
          "from": "fan_request_threshold.y",
          "to": "fan_requested.u2"
        },
        {
          "from": "fan_feedforward_max.y",
          "to": "fan_enable.u1"
        },
        {
          "from": "fan_off.y",
          "to": "fan_enable.u2"
        },
        {
          "from": "fan_requested.y",
          "to": "fan_enable.u3"
        },
        {
          "from": "fan_requested.y",
          "to": "request_delay.u"
        },
        {
          "from": "outdoor_airflow",
          "to": "minimum_oa_pi.u_m"
        },
        {
          "from": "outdoor_air_select.y",
          "to": "minimum_oa_command.u1"
        },
        {
          "from": "outdoor_c",
          "to": "outdoor_below_return.u1"
        },
        {
          "from": "return_air_temp",
          "to": "outdoor_below_return.u2"
        },
        {
          "from": "return_air_temp",
          "to": "return_above_supply_target.u1"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "return_above_supply_target.u2"
        },
        {
          "from": "outdoor_c",
          "to": "outdoor_above_low_limit.u1"
        },
        {
          "from": "economizer_low_limit.y",
          "to": "outdoor_above_low_limit.u2"
        },
        {
          "from": "sat_mode_fan_select.y",
          "to": "economizer_mixed_air_pi.u_s"
        },
        {
          "from": "mixed_air_temp",
          "to": "economizer_mixed_air_pi.u_m"
        },
        {
          "from": "return_above_supply_target.y",
          "to": "free_cooling_useful.u2"
        },
        {
          "from": "outdoor_above_low_limit.y",
          "to": "economizer_temperature_ok.u1"
        },
        {
          "from": "free_cooling_useful.y",
          "to": "economizer_enabled.u1"
        },
        {
          "from": "economizer_temperature_ok.y",
          "to": "economizer_enabled.u2"
        },
        {
          "from": "economizer_mixed_air_pi.y",
          "to": "outdoor_air_select.u1"
        },
        {
          "from": "minimum_outdoor_air.y",
          "to": "outdoor_air_select.u2"
        },
        {
          "from": "zone_01_sat_request",
          "to": "sat_request_sum_1.u1"
        },
        {
          "from": "zone_02_sat_request",
          "to": "sat_request_sum_1.u2"
        },
        {
          "from": "sat_request_sum_1.y",
          "to": "sat_request_sum_2.u1"
        },
        {
          "from": "zone_03_sat_request",
          "to": "sat_request_sum_2.u2"
        },
        {
          "from": "sat_request_sum_2.y",
          "to": "sat_request_sum_3.u1"
        },
        {
          "from": "zone_04_sat_request",
          "to": "sat_request_sum_3.u2"
        },
        {
          "from": "sat_request_sum_3.y",
          "to": "sat_request_sum_4.u1"
        },
        {
          "from": "zone_05_sat_request",
          "to": "sat_request_sum_4.u2"
        },
        {
          "from": "sat_request_sum_4.y",
          "to": "sat_request_count"
        },
        {
          "from": "sat_request_sum_4.y",
          "to": "sat_request_real.u"
        },
        {
          "from": "sat_request_sample.y",
          "to": "sat_excess_requests.u1"
        },
        {
          "from": "sat_ignored_requests.y",
          "to": "sat_excess_requests.u2"
        },
        {
          "from": "sat_excess_requests.y",
          "to": "sat_positive_requests.u1"
        },
        {
          "from": "sat_zero_requests.y",
          "to": "sat_positive_requests.u2"
        },
        {
          "from": "sat_positive_requests.y",
          "to": "sat_response_gain.u"
        },
        {
          "from": "sat_response_gain.y",
          "to": "sat_bounded_response.u1"
        },
        {
          "from": "sat_max_response.y",
          "to": "sat_bounded_response.u2"
        },
        {
          "from": "sat_bounded_response.y",
          "to": "sat_delta.u1"
        },
        {
          "from": "sat_trim.y",
          "to": "sat_delta.u2"
        },
        {
          "from": "sat_previous.y",
          "to": "sat_target_sum.u1"
        },
        {
          "from": "sat_delta.y",
          "to": "sat_target_sum.u2"
        },
        {
          "from": "sat_target_sum.y",
          "to": "sat_above_minimum.u1"
        },
        {
          "from": "sat_minimum.y",
          "to": "sat_above_minimum.u2"
        },
        {
          "from": "sat_above_minimum.y",
          "to": "sat_below_weather_max.u1"
        },
        {
          "from": "sat_below_weather_max.y",
          "to": "sat_candidate.u1"
        },
        {
          "from": "sat_fan_delay.y",
          "to": "sat_candidate.u3"
        },
        {
          "from": "sat_candidate.y",
          "to": "sat_previous.u"
        },
        {
          "from": "sat_candidate.y",
          "to": "sat_output.u1"
        },
        {
          "from": "sat_fan_delay.y",
          "to": "sat_output.u3"
        },
        {
          "from": "supply_fan_proven",
          "to": "sat_fan_delay.u"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_one_cold.u1"
        },
        {
          "from": "freeze_stage_one_on.y",
          "to": "freeze_stage_one_cold.u2"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_one_warm.u1"
        },
        {
          "from": "freeze_stage_one_off.y",
          "to": "freeze_stage_one_warm.u2"
        },
        {
          "from": "freeze_stage_one_cold.y",
          "to": "freeze_stage_one_on_delay.u"
        },
        {
          "from": "freeze_stage_one_warm.y",
          "to": "freeze_stage_one_off_delay.u"
        },
        {
          "from": "freeze_stage_one_on_delay.y",
          "to": "freeze_stage_one_latch.u"
        },
        {
          "from": "freeze_stage_one_off_delay.y",
          "to": "freeze_stage_one_latch.clr"
        },
        {
          "from": "minimum_outdoor_air.y",
          "to": "freeze_stage_one_outdoor_air.u1"
        },
        {
          "from": "freeze_stage_one_latch.y",
          "to": "freeze_stage_one_outdoor_air.u3"
        },
        {
          "from": "sat_mode_heating_permitted.y",
          "to": "freeze_stage_one_heating_enable.u1"
        },
        {
          "from": "freeze_stage_one_latch.y",
          "to": "freeze_stage_one_heating_enable.u2"
        },
        {
          "from": "freeze_stage_one_latch.y",
          "to": "freeze_stage_one"
        },
        {
          "from": "freeze_stage_one_request_integer.y",
          "to": "freeze_stage_one_two_requests.u1"
        },
        {
          "from": "freeze_stage_one_request_integer.y",
          "to": "freeze_stage_one_two_requests.u2"
        },
        {
          "from": "freeze_stage_one_two_requests.y",
          "to": "freeze_hot_water_request"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_two_cold.u1"
        },
        {
          "from": "freeze_stage_two_on.y",
          "to": "freeze_stage_two_cold.u2"
        },
        {
          "from": "freeze_stage_two_cold.y",
          "to": "freeze_stage_two_on_delay.u"
        },
        {
          "from": "freeze_stage_two_on_delay.y",
          "to": "freeze_stage_two_latch.u"
        },
        {
          "from": "freeze_stage_two_latch.y",
          "to": "freeze_stage_two_to_integer.u"
        },
        {
          "from": "freeze_stage_two_to_integer.y",
          "to": "freeze_stage_two_to_real.u"
        },
        {
          "from": "freeze_stage_two_to_real.y",
          "to": "freeze_stage_two_previous.u"
        },
        {
          "from": "freeze_stage_two_previous.y",
          "to": "freeze_stage_two_previous_active.u1"
        },
        {
          "from": "freeze_stage_two_zero.y",
          "to": "freeze_stage_two_previous_active.u2"
        },
        {
          "from": "freeze_stage_two_previous_active.y",
          "to": "freeze_stage_two_hour.u"
        },
        {
          "from": "freeze_stage_two_hour.y",
          "to": "freeze_stage_two_latch.clr"
        },
        {
          "from": "freeze_stage_two_closed.y",
          "to": "freeze_stage_two_outdoor_air.u1"
        },
        {
          "from": "freeze_stage_one_outdoor_air.y",
          "to": "freeze_stage_two_outdoor_air.u2"
        },
        {
          "from": "freeze_stage_two_latch.y",
          "to": "freeze_stage_two_outdoor_air.u3"
        },
        {
          "from": "freeze_stage_two_latch.y",
          "to": "freeze_stage_two"
        },
        {
          "from": "freeze_stage_two_latch.y",
          "to": "freeze_stage_two_alarm_integer.u"
        },
        {
          "from": "freeze_stage_two_alarm_integer.y",
          "to": "freeze_stage_two_alarm_double.u1"
        },
        {
          "from": "freeze_stage_two_alarm_integer.y",
          "to": "freeze_stage_two_alarm_double.u2"
        },
        {
          "from": "freeze_stage_two_alarm_double.y",
          "to": "freeze_stage_two_alarm_three.u1"
        },
        {
          "from": "freeze_stage_two_alarm_integer.y",
          "to": "freeze_stage_two_alarm_three.u2"
        },
        {
          "from": "freeze_stage_two_alarm_three.y",
          "to": "freeze_ventilation_alarm_level"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_three_below_fifteen.u1"
        },
        {
          "from": "freeze_stage_three_fifteen_threshold.y",
          "to": "freeze_stage_three_below_fifteen.u2"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_three_below_five.u1"
        },
        {
          "from": "freeze_stage_three_five_threshold.y",
          "to": "freeze_stage_three_below_five.u2"
        },
        {
          "from": "freeze_stage_three_below_fifteen.y",
          "to": "freeze_stage_three_fifteen_delay.u"
        },
        {
          "from": "freeze_stage_three_below_five.y",
          "to": "freeze_stage_three_five_delay.u"
        },
        {
          "from": "freeze_stage_three_fifteen_delay.y",
          "to": "freeze_stage_three_sensor_fault.u1"
        },
        {
          "from": "freeze_stage_three_five_delay.y",
          "to": "freeze_stage_three_sensor_fault.u2"
        },
        {
          "from": "freeze_stage_three_sensor_fault.y",
          "to": "freeze_stage_three_trip.u1"
        },
        {
          "from": "freeze_stat_trip",
          "to": "freeze_stage_three_trip.u2"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_three_reset_warm.u1"
        },
        {
          "from": "freeze_stage_three_reset_temperature.y",
          "to": "freeze_stage_three_reset_warm.u2"
        },
        {
          "from": "freeze_stat_trip",
          "to": "freeze_stage_three_stat_normal.u"
        },
        {
          "from": "freeze_stage_three_reset_warm.y",
          "to": "freeze_stage_three_reset_safe.u1"
        },
        {
          "from": "freeze_stage_three_stat_normal.y",
          "to": "freeze_stage_three_reset_safe.u2"
        },
        {
          "from": "freeze_stage_three_reset_safe.y",
          "to": "freeze_stage_three_reset_allowed.u1"
        },
        {
          "from": "freeze_reset",
          "to": "freeze_stage_three_reset_allowed.u2"
        },
        {
          "from": "freeze_stage_three_trip.y",
          "to": "freeze_stage_three_latch.u"
        },
        {
          "from": "freeze_stage_three_reset_allowed.y",
          "to": "freeze_stage_three_latch.clr"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three"
        },
        {
          "from": "freeze_stage_three_fan_off.y",
          "to": "freeze_stage_three_fan.u1"
        },
        {
          "from": "fan_enable.y",
          "to": "freeze_stage_three_fan.u2"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_fan.u3"
        },
        {
          "from": "freeze_stage_three_outdoor_closed.y",
          "to": "freeze_stage_three_outdoor_air.u1"
        },
        {
          "from": "freeze_stage_two_outdoor_air.y",
          "to": "freeze_stage_three_outdoor_air.u2"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_outdoor_air.u3"
        },
        {
          "from": "freeze_stage_three_cooling_open.y",
          "to": "freeze_stage_three_cooling_valve.u1"
        },
        {
          "from": "cooling_coil_enable.y",
          "to": "freeze_stage_three_cooling_valve.u2"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_cooling_valve.u3"
        },
        {
          "from": "actual_supply_air_temp",
          "to": "freeze_stage_three_measured_high.u1"
        },
        {
          "from": "mixed_air_temp",
          "to": "freeze_stage_three_measured_high.u2"
        },
        {
          "from": "freeze_stage_three_heating_target.y",
          "to": "freeze_stage_three_heating_pi.u_s"
        },
        {
          "from": "freeze_stage_three_measured_high.y",
          "to": "freeze_stage_three_heating_pi.u_m"
        },
        {
          "from": "freeze_stage_three_heating_pi.y",
          "to": "freeze_stage_three_heating_valve.u1"
        },
        {
          "from": "heating_coil_enable.y",
          "to": "freeze_stage_three_heating_valve.u2"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_heating_valve.u3"
        },
        {
          "from": "freeze_stage_one_latch.y",
          "to": "freeze_stage_three_hot_request.u1"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_hot_request.u2"
        },
        {
          "from": "freeze_stage_three_hot_request.y",
          "to": "freeze_stage_one_request_integer.u"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_chilled_water_request"
        },
        {
          "from": "freeze_stage_three_alarm_two.y",
          "to": "freeze_stage_three_alarm_select.u1"
        },
        {
          "from": "freeze_stage_two_alarm_three.y",
          "to": "freeze_stage_three_alarm_select.u2"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "freeze_stage_three_alarm_select.u3"
        },
        {
          "from": "freeze_stage_three_alarm_select.y",
          "to": "freeze_alarm_level"
        },
        {
          "from": "outdoor_c",
          "to": "economizer_high_limit_error.u1"
        },
        {
          "from": "return_air_temp",
          "to": "economizer_high_limit_error.u2"
        },
        {
          "from": "economizer_high_limit_error.y",
          "to": "economizer_high_limit_hysteresis.u"
        },
        {
          "from": "economizer_high_limit_ok.y",
          "to": "free_cooling_useful.u1"
        },
        {
          "from": "freeze_stage_one_latch.y",
          "to": "economizer_freeze_early.u1"
        },
        {
          "from": "freeze_stage_two_latch.y",
          "to": "economizer_freeze_early.u2"
        },
        {
          "from": "economizer_freeze_early.y",
          "to": "economizer_freeze_any.u1"
        },
        {
          "from": "freeze_stage_three_latch.y",
          "to": "economizer_freeze_any.u2"
        },
        {
          "from": "economizer_freeze_any.y",
          "to": "economizer_freeze_clear.u"
        },
        {
          "from": "supply_fan_proven",
          "to": "economizer_proven_and_clear.u1"
        },
        {
          "from": "economizer_freeze_clear.y",
          "to": "economizer_proven_and_clear.u2"
        },
        {
          "from": "economizer_proven_and_clear.y",
          "to": "economizer_temperature_ok.u2"
        },
        {
          "from": "economizer_enabled.y",
          "to": "economizer_mode_enabled"
        },
        {
          "from": "occupied_mode",
          "to": "minimum_oa_mode_enabled.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "minimum_oa_mode_enabled.u2"
        },
        {
          "from": "minimum_oa_mode_enabled.y",
          "to": "minimum_outdoor_air_enabled"
        },
        {
          "from": "minimum_oa_off_setpoint.y",
          "to": "minimum_oa_setpoint.u2"
        },
        {
          "from": "minimum_oa_mode_enabled.y",
          "to": "minimum_oa_setpoint.u3"
        },
        {
          "from": "minimum_oa_setpoint.y",
          "to": "minimum_outdoor_airflow"
        },
        {
          "from": "minimum_oa_setpoint.y",
          "to": "minimum_oa_pi.u_s"
        },
        {
          "from": "minimum_oa_off_command.y",
          "to": "minimum_oa_active.u2"
        },
        {
          "from": "minimum_oa_mode_enabled.y",
          "to": "minimum_oa_active.u3"
        },
        {
          "from": "minimum_oa_active.y",
          "to": "minimum_oa_command.u2"
        },
        {
          "from": "minimum_oa_command.y",
          "to": "outdoor_air_fan_requested.u1"
        },
        {
          "from": "outdoor_air_fan_off.y",
          "to": "outdoor_air_fan_requested.u2"
        },
        {
          "from": "fan_requested.y",
          "to": "outdoor_air_fan_requested.u3"
        },
        {
          "from": "outdoor_air_fan_requested.y",
          "to": "freeze_stage_one_outdoor_air.u2"
        },
        {
          "from": "freeze_stage_three_outdoor_air.y",
          "to": "outdoor_damper_physical_limit.u1"
        },
        {
          "from": "outdoor_damper_physical_max.y",
          "to": "outdoor_damper_physical_limit.u2"
        },
        {
          "from": "outdoor_damper_physical_limit.y",
          "to": "outdoor_air_fraction"
        },
        {
          "from": "outdoor_damper_physical_limit.y",
          "to": "outdoor_air_damper_position"
        },
        {
          "from": "outdoor_air_select.y",
          "to": "return_damper_complement.u2"
        },
        {
          "from": "return_damper_one.y",
          "to": "return_damper_complement.u1"
        },
        {
          "from": "minimum_oa_pi.y",
          "to": "return_damper_pi_excess.u1"
        },
        {
          "from": "return_damper_pi_midpoint.y",
          "to": "return_damper_pi_excess.u2"
        },
        {
          "from": "return_damper_pi_excess.y",
          "to": "return_damper_positive_excess.u1"
        },
        {
          "from": "return_damper_zero.y",
          "to": "return_damper_positive_excess.u2"
        },
        {
          "from": "return_damper_positive_excess.y",
          "to": "return_damper_double_excess.u"
        },
        {
          "from": "return_damper_one.y",
          "to": "return_damper_pi_max.u1"
        },
        {
          "from": "return_damper_double_excess.y",
          "to": "return_damper_pi_max.u2"
        },
        {
          "from": "return_damper_complement.y",
          "to": "return_damper_oa_limited.u1"
        },
        {
          "from": "return_damper_pi_max.y",
          "to": "return_damper_oa_limited.u2"
        },
        {
          "from": "return_damper_oa_limited.y",
          "to": "return_damper_mode.u1"
        },
        {
          "from": "return_damper_complement.y",
          "to": "return_damper_mode.u2"
        },
        {
          "from": "minimum_oa_mode_enabled.y",
          "to": "return_damper_mode.u3"
        },
        {
          "from": "return_damper_mode.y",
          "to": "return_damper_physical_limit.u1"
        },
        {
          "from": "return_damper_physical_max.y",
          "to": "return_damper_physical_limit.u2"
        },
        {
          "from": "minimum_oa_pi.y",
          "to": "minimum_oa_lower_half.u1"
        },
        {
          "from": "return_damper_pi_midpoint.y",
          "to": "minimum_oa_lower_half.u2"
        },
        {
          "from": "minimum_oa_lower_half.y",
          "to": "minimum_oa_outdoor_stroke.u"
        },
        {
          "from": "minimum_oa_outdoor_stroke.y",
          "to": "minimum_oa_active.u1"
        },
        {
          "from": "zone_01_ventilation_area",
          "to": "vent_area_sum_1.u1"
        },
        {
          "from": "zone_02_ventilation_area",
          "to": "vent_area_sum_1.u2"
        },
        {
          "from": "vent_area_sum_1.y",
          "to": "vent_area_sum_2.u1"
        },
        {
          "from": "zone_03_ventilation_area",
          "to": "vent_area_sum_2.u2"
        },
        {
          "from": "vent_area_sum_2.y",
          "to": "vent_area_sum_3.u1"
        },
        {
          "from": "zone_04_ventilation_area",
          "to": "vent_area_sum_3.u2"
        },
        {
          "from": "vent_area_sum_3.y",
          "to": "vent_area_sum_4.u1"
        },
        {
          "from": "zone_05_ventilation_area",
          "to": "vent_area_sum_4.u2"
        },
        {
          "from": "zone_01_ventilation_population",
          "to": "vent_population_sum_1.u1"
        },
        {
          "from": "zone_02_ventilation_population",
          "to": "vent_population_sum_1.u2"
        },
        {
          "from": "vent_population_sum_1.y",
          "to": "vent_population_sum_2.u1"
        },
        {
          "from": "zone_03_ventilation_population",
          "to": "vent_population_sum_2.u2"
        },
        {
          "from": "vent_population_sum_2.y",
          "to": "vent_population_sum_3.u1"
        },
        {
          "from": "zone_04_ventilation_population",
          "to": "vent_population_sum_3.u2"
        },
        {
          "from": "vent_population_sum_3.y",
          "to": "vent_population_sum_4.u1"
        },
        {
          "from": "zone_05_ventilation_population",
          "to": "vent_population_sum_4.u2"
        },
        {
          "from": "zone_01_measured_airflow",
          "to": "vent_primary_sum_1.u1"
        },
        {
          "from": "zone_02_measured_airflow",
          "to": "vent_primary_sum_1.u2"
        },
        {
          "from": "vent_primary_sum_1.y",
          "to": "vent_primary_sum_2.u1"
        },
        {
          "from": "zone_03_measured_airflow",
          "to": "vent_primary_sum_2.u2"
        },
        {
          "from": "vent_primary_sum_2.y",
          "to": "vent_primary_sum_3.u1"
        },
        {
          "from": "zone_04_measured_airflow",
          "to": "vent_primary_sum_3.u2"
        },
        {
          "from": "vent_primary_sum_3.y",
          "to": "vent_primary_sum_4.u1"
        },
        {
          "from": "zone_05_measured_airflow",
          "to": "vent_primary_sum_4.u2"
        },
        {
          "from": "zone_01_measured_airflow",
          "to": "zone_01_vent_primary_safe.u1"
        },
        {
          "from": "zone_01_vent_epsilon.y",
          "to": "zone_01_vent_primary_safe.u2"
        },
        {
          "from": "zone_01_measured_airflow",
          "to": "zone_01_vent_flow_bounded.u1"
        },
        {
          "from": "zone_01_ventilation_minimum_oa_flow",
          "to": "zone_01_vent_flow_bounded.u2"
        },
        {
          "from": "zone_01_vent_flow_bounded.y",
          "to": "zone_01_vent_fraction.u1"
        },
        {
          "from": "zone_01_vent_primary_safe.y",
          "to": "zone_01_vent_fraction.u2"
        },
        {
          "from": "zone_02_measured_airflow",
          "to": "zone_02_vent_primary_safe.u1"
        },
        {
          "from": "zone_02_vent_epsilon.y",
          "to": "zone_02_vent_primary_safe.u2"
        },
        {
          "from": "zone_02_measured_airflow",
          "to": "zone_02_vent_flow_bounded.u1"
        },
        {
          "from": "zone_02_ventilation_minimum_oa_flow",
          "to": "zone_02_vent_flow_bounded.u2"
        },
        {
          "from": "zone_02_vent_flow_bounded.y",
          "to": "zone_02_vent_fraction.u1"
        },
        {
          "from": "zone_02_vent_primary_safe.y",
          "to": "zone_02_vent_fraction.u2"
        },
        {
          "from": "zone_03_measured_airflow",
          "to": "zone_03_vent_primary_safe.u1"
        },
        {
          "from": "zone_03_vent_epsilon.y",
          "to": "zone_03_vent_primary_safe.u2"
        },
        {
          "from": "zone_03_measured_airflow",
          "to": "zone_03_vent_flow_bounded.u1"
        },
        {
          "from": "zone_03_ventilation_minimum_oa_flow",
          "to": "zone_03_vent_flow_bounded.u2"
        },
        {
          "from": "zone_03_vent_flow_bounded.y",
          "to": "zone_03_vent_fraction.u1"
        },
        {
          "from": "zone_03_vent_primary_safe.y",
          "to": "zone_03_vent_fraction.u2"
        },
        {
          "from": "zone_04_measured_airflow",
          "to": "zone_04_vent_primary_safe.u1"
        },
        {
          "from": "zone_04_vent_epsilon.y",
          "to": "zone_04_vent_primary_safe.u2"
        },
        {
          "from": "zone_04_measured_airflow",
          "to": "zone_04_vent_flow_bounded.u1"
        },
        {
          "from": "zone_04_ventilation_minimum_oa_flow",
          "to": "zone_04_vent_flow_bounded.u2"
        },
        {
          "from": "zone_04_vent_flow_bounded.y",
          "to": "zone_04_vent_fraction.u1"
        },
        {
          "from": "zone_04_vent_primary_safe.y",
          "to": "zone_04_vent_fraction.u2"
        },
        {
          "from": "zone_05_measured_airflow",
          "to": "zone_05_vent_primary_safe.u1"
        },
        {
          "from": "zone_05_vent_epsilon.y",
          "to": "zone_05_vent_primary_safe.u2"
        },
        {
          "from": "zone_05_measured_airflow",
          "to": "zone_05_vent_flow_bounded.u1"
        },
        {
          "from": "zone_05_ventilation_minimum_oa_flow",
          "to": "zone_05_vent_flow_bounded.u2"
        },
        {
          "from": "zone_05_vent_flow_bounded.y",
          "to": "zone_05_vent_fraction.u1"
        },
        {
          "from": "zone_05_vent_primary_safe.y",
          "to": "zone_05_vent_fraction.u2"
        },
        {
          "from": "zone_01_vent_fraction.y",
          "to": "vent_fraction_max_1.u1"
        },
        {
          "from": "zone_02_vent_fraction.y",
          "to": "vent_fraction_max_1.u2"
        },
        {
          "from": "vent_fraction_max_1.y",
          "to": "vent_fraction_max_2.u1"
        },
        {
          "from": "zone_03_vent_fraction.y",
          "to": "vent_fraction_max_2.u2"
        },
        {
          "from": "vent_fraction_max_2.y",
          "to": "vent_fraction_max_3.u1"
        },
        {
          "from": "zone_04_vent_fraction.y",
          "to": "vent_fraction_max_3.u2"
        },
        {
          "from": "vent_fraction_max_3.y",
          "to": "vent_fraction_max_4.u1"
        },
        {
          "from": "zone_05_vent_fraction.y",
          "to": "vent_fraction_max_4.u2"
        },
        {
          "from": "vent_area_sum_4.y",
          "to": "vent_breathing_total.u1"
        },
        {
          "from": "vent_population_sum_4.y",
          "to": "vent_breathing_total.u2"
        },
        {
          "from": "vent_breathing_total.y",
          "to": "vent_uncorrected_limit.u1"
        },
        {
          "from": "vent_uncorrected_design.y",
          "to": "vent_uncorrected_limit.u2"
        },
        {
          "from": "vent_primary_sum_4.y",
          "to": "vent_primary_safe.u1"
        },
        {
          "from": "vent_primary_epsilon.y",
          "to": "vent_primary_safe.u2"
        },
        {
          "from": "vent_uncorrected_limit.y",
          "to": "vent_uncorrected_fraction.u1"
        },
        {
          "from": "vent_primary_safe.y",
          "to": "vent_uncorrected_fraction.u2"
        },
        {
          "from": "vent_one.y",
          "to": "vent_efficiency_base.u1"
        },
        {
          "from": "vent_uncorrected_fraction.y",
          "to": "vent_efficiency_base.u2"
        },
        {
          "from": "vent_efficiency_base.y",
          "to": "vent_efficiency.u1"
        },
        {
          "from": "vent_fraction_max_4.y",
          "to": "vent_efficiency.u2"
        },
        {
          "from": "vent_efficiency.y",
          "to": "vent_efficiency_safe.u1"
        },
        {
          "from": "vent_efficiency_epsilon.y",
          "to": "vent_efficiency_safe.u2"
        },
        {
          "from": "vent_uncorrected_limit.y",
          "to": "vent_effective_flow.u1"
        },
        {
          "from": "vent_efficiency_safe.y",
          "to": "vent_effective_flow.u2"
        },
        {
          "from": "vent_effective_flow.y",
          "to": "vent_effective_limit.u1"
        },
        {
          "from": "vent_total_design.y",
          "to": "vent_effective_limit.u2"
        },
        {
          "from": "vent_effective_limit.y",
          "to": "minimum_oa_setpoint.u1"
        },
        {
          "from": "vent_uncorrected_limit.y",
          "to": "ventilation_uncorrected"
        },
        {
          "from": "vent_efficiency_safe.y",
          "to": "ventilation_efficiency"
        },
        {
          "from": "operation_mode",
          "to": "sat_mode_above_cooldown.u"
        },
        {
          "from": "sat_mode_above_cooldown.y",
          "to": "sat_mode_occupied_or_cooldown.u"
        },
        {
          "from": "operation_mode",
          "to": "sat_mode_above_unoccupied.u"
        },
        {
          "from": "sat_mode_occupied_or_cooldown.y",
          "to": "sat_mode_weather_valid.u1"
        },
        {
          "from": "sat_mode_above_unoccupied.y",
          "to": "sat_mode_weather_valid.u2"
        },
        {
          "from": "operation_mode",
          "to": "sat_mode_is_setup.u1"
        },
        {
          "from": "sat_mode_setup_code.y",
          "to": "sat_mode_is_setup.u2"
        },
        {
          "from": "operation_mode",
          "to": "sat_mode_above_setup.u"
        },
        {
          "from": "operation_mode",
          "to": "sat_mode_above_setback.u"
        },
        {
          "from": "sat_mode_above_setback.y",
          "to": "sat_mode_below_freeze.u"
        },
        {
          "from": "sat_mode_above_setup.y",
          "to": "sat_mode_heat_valid.u1"
        },
        {
          "from": "sat_mode_below_freeze.y",
          "to": "sat_mode_heat_valid.u2"
        },
        {
          "from": "sat_weather_line.y",
          "to": "sat_mode_weather_select.u1"
        },
        {
          "from": "sat_mode_off_target.y",
          "to": "sat_mode_weather_select.u2"
        },
        {
          "from": "sat_mode_weather_valid.y",
          "to": "sat_mode_weather_select.u3"
        },
        {
          "from": "sat_minimum.y",
          "to": "sat_mode_setup_select.u1"
        },
        {
          "from": "sat_mode_weather_select.y",
          "to": "sat_mode_setup_select.u2"
        },
        {
          "from": "sat_mode_is_setup.y",
          "to": "sat_mode_setup_select.u3"
        },
        {
          "from": "sat_mode_warm_target.y",
          "to": "sat_mode_heat_select.u1"
        },
        {
          "from": "sat_mode_setup_select.y",
          "to": "sat_mode_heat_select.u2"
        },
        {
          "from": "sat_mode_heat_valid.y",
          "to": "sat_mode_heat_select.u3"
        },
        {
          "from": "sat_mode_heat_select.y",
          "to": "sat_mode_fan_select.u1"
        },
        {
          "from": "sat_mode_off_target.y",
          "to": "sat_mode_fan_select.u2"
        },
        {
          "from": "supply_fan_proven",
          "to": "sat_mode_fan_select.u3"
        },
        {
          "from": "heating_coil_needed.y",
          "to": "sat_mode_heating_permitted.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "sat_mode_heating_permitted.u2"
        },
        {
          "from": "cooling_coil_needed.y",
          "to": "sat_mode_cooling_permitted.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "sat_mode_cooling_permitted.u2"
        },
        {
          "from": "sat_request_real.y",
          "to": "sat_request_sample.u"
        },
        {
          "from": "sat_maximum.y",
          "to": "sat_below_weather_max.u2"
        },
        {
          "from": "sat_maximum.y",
          "to": "sat_candidate.u2"
        },
        {
          "from": "sat_maximum.y",
          "to": "sat_output.u2"
        },
        {
          "from": "sat_outdoor_low.y",
          "to": "sat_weather_line.x1"
        },
        {
          "from": "sat_output.y",
          "to": "sat_weather_line.f1"
        },
        {
          "from": "outdoor_c",
          "to": "sat_weather_line.u"
        },
        {
          "from": "sat_outdoor_high.y",
          "to": "sat_weather_line.x2"
        },
        {
          "from": "sat_minimum.y",
          "to": "sat_weather_line.f2"
        },
        {
          "from": "freeze_stage_three_fan.y",
          "to": "fan_alarm_commanded_on.u1"
        },
        {
          "from": "fan_alarm_command_threshold.y",
          "to": "fan_alarm_commanded_on.u2"
        },
        {
          "from": "supply_fan_proven",
          "to": "fan_alarm_status_off.u"
        },
        {
          "from": "fan_alarm_commanded_on.y",
          "to": "fan_alarm_commanded_off.u"
        },
        {
          "from": "fan_alarm_commanded_on.y",
          "to": "fan_alarm_failed_start.u1"
        },
        {
          "from": "fan_alarm_status_off.y",
          "to": "fan_alarm_failed_start.u2"
        },
        {
          "from": "fan_alarm_commanded_off.y",
          "to": "fan_alarm_failed_stop.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "fan_alarm_failed_stop.u2"
        },
        {
          "from": "fan_alarm_failed_start.y",
          "to": "fan_alarm_start_delay.u"
        },
        {
          "from": "fan_alarm_failed_stop.y",
          "to": "fan_alarm_stop_delay.u"
        },
        {
          "from": "fan_alarm_level_four.y",
          "to": "fan_alarm_stop_select.u1"
        },
        {
          "from": "fan_alarm_stop_delay.y",
          "to": "fan_alarm_stop_select.u2"
        },
        {
          "from": "fan_alarm_clear.y",
          "to": "fan_alarm_stop_select.u3"
        },
        {
          "from": "fan_alarm_level_two.y",
          "to": "fan_alarm_priority.u1"
        },
        {
          "from": "fan_alarm_start_delay.y",
          "to": "fan_alarm_priority.u2"
        },
        {
          "from": "fan_alarm_stop_select.y",
          "to": "fan_alarm_priority.u3"
        },
        {
          "from": "fan_alarm_priority.y",
          "to": "supply_fan_alarm_level"
        },
        {
          "from": "freeze_stage_three_fan.y",
          "to": "fan_speed_tracking_error.u1"
        },
        {
          "from": "actual_fan_speed",
          "to": "fan_speed_tracking_error.u2"
        },
        {
          "from": "fan_speed_tracking_error.y",
          "to": "fan_speed_tracking_low.u1"
        },
        {
          "from": "fan_speed_tracking_tolerance.y",
          "to": "fan_speed_tracking_low.u2"
        },
        {
          "from": "freeze_stage_three_fan.y",
          "to": "fan_speed_tracking_enabled.u1"
        },
        {
          "from": "fan_speed_tracking_min_command.y",
          "to": "fan_speed_tracking_enabled.u2"
        },
        {
          "from": "fan_speed_tracking_enabled.y",
          "to": "fan_speed_tracking_active.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "fan_speed_tracking_active.u2"
        },
        {
          "from": "fan_speed_tracking_active.y",
          "to": "fan_speed_tracking_condition.u1"
        },
        {
          "from": "fan_speed_tracking_low.y",
          "to": "fan_speed_tracking_condition.u2"
        },
        {
          "from": "fan_speed_tracking_condition.y",
          "to": "fan_speed_tracking_delay.u"
        },
        {
          "from": "fan_speed_tracking_level_three.y",
          "to": "fan_speed_tracking_select.u1"
        },
        {
          "from": "fan_speed_tracking_delay.y",
          "to": "fan_speed_tracking_select.u2"
        },
        {
          "from": "fan_speed_tracking_clear.y",
          "to": "fan_speed_tracking_select.u3"
        },
        {
          "from": "fan_speed_tracking_select.y",
          "to": "fan_speed_tracking_alarm_level"
        },
        {
          "from": "outdoor_damper_physical_limit.y",
          "to": "outdoor_damper_tracking_high_error.u1"
        },
        {
          "from": "actual_outdoor_damper_position",
          "to": "outdoor_damper_tracking_high_error.u2"
        },
        {
          "from": "actual_outdoor_damper_position",
          "to": "outdoor_damper_tracking_low_error.u1"
        },
        {
          "from": "outdoor_damper_physical_limit.y",
          "to": "outdoor_damper_tracking_low_error.u2"
        },
        {
          "from": "outdoor_damper_tracking_high_error.y",
          "to": "outdoor_damper_tracking_absolute_error.u1"
        },
        {
          "from": "outdoor_damper_tracking_low_error.y",
          "to": "outdoor_damper_tracking_absolute_error.u2"
        },
        {
          "from": "outdoor_damper_tracking_absolute_error.y",
          "to": "outdoor_damper_tracking_error_high.u1"
        },
        {
          "from": "outdoor_damper_tracking_tolerance.y",
          "to": "outdoor_damper_tracking_error_high.u2"
        },
        {
          "from": "outdoor_damper_tracking_error_high.y",
          "to": "outdoor_damper_tracking_condition.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "outdoor_damper_tracking_condition.u2"
        },
        {
          "from": "outdoor_damper_tracking_condition.y",
          "to": "outdoor_damper_tracking_delay.u"
        },
        {
          "from": "outdoor_damper_tracking_level_three.y",
          "to": "outdoor_damper_tracking_select.u1"
        },
        {
          "from": "outdoor_damper_tracking_delay.y",
          "to": "outdoor_damper_tracking_select.u2"
        },
        {
          "from": "outdoor_damper_tracking_clear.y",
          "to": "outdoor_damper_tracking_select.u3"
        },
        {
          "from": "outdoor_damper_tracking_select.y",
          "to": "outdoor_damper_tracking_alarm_level"
        },
        {
          "from": "return_damper_physical_limit.y",
          "to": "return_damper_tracking_high_error.u1"
        },
        {
          "from": "actual_return_damper_position",
          "to": "return_damper_tracking_high_error.u2"
        },
        {
          "from": "actual_return_damper_position",
          "to": "return_damper_tracking_low_error.u1"
        },
        {
          "from": "return_damper_physical_limit.y",
          "to": "return_damper_tracking_low_error.u2"
        },
        {
          "from": "return_damper_tracking_high_error.y",
          "to": "return_damper_tracking_absolute_error.u1"
        },
        {
          "from": "return_damper_tracking_low_error.y",
          "to": "return_damper_tracking_absolute_error.u2"
        },
        {
          "from": "return_damper_tracking_absolute_error.y",
          "to": "return_damper_tracking_error_high.u1"
        },
        {
          "from": "return_damper_tracking_tolerance.y",
          "to": "return_damper_tracking_error_high.u2"
        },
        {
          "from": "return_damper_tracking_error_high.y",
          "to": "return_damper_tracking_condition.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "return_damper_tracking_condition.u2"
        },
        {
          "from": "return_damper_tracking_condition.y",
          "to": "return_damper_tracking_delay.u"
        },
        {
          "from": "return_damper_tracking_level_three.y",
          "to": "return_damper_tracking_select.u1"
        },
        {
          "from": "return_damper_tracking_delay.y",
          "to": "return_damper_tracking_select.u2"
        },
        {
          "from": "return_damper_tracking_clear.y",
          "to": "return_damper_tracking_select.u3"
        },
        {
          "from": "return_damper_tracking_select.y",
          "to": "return_damper_tracking_alarm_level"
        },
        {
          "from": "economizer_high_limit_hold.y",
          "to": "economizer_high_limit_ok.u"
        },
        {
          "from": "outdoor_c",
          "to": "economizer_fixed_dry_bulb_error.u1"
        },
        {
          "from": "economizer_fixed_dry_bulb_cutoff.y",
          "to": "economizer_fixed_dry_bulb_error.u2"
        },
        {
          "from": "economizer_fixed_dry_bulb_error.y",
          "to": "economizer_fixed_dry_bulb_hysteresis.u"
        },
        {
          "from": "economizer_fixed_dry_bulb_hysteresis.y",
          "to": "economizer_dry_bulb_high_limit_select.u1"
        },
        {
          "from": "economizer_use_fixed_dry_bulb.y",
          "to": "economizer_dry_bulb_high_limit_select.u2"
        },
        {
          "from": "economizer_high_limit_hysteresis.y",
          "to": "economizer_dry_bulb_high_limit_select.u3"
        },
        {
          "from": "economizer_dry_bulb_high_limit_select.y",
          "to": "economizer_high_limit_hold.u"
        },
        {
          "from": "economizer_enabled.y",
          "to": "economizer_disable.u"
        },
        {
          "from": "economizer_disable.y",
          "to": "economizer_outdoor_close_delay.u"
        },
        {
          "from": "economizer_outdoor_close_delay.y",
          "to": "economizer_outdoor_transition_pending.u"
        },
        {
          "from": "economizer_outdoor_transition_pending.y",
          "to": "economizer_outdoor_transition_safe.u1"
        },
        {
          "from": "economizer_proven_and_clear.y",
          "to": "economizer_outdoor_transition_safe.u2"
        },
        {
          "from": "economizer_outdoor_transition_safe.y",
          "to": "outdoor_air_select.u3"
        },
        {
          "from": "economizer_disable.y",
          "to": "economizer_return_release_delay.u"
        },
        {
          "from": "economizer_return_release_delay.y",
          "to": "economizer_return_transition_pending.u"
        },
        {
          "from": "economizer_disable.y",
          "to": "economizer_return_transition_active.u1"
        },
        {
          "from": "economizer_return_transition_pending.y",
          "to": "economizer_return_transition_active.u2"
        },
        {
          "from": "return_damper_physical_max.y",
          "to": "economizer_return_transition_select.u1"
        },
        {
          "from": "return_damper_physical_limit.y",
          "to": "economizer_return_transition_select.u2"
        },
        {
          "from": "economizer_return_transition_active.y",
          "to": "economizer_return_transition_select.u3"
        },
        {
          "from": "economizer_return_transition_select.y",
          "to": "return_air_damper_position"
        }
      ],
      "notes": "Serves five VAV zones. Outdoor temperature chooses the supply-air target. Measured mixed and supply temperatures drive editable heating and cooling coil valve loops; total airflow request sets fan speed. An editable mixed-air PI loop modulates outdoor air when temperature conditions permit free cooling; minimum outside-air flow has priority. VAV cooling requests reset the sampled supply-air target within its outdoor-temperature bound. A timed Stage 1 freeze response reduces outdoor air to its minimum and sends two hot-water requests. Stage 2 closes outdoor air for one hour and reports a Level 3 ventilation alarm. Stage 3 latches fan shutdown, outdoor-air closure, full cooling-coil opening, and heating protection until a safe operator reset. Differential dry-bulb hysteresis, raw fan proof, and all freeze stages qualify economizer operation. Occupied mode and fan proof gate the measured-flow minimum; fan request permits normal economizer air in cooldown and preconditioning. An editable mechanical maximum limits final outdoor-damper travel. The return damper has an independent command and mechanical maximum. Its minimum-OA limit closes return air as PI demand rises above 0.5. The mixer derives outside-air share from both actuator openings. The first half of minimum-OA PI output opens the outdoor damper from zero to full stroke; the second half limits return-damper opening. Editable zone area/population components, measured primary flow, zone outdoor fractions, and system ventilation efficiency determine the minimum outside-air setpoint. Editable OBC mode selection now sets occupied/cooldown, setup, warm-up/setback, and fan-off supply targets. The cooling maximum is sampled independently of outdoor weather; a CDL Line resets it over 16\u201321 \u00b0C. Typed 0\u20133 VAV requests enter the existing sampled SAT trim-and-respond sum. Supply fan command/status alarms use editable 15-second start and 60-second stop delays. Measured fan speed feeds an editable five-minute drive speed tracking diagnostic. Physical outdoor and return damper position sensors feed editable CDL tracking alarms. A CDL ten-minute high-limit state hold reduces economizer mode cycling; fan and freeze safety gates remain immediate. A CDL switch selects fixed or differential dry-bulb economizer high limit. CDL delays outdoor-air closure 15 seconds and holds the return damper fully open 180 seconds after economizer disable."
    },
    {
      "name": "ahu_2",
      "block_type": "AHUController",
      "category": "composite",
      "description": "Supply air temperature reset, fan speed, and coil valve control.",
      "inputs": [
        {
          "name": "outdoor_c",
          "type": "Real",
          "label": "Outside Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Outside Air Temperature Sensor",
          "brick_class": "Outside_Air_Temperature_Sensor"
        },
        {
          "name": "flow_request",
          "type": "Real",
          "label": "Supply Air Flow Request",
          "unit": "normalized airflow",
          "description": "Supply Air Flow Request",
          "brick_class": "Point"
        },
        {
          "name": "actual_supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Sensor",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "mixed_air_temp",
          "type": "Real",
          "label": "Mixed Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Mixed Air Temperature Sensor",
          "brick_class": "Mixed_Air_Temperature_Sensor"
        },
        {
          "name": "return_air_temp",
          "type": "Real",
          "label": "Return Air Temperature Sensor",
          "unit": "\u00b0C",
          "brick_class": "Return_Air_Temperature_Sensor"
        },
        {
          "name": "duct_pressure",
          "type": "Real",
          "label": "Duct Static Pressure Sensor",
          "unit": "normalized pressure",
          "brick_class": "Point"
        },
        {
          "name": "outdoor_airflow",
          "type": "Real",
          "label": "Outside Air Flow Sensor",
          "unit": "normalized airflow",
          "brick_class": "Outside_Air_Flow_Sensor"
        },
        {
          "name": "zone_06_pressure_request",
          "type": "Integer",
          "label": "zone_06 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_pressure_request",
          "type": "Integer",
          "label": "zone_07 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_pressure_request",
          "type": "Integer",
          "label": "zone_08 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_pressure_request",
          "type": "Integer",
          "label": "zone_09 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_pressure_request",
          "type": "Integer",
          "label": "zone_10 Duct Pressure Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stat_trip",
          "type": "Boolean",
          "label": "Freeze Stat Trip",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_reset",
          "type": "Boolean",
          "label": "Freeze Shutdown Operator Reset",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "supply_fan_proven",
          "type": "Boolean",
          "label": "Supply Fan Proven",
          "unit": "unitless",
          "brick_class": "Fan_Status"
        },
        {
          "name": "occupied_mode",
          "type": "Boolean",
          "label": "Occupied AHU Mode",
          "unit": "unitless",
          "description": "Editable CDL uses the raw schedule to select minimum outdoor air",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_ventilation_area",
          "type": "Real",
          "label": "zone_06_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_ventilation_population",
          "type": "Real",
          "label": "zone_06_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_06_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_measured_airflow",
          "type": "Real",
          "label": "zone_06_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_ventilation_area",
          "type": "Real",
          "label": "zone_07_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_ventilation_population",
          "type": "Real",
          "label": "zone_07_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_07_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_measured_airflow",
          "type": "Real",
          "label": "zone_07_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_ventilation_area",
          "type": "Real",
          "label": "zone_08_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_ventilation_population",
          "type": "Real",
          "label": "zone_08_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_08_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_measured_airflow",
          "type": "Real",
          "label": "zone_08_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_ventilation_area",
          "type": "Real",
          "label": "zone_09_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_ventilation_population",
          "type": "Real",
          "label": "zone_09_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_09_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_measured_airflow",
          "type": "Real",
          "label": "zone_09_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_ventilation_area",
          "type": "Real",
          "label": "zone_10_ventilation_area",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_ventilation_population",
          "type": "Real",
          "label": "zone_10_ventilation_population",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "zone_10_ventilation_minimum_oa_flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_measured_airflow",
          "type": "Real",
          "label": "zone_10_measured_airflow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "operation_mode",
          "type": "Integer",
          "label": "OBC Group Operation Mode",
          "unit": "code",
          "brick_class": "Point"
        },
        {
          "name": "zone_06_sat_request",
          "type": "Integer",
          "label": "Zone 6 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_07_sat_request",
          "type": "Integer",
          "label": "Zone 7 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_08_sat_request",
          "type": "Integer",
          "label": "Zone 8 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_09_sat_request",
          "type": "Integer",
          "label": "Zone 9 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "zone_10_sat_request",
          "type": "Integer",
          "label": "Zone 10 Cooling SAT Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "actual_fan_speed",
          "type": "Real",
          "label": "Supply Fan Speed Feedback",
          "unit": "fraction (0\u20131)",
          "brick_class": "Motor_Speed_Sensor"
        },
        {
          "name": "actual_outdoor_damper_position",
          "type": "Real",
          "label": "Outdoor Air Damper Position Sensor",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Sensor"
        },
        {
          "name": "actual_return_damper_position",
          "type": "Real",
          "label": "Return Air Damper Position Sensor",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Sensor"
        }
      ],
      "outputs": [
        {
          "name": "supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Setpoint",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Setpoint",
          "brick_class": "Supply_Air_Temperature_Setpoint"
        },
        {
          "name": "fan_speed",
          "type": "Real",
          "label": "Supply Fan Speed Command",
          "unit": "fraction (0\u20131)",
          "description": "Supply Fan Speed Command",
          "brick_class": "Fan_Speed_Command"
        },
        {
          "name": "outdoor_air_fraction",
          "type": "Real",
          "label": "Outdoor Air Fraction",
          "unit": "fraction (0\u20131)",
          "description": "Outdoor Air Fraction",
          "brick_class": "Point"
        },
        {
          "name": "heating_coil_valve_position",
          "type": "Real",
          "label": "Heating Coil Valve Command",
          "unit": "fraction (0\u20131)",
          "description": "Heating Coil Valve Command",
          "brick_class": "Heating_Valve_Command"
        },
        {
          "name": "cooling_coil_valve_position",
          "type": "Real",
          "label": "Cooling Coil Valve Command",
          "unit": "fraction (0\u20131)",
          "description": "Cooling Coil Valve Command",
          "brick_class": "Cooling_Valve_Command"
        },
        {
          "name": "pressure_request_count",
          "type": "Integer",
          "label": "Zone Duct Pressure Reset Request Count",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "duct_pressure_setpoint",
          "type": "Real",
          "label": "Duct Static Pressure Setpoint",
          "unit": "normalized pressure",
          "brick_class": "Point"
        },
        {
          "name": "minimum_outdoor_airflow",
          "type": "Real",
          "label": "Minimum Outside Air Flow Setpoint",
          "unit": "normalized airflow",
          "brick_class": "Outside_Air_Flow_Setpoint"
        },
        {
          "name": "sat_request_count",
          "type": "Integer",
          "label": "Cooling Supply Air Temperature Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_one",
          "type": "Boolean",
          "label": "Freeze Protection Stage 1",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_hot_water_request",
          "type": "Integer",
          "label": "Freeze Hot Water Plant Requests",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_two",
          "type": "Boolean",
          "label": "Freeze Protection Stage 2",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_ventilation_alarm_level",
          "type": "Integer",
          "label": "Freeze Ventilation Alarm Level",
          "unit": "level",
          "brick_class": "Point"
        },
        {
          "name": "freeze_stage_three",
          "type": "Boolean",
          "label": "Freeze Protection Stage 3",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_chilled_water_request",
          "type": "Boolean",
          "label": "Freeze Chilled Water Pump Request",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "freeze_alarm_level",
          "type": "Integer",
          "label": "Freeze Protection Alarm Level",
          "unit": "level",
          "brick_class": "Point"
        },
        {
          "name": "economizer_mode_enabled",
          "type": "Boolean",
          "label": "Economizer Mode Enabled",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "minimum_outdoor_air_enabled",
          "type": "Boolean",
          "label": "Minimum Outdoor Air Loop Enabled",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "outdoor_air_damper_position",
          "type": "Real",
          "label": "Outdoor Air Damper Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Command"
        },
        {
          "name": "return_air_damper_position",
          "type": "Real",
          "label": "Return Air Damper Command",
          "unit": "fraction (0\u20131)",
          "brick_class": "Damper_Position_Command"
        },
        {
          "name": "ventilation_uncorrected",
          "type": "Real",
          "label": "Uncorrected Outside Air Setpoint",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "ventilation_efficiency",
          "type": "Real",
          "label": "System Ventilation Efficiency",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "supply_fan_alarm_level",
          "type": "Integer",
          "label": "Supply Fan Status Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "fan_speed_tracking_alarm_level",
          "type": "Integer",
          "label": "Supply Fan Speed Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "outdoor_damper_tracking_alarm_level",
          "type": "Integer",
          "label": "Outdoor Air Damper Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "return_damper_tracking_alarm_level",
          "type": "Integer",
          "label": "Return Air Damper Tracking Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        }
      ],
      "blocks": [
        {
          "name": "fan_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.22
            }
          ],
          "notes": "Airflow feedforward allows startup while the duct-pressure PI loop takes control."
        },
        {
          "name": "fan_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Zero minimum fan command permits shutdown when all zone airflow requests fall to zero."
        },
        {
          "name": "minimum_outdoor_air",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.2,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Fallback outdoor-air fraction when economizing is disabled; the measured-flow minimum loop may raise it."
        },
        {
          "name": "coil_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0
            }
          ],
          "notes": "Closes a heating or cooling valve when its mode is not needed."
        },
        {
          "name": "heating_coil_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Finds how much warmer the supply target is than measured mixed air."
        },
        {
          "name": "heating_coil_feedforward",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "K\u207b\u00b9"
            }
          ],
          "notes": "Converts a 20 K full-open coil temperature rise into a valve fraction."
        },
        {
          "name": "heating_coil_feedback",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.015,
              "unit": "K\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": -0.25
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 0.25
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Trims the heating valve from measured supply-air temperature."
        },
        {
          "name": "heating_coil_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Combines feedforward and measured-temperature correction."
        },
        {
          "name": "heating_coil_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps the heating valve within its physical 0\u2013100% travel."
        },
        {
          "name": "heating_coil_needed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "parameters": [],
          "notes": "Enables heating only when mixed air is below the supply target."
        },
        {
          "name": "heating_coil_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Closes the heating valve when heating is not needed."
        },
        {
          "name": "cooling_coil_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [],
          "notes": "Finds how much warmer mixed air is than the supply target."
        },
        {
          "name": "cooling_coil_feedforward",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "K\u207b\u00b9"
            }
          ],
          "notes": "Converts a 20 K full-open coil temperature drop into a valve fraction."
        },
        {
          "name": "cooling_coil_feedback",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.015,
              "unit": "K\u207b\u00b9"
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": -0.25
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 0.25
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Trims the cooling valve from measured supply-air temperature."
        },
        {
          "name": "cooling_coil_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Combines feedforward and measured-temperature correction."
        },
        {
          "name": "cooling_coil_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps the cooling valve within its physical 0\u2013100% travel."
        },
        {
          "name": "cooling_coil_needed",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "parameters": [],
          "notes": "Enables cooling only when mixed air is above the supply target."
        },
        {
          "name": "cooling_coil_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean",
              "unit": "Boolean (0/1)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [],
          "notes": "Closes the cooling valve when cooling is not needed."
        },
        {
          "name": "request_sum_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "request_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Adds qualified integer VAV pressure requests for this AHU."
        },
        {
          "name": "ignored_request_count",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Ignore the first two zone requests before increasing the pressure target."
        },
        {
          "name": "request_count_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert integer zone request count for the continuous reset calculation."
        },
        {
          "name": "pressure_request_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample the total zone request count at the same 120-second clock as the duct-pressure reset."
        },
        {
          "name": "ignored_request_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert ignored integer requests for subtraction."
        },
        {
          "name": "excess_request_count",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Subtract ignored requests from the measured zone request count."
        },
        {
          "name": "zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Only requests above the ignored count trigger a response."
        },
        {
          "name": "positive_request_count",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp excess requests to zero."
        },
        {
          "name": "response_per_request",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.05,
              "type": "Real"
            }
          ],
          "notes": "Raise normalized pressure by 0.05 per request above the ignored count each sample."
        },
        {
          "name": "maximum_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Cap each sample's total pressure response."
        },
        {
          "name": "bounded_response",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit the total response in one sample."
        },
        {
          "name": "trim_amount",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.03,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Trim pressure down when requests do not justify a response."
        },
        {
          "name": "net_pressure_reset",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine the trim with the bounded response."
        },
        {
          "name": "request_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 720.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Hold the initial pressure target for the OBC 600-second startup delay plus one 120-second reset sample after the fan is requested."
        },
        {
          "name": "initial_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.35,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Initial pressure setpoint when fan starts or is off."
        },
        {
          "name": "low_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Minimum normalized duct pressure target."
        },
        {
          "name": "high_pressure_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.8,
              "unit": "normalized pressure"
            }
          ],
          "notes": "Maximum normalized duct pressure target."
        },
        {
          "name": "pressure_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0.35
            }
          ],
          "notes": "Hold the previous sampled pressure target; this state breaks the trim-and-respond feedback loop."
        },
        {
          "name": "pressure_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply this sample's net reset to the previous pressure target."
        },
        {
          "name": "pressure_above_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit pressure target to the editable minimum."
        },
        {
          "name": "pressure_below_maximum",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit pressure target to the editable maximum."
        },
        {
          "name": "pressure_candidate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "notes": "Hold the initial target until fan run time exceeds the reset delay."
        },
        {
          "name": "pressure_target_output",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "notes": "Expose the sampled target only after the reset delay."
        },
        {
          "name": "duct_pressure_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "normalized pressure"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "normalized pressure"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.5
            },
            {
              "name": "Ti",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate fan speed to measured normalized duct pressure."
        },
        {
          "name": "fan_feedforward_max",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Use the larger of airflow feedforward and duct-pressure PI fan commands."
        },
        {
          "name": "fan_request_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.05,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Keep the fan off when the AHU has no airflow request."
        },
        {
          "name": "fan_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable the fan when requested airflow exceeds the off threshold."
        },
        {
          "name": "fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Zero fan speed when no VAV requests air."
        },
        {
          "name": "fan_enable",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Gate the fan command with actual VAV airflow demand."
        },
        {
          "name": "minimum_oa_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.2
            },
            {
              "name": "Ti",
              "value": 3600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Increase outside-air damper command when measured flow misses its minimum setpoint."
        },
        {
          "name": "minimum_oa_command",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply the greater of economizer and minimum outside-air flow commands."
        },
        {
          "name": "economizer_mixed_air_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Modulate outside-air fraction from measured mixed-air temperature and the supply-air target while economizing."
        },
        {
          "name": "economizer_low_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 12.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Conservative low-temperature guard for this simplified mixed-air model; not a G36 freeze-protection sequence."
        },
        {
          "name": "outdoor_below_return",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Outdoor air can cool the return air."
        },
        {
          "name": "return_above_supply_target",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The AHU calls for cooling relative to return air."
        },
        {
          "name": "outdoor_above_low_limit",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Avoid low-temperature economizer operation."
        },
        {
          "name": "free_cooling_useful",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Temperature conditions allow free cooling."
        },
        {
          "name": "economizer_temperature_ok",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Outdoor air stays above the low limit while the fan is requested."
        },
        {
          "name": "economizer_enabled",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable mixed-air temperature modulation when all conditions hold."
        },
        {
          "name": "outdoor_air_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Select the modulating economizer fraction while enabled."
        },
        {
          "name": "sat_request_sum_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Sum VAV cooling reset requests."
        },
        {
          "name": "sat_request_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert the VAV request count for sampled reset arithmetic."
        },
        {
          "name": "sat_ignored_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "count"
            }
          ],
          "notes": "Ignore the first two zone requests."
        },
        {
          "name": "sat_excess_requests",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Requests above the ignored count."
        },
        {
          "name": "sat_zero_requests",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Lower bound for excess requests."
        },
        {
          "name": "sat_positive_requests",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Only respond to requests above the ignored count."
        },
        {
          "name": "sat_response_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.2,
              "unit": "K/request"
            }
          ],
          "notes": "Lower the supply target by 0.2 K per excess request each sample."
        },
        {
          "name": "sat_max_response",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -0.6,
              "unit": "K"
            }
          ],
          "notes": "Cap each sample's cooling response at 0.6 K."
        },
        {
          "name": "sat_bounded_response",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit the negative temperature response."
        },
        {
          "name": "sat_trim",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Warm the target by 0.1 K each sample without enough requests."
        },
        {
          "name": "sat_delta",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Combine the warm trim and cool response."
        },
        {
          "name": "sat_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 18.0
            }
          ],
          "notes": "Hold the previous two-minute supply-air temperature target."
        },
        {
          "name": "sat_target_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Apply the sampled reset to the previous supply target."
        },
        {
          "name": "sat_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 12.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "OBC lowest cooling supply target and the high-outdoor end of the reset line."
        },
        {
          "name": "sat_above_minimum",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Do not cool the supply target below 14 \u00b0C."
        },
        {
          "name": "sat_below_weather_max",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clamp the sampled cooling maximum at the editable upper setpoint."
        },
        {
          "name": "sat_fan_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 720.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Delay trim and respond until 600 seconds plus one 120-second sample after physical fan proof."
        },
        {
          "name": "sat_candidate",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Hold the maximum until fan proof and startup delay, then use sampled trim and respond."
        },
        {
          "name": "sat_output",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Expose the current maximum cooling supply target, or its initial value while fan proof is absent."
        },
        {
          "name": "freeze_stage_one_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 4.4,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 1 begins after supply air stays below 4.4 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_one_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 1 clears after supply air stays above 7 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_one_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect low measured supply-air temperature."
        },
        {
          "name": "freeze_stage_one_warm",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect recovered measured supply-air temperature."
        },
        {
          "name": "freeze_stage_one_on_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below the Stage 1 temperature threshold."
        },
        {
          "name": "freeze_stage_one_off_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes above the recovery threshold."
        },
        {
          "name": "freeze_stage_one_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold Stage 1 during the supply-temperature recovery interval."
        },
        {
          "name": "freeze_stage_one_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the outdoor-air command to its editable minimum while Stage 1 is active."
        },
        {
          "name": "freeze_stage_one_heating_enable",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Keep the heating coil enabled during Stage 1 even if normal mixed-air logic would disable it."
        },
        {
          "name": "freeze_stage_one_request_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert Stage 1 status into a hot-water plant request."
        },
        {
          "name": "freeze_stage_one_two_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Issue two hot-water plant requests during Stage 1."
        },
        {
          "name": "freeze_stage_two_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.3,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Stage 2 begins after supply air stays below 3.3 \u00b0C for five minutes."
        },
        {
          "name": "freeze_stage_two_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the deeper measured supply-air temperature fault."
        },
        {
          "name": "freeze_stage_two_on_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below the Stage 2 temperature threshold."
        },
        {
          "name": "freeze_stage_two_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold the outdoor-air interruption until its one-hour timer has elapsed."
        },
        {
          "name": "freeze_stage_two_to_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Convert Stage 2 status for a sampled timer feedback path."
        },
        {
          "name": "freeze_stage_two_to_real",
          "block_type": "IntegerToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "notes": "Convert the sampled Stage 2 status to a Real signal for the duration comparison."
        },
        {
          "name": "freeze_stage_two_previous",
          "block_type": "UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "value": 0
            }
          ],
          "notes": "Break the Stage 2 latch/timer feedback loop using its prior sampled status."
        },
        {
          "name": "freeze_stage_two_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "count"
            }
          ],
          "notes": "Zero means the prior Stage 2 state was inactive."
        },
        {
          "name": "freeze_stage_two_previous_active",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Was Stage 2 active at the prior sample?"
        },
        {
          "name": "freeze_stage_two_hour",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 3540.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Clear Stage 2 after one hour including the sampled feedback and timer step."
        },
        {
          "name": "freeze_stage_two_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close all outdoor-air paths while minimum ventilation is interrupted."
        },
        {
          "name": "freeze_stage_two_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close outdoor air during Stage 2; otherwise restore Stage 1 or normal control."
        },
        {
          "name": "freeze_stage_two_alarm_integer",
          "block_type": "BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Convert the active ventilation interruption to alarm level one."
        },
        {
          "name": "freeze_stage_two_alarm_double",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Build Level 2 from the active Stage 2 alarm bit."
        },
        {
          "name": "freeze_stage_two_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Report Level 3 while minimum ventilation is interrupted."
        },
        {
          "name": "freeze_stage_three_fifteen_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.3,
              "unit": "\u00b0C"
            }
          ],
          "notes": "A supply temperature below 3.3 \u00b0C for 15 minutes requires shutdown."
        },
        {
          "name": "freeze_stage_three_five_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "A supply temperature below 1 \u00b0C for five minutes requires shutdown."
        },
        {
          "name": "freeze_stage_three_below_fifteen",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the sustained 3.3 \u00b0C shutdown fault."
        },
        {
          "name": "freeze_stage_three_below_five",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect the deeper 1 \u00b0C shutdown fault."
        },
        {
          "name": "freeze_stage_three_fifteen_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require 15 continuous minutes below 3.3 \u00b0C."
        },
        {
          "name": "freeze_stage_three_five_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes below 1 \u00b0C."
        },
        {
          "name": "freeze_stage_three_sensor_fault",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either sustained low-temperature condition requires shutdown."
        },
        {
          "name": "freeze_stage_three_trip",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A freeze-stat trip or low-temperature fault requires shutdown."
        },
        {
          "name": "freeze_stage_three_reset_temperature",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Permit operator reset only after supply air has recovered above 7 \u00b0C."
        },
        {
          "name": "freeze_stage_three_reset_warm",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Supply air is warm enough to reset."
        },
        {
          "name": "freeze_stage_three_stat_normal",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A freeze-stat trip must clear before operator reset."
        },
        {
          "name": "freeze_stage_three_reset_safe",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Both supply temperature and freeze-stat status permit reset."
        },
        {
          "name": "freeze_stage_three_reset_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Accept an operator reset only when the fault has cleared."
        },
        {
          "name": "freeze_stage_three_latch",
          "block_type": "Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold freeze shutdown until a safe operator reset; the harness cannot clear it."
        },
        {
          "name": "freeze_stage_three_fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Stop the supply fan during shutdown."
        },
        {
          "name": "freeze_stage_three_fan",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the graph fan command to zero."
        },
        {
          "name": "freeze_stage_three_outdoor_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close outdoor air during shutdown."
        },
        {
          "name": "freeze_stage_three_outdoor_air",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override Stage 2 and normal outdoor-air commands."
        },
        {
          "name": "freeze_stage_three_cooling_open",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Open the cooling-coil valve fully for coil freeze protection."
        },
        {
          "name": "freeze_stage_three_cooling_valve",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Override the cooling-coil valve fully open during shutdown."
        },
        {
          "name": "freeze_stage_three_measured_high",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Protect the warmer of measured supply and mixed air temperatures."
        },
        {
          "name": "freeze_stage_three_heating_target",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 27.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Target 27 \u00b0C for the higher of measured supply and mixed air during shutdown."
        },
        {
          "name": "freeze_stage_three_heating_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.1
            },
            {
              "name": "Ti",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate the heating coil to protect the higher measured air temperature."
        },
        {
          "name": "freeze_stage_three_heating_valve",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the shutdown heating PI while Stage 3 is latched."
        },
        {
          "name": "freeze_stage_three_hot_request",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Stages 1 and 3 both issue two hot-water plant requests."
        },
        {
          "name": "freeze_stage_three_alarm_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 alarm for a latched freeze shutdown."
        },
        {
          "name": "freeze_stage_three_alarm_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "The Stage 3 Level 2 shutdown alarm takes priority over the Stage 2 ventilation alarm."
        },
        {
          "name": "economizer_high_limit_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Outdoor temperature minus return temperature for differential dry-bulb high limit."
        },
        {
          "name": "economizer_high_limit_hysteresis",
          "block_type": "Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -1.0,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Disable free cooling when outdoor reaches return temperature; re-enable below return by 1 K."
        },
        {
          "name": "economizer_high_limit_ok",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Free cooling is available below the differential dry-bulb high limit."
        },
        {
          "name": "economizer_freeze_early",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either Stage 1 or Stage 2 freeze protection disables free cooling."
        },
        {
          "name": "economizer_freeze_any",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the three freeze stages disables free cooling."
        },
        {
          "name": "economizer_freeze_clear",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit economizer control only with no freeze protection active."
        },
        {
          "name": "economizer_proven_and_clear",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require physical fan proof and no freeze stage."
        },
        {
          "name": "minimum_oa_mode_enabled",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Enable minimum outdoor-air flow control only in occupied mode with proven fan airflow."
        },
        {
          "name": "minimum_oa_off_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "No minimum outdoor airflow is required outside occupied mode or without fan proof."
        },
        {
          "name": "minimum_oa_setpoint",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Gate the teaching outdoor-airflow setpoint by occupied mode and fan proof."
        },
        {
          "name": "minimum_oa_off_command",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Disable the minimum outdoor-air PI command when its loop is inactive."
        },
        {
          "name": "minimum_oa_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use measured-flow minimum damper position only while the loop is enabled."
        },
        {
          "name": "outdoor_air_fan_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close normal outdoor air when the fan is not requested; freeze stages retain priority."
        },
        {
          "name": "outdoor_air_fan_requested",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Allow normal outside air when the fan is requested, including cooldown and preconditioning."
        },
        {
          "name": "outdoor_damper_physical_max",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Editable mechanical maximum travel of the common outdoor-air damper."
        },
        {
          "name": "outdoor_damper_physical_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound the final outdoor damper command by its physical maximum."
        },
        {
          "name": "return_damper_one",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Fully open return damper reference."
        },
        {
          "name": "return_damper_complement",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Normal return command complements the outdoor damper command."
        },
        {
          "name": "return_damper_pi_midpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Minimum-OA PI midpoint before return damper begins closing."
        },
        {
          "name": "return_damper_pi_excess",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Minimum-OA PI demand above its midpoint."
        },
        {
          "name": "return_damper_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Lower return-damper limit."
        },
        {
          "name": "return_damper_positive_excess",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Ignore PI demand below the return-damper closing range."
        },
        {
          "name": "return_damper_double_excess",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "unitless"
            }
          ],
          "notes": "Map the upper half of PI output over the full return damper stroke."
        },
        {
          "name": "return_damper_pi_max",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum return opening allowed by minimum outdoor airflow control."
        },
        {
          "name": "return_damper_oa_limited",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Outdoor-air minimum can independently close the return damper."
        },
        {
          "name": "return_damper_mode",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Apply the minimum-OA return limit only with occupied mode and proven fan."
        },
        {
          "name": "return_damper_physical_max",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Editable mechanical maximum travel of the common return damper."
        },
        {
          "name": "return_damper_physical_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound the return damper command by its physical maximum."
        },
        {
          "name": "minimum_oa_lower_half",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clip the minimum outdoor-air PI output at the return-damper transition midpoint."
        },
        {
          "name": "minimum_oa_outdoor_stroke",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0,
              "unit": "unitless"
            }
          ],
          "notes": "Map PI output 0\u20130.5 to outdoor damper minimum position 0\u20131; above 0.5 the return damper closes instead."
        },
        {
          "name": "vent_area_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_area_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent area across the AHU zones."
        },
        {
          "name": "vent_population_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_population_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent population across the AHU zones."
        },
        {
          "name": "vent_primary_sum_1",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "vent_primary_sum_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum vent primary across the AHU zones."
        },
        {
          "name": "zone_06_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_06_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_06_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_06_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_07_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_07_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_07_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_07_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_08_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_08_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_08_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_08_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_09_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_09_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_09_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_09_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "zone_10_vent_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero primary-flow denominator."
        },
        {
          "name": "zone_10_vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound primary-flow denominator."
        },
        {
          "name": "zone_10_vent_flow_bounded",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outdoor air cannot exceed measured primary flow."
        },
        {
          "name": "zone_10_vent_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_1",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_fraction_max_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Maximum occupied-zone outside-air fraction."
        },
        {
          "name": "vent_breathing_total",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum adjusted area and population ventilation."
        },
        {
          "name": "vent_uncorrected_design",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.45,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design uncorrected minimum outside-air flow for five zones."
        },
        {
          "name": "vent_uncorrected_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap uncorrected airflow by design."
        },
        {
          "name": "vent_primary_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.00045,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid zero system primary-flow denominator."
        },
        {
          "name": "vent_primary_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Bound system primary-flow denominator."
        },
        {
          "name": "vent_uncorrected_fraction",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Uncorrected outdoor air divided by measured primary air."
        },
        {
          "name": "vent_one",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "unitless"
            }
          ],
          "notes": "Reference ventilation efficiency of one."
        },
        {
          "name": "vent_efficiency_base",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "One plus the uncorrected system outside-air fraction."
        },
        {
          "name": "vent_efficiency",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Subtract the maximum zone outside-air fraction."
        },
        {
          "name": "vent_efficiency_epsilon",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0001,
              "unit": "unitless"
            }
          ],
          "notes": "Lower numerical bound for system ventilation efficiency."
        },
        {
          "name": "vent_efficiency_safe",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Avoid division by zero at low ventilation efficiency."
        },
        {
          "name": "vent_effective_flow",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Correct uncorrected outdoor air for system ventilation efficiency."
        },
        {
          "name": "vent_total_design",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.75,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design total outside-air flow cap."
        },
        {
          "name": "vent_effective_limit",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cap effective outside-air flow by design."
        },
        {
          "name": "sat_mode_above_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Codes above cooldown exclude the occupied cooling supply-air reset."
        },
        {
          "name": "sat_mode_occupied_or_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "OBC modes 1 and 2 use the occupied cooling supply-air reset."
        },
        {
          "name": "sat_mode_above_unoccupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "Exclude the invalid mode 0 from the occupied reset."
        },
        {
          "name": "sat_mode_weather_valid",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Use the outdoor-temperature and request reset in modes 1 and 2."
        },
        {
          "name": "sat_mode_setup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "OBC setup mode is code 3."
        },
        {
          "name": "sat_mode_is_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "code"
            },
            {
              "name": "u2",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Setup selects the low cooling supply target."
        },
        {
          "name": "sat_mode_above_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Integer",
              "unit": "code"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Integer",
              "value": 3
