              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "A zero importance suppresses all pressure requests."
        },
        {
          "name": "low_flow_importance_gate",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A zero pressure-reset importance suppresses both low-airflow alarm levels."
        },
        {
          "name": "sat_cooling_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone temperature minus active cooling setpoint."
        },
        {
          "name": "sat_two_error_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 2.0,
              "unit": "K"
            },
            {
              "name": "h",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Cooling error exceeds 2 K, clearing below 1.75 K."
        },
        {
          "name": "sat_three_error_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            },
            {
              "name": "h",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Cooling error exceeds 3 K, clearing below 2.75 K."
        },
        {
          "name": "sat_two_error_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Two continuous minutes above the hysteretic 2 K threshold."
        },
        {
          "name": "sat_three_error_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Two continuous minutes above the hysteretic 3 K threshold."
        },
        {
          "name": "sat_cooling_loop_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ],
          "notes": "One request starts above 95% of the cooling PI loop and holds until below 85%."
        },
        {
          "name": "sat_cooling_loop_scale",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.1764705882352942
            }
          ],
          "notes": "Normalize the existing cooling PI's 0\u20130.85 damper command to a 0\u20131 cooling-loop signal. Retune this gain if the PI output maximum changes."
        },
        {
          "name": "sat_cooling_loop_limit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keep the normalized cooling loop within the OBC 0\u20131 input range."
        },
        {
          "name": "sat_previous_cooling_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Sample the active cooling setpoint every two minutes for change suppression."
        },
        {
          "name": "sat_sampled_cooling_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample the active cooling target every two minutes before detecting a material setpoint change, matching the OBC TimeSuppression input sampler."
        },
        {
          "name": "sat_setpoint_rise",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Current setpoint minus previous sample."
        },
        {
          "name": "sat_setpoint_fall",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Previous setpoint minus current sample."
        },
        {
          "name": "sat_change_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Ignore setpoint changes of 0.25 K or less."
        },
        {
          "name": "sat_setpoint_rise_detected",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a material setpoint rise."
        },
        {
          "name": "sat_setpoint_fall_detected",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a material setpoint fall."
        },
        {
          "name": "sat_setpoint_changed",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either setpoint direction starts suppression."
        },
        {
          "name": "sat_two_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Two requests require sustained error and completed suppression."
        },
        {
          "name": "sat_three_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Three requests require sustained error and completed suppression."
        },
        {
          "name": "sat_level_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "0 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "1 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "2 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "3 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_request_one",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "One request while the cooling-loop proxy is high."
        },
        {
          "name": "sat_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Two sustained-error requests take precedence."
        },
        {
          "name": "sat_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Three sustained-error requests take precedence."
        },
        {
          "name": "sat_startup_true",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Begin the first-sampling-period guard at initialization.",
          "parameters": [
            {
              "name": "k",
              "type": "Boolean",
              "value": true
            }
          ]
        },
        {
          "name": "sat_startup_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Ignore setpoint changes during the first 120 seconds, as in OBC TimeSuppression.",
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ]
        },
        {
          "name": "sat_change_after_startup",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only a sampled setpoint change after startup resets suppression."
        },
        {
          "name": "sat_change_latch",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold the first material setpoint change until its suppression interval expires."
        },
        {
          "name": "sat_clear_to_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Carry the passed flag through a sampled state break."
        },
        {
          "name": "sat_clear_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clear the suppression latch at the next 120-second sample.",
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "type": "Real",
              "value": 0.0
            }
          ]
        },
        {
          "name": "sat_clear_boolean",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Convert the delayed passed flag back to Boolean.",
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 0.5
            }
          ]
        },
        {
          "name": "sat_latch_inactive",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Requests are eligible whenever no setpoint-change interval is active."
        },
        {
          "name": "sat_change_edge",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Capture the next material setpoint change once."
        },
        {
          "name": "sat_change_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "trigger",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "setpoint at the setpoint change.",
          "parameters": [
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ]
        },
        {
          "name": "sat_change_room_temp",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "trigger",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "room_temp at the setpoint change.",
          "parameters": [
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ]
        },
        {
          "name": "sat_change_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Setpoint minus room temperature when the change occurred."
        },
        {
          "name": "sat_change_error_reverse",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Room temperature minus setpoint when the change occurred."
        },
        {
          "name": "sat_change_error_abs",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Magnitude of the zone error when the setpoint changes."
        },
        {
          "name": "sat_suppression_rate",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "OBC request suppression: 540 seconds per Kelvin of zone error.",
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 540.0,
              "unit": "s/K"
            }
          ]
        },
        {
          "name": "sat_suppression_maximum",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Cap request suppression at 30 minutes.",
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            }
          ]
        },
        {
          "name": "sat_suppression_duration",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Minimum of 540 s/K times captured zone error and 1800 seconds."
        },
        {
          "name": "sat_suppression_timer",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "passed",
              "type": "Boolean"
            }
          ],
          "notes": "Elapsed time while the first setpoint change remains latched."
        },
        {
          "name": "sat_suppression_passed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Release after elapsed time exceeds the calculated duration."
        },
        {
          "name": "sat_suppression_complete",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Allow requests outside a latched change or once its suppression time has passed."
        },
        {
          "name": "hot_reset_discharge_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_two_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_three_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_two_deficit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "hot_reset_three_deficit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "hot_reset_two_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ]
        },
        {
          "name": "hot_reset_three_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ]
        },
        {
          "name": "hot_reset_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ]
        },
        {
          "name": "hot_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ]
        },
        {
          "name": "hot_reset_level_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_one_request",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_two_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_three_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_plant_request_integer",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "sensor_fan_off",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Diagnose the flow sensor only while the AHU fan motor is proven off."
        },
        {
          "name": "sensor_fan_off_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of fan-off proof before checking residual flow."
        },
        {
          "name": "sensor_cooling_design_flow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.95,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design cooling maximum: 0.2 minimum plus 0.75 cooling span in this example."
        },
        {
          "name": "sensor_ten_percent",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1
            }
          ],
          "notes": "A reading above ten percent of design cooling flow indicates sensor calibration trouble while the fan is off."
        },
        {
          "name": "sensor_residual_flow",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary flow exceeds ten percent of design cooling flow."
        },
        {
          "name": "sensor_alarm_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Fan proven off for ten minutes and measured flow remains above the design threshold."
        },
        {
          "name": "sensor_alarm_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No airflow sensor calibration alarm."
        },
        {
          "name": "sensor_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 airflow sensor calibration alarm."
        },
        {
          "name": "sensor_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 3 only when the fan-off residual-flow condition is true."
        },
        {
          "name": "low_discharge_importance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Set to zero to suppress this zone's hot-water reset alarms."
        },
        {
          "name": "low_discharge_zero_importance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Alarm suppression threshold."
        },
        {
          "name": "low_discharge_important",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hot-water reset importance must be positive to allow alarms."
        },
        {
          "name": "low_discharge_occupied_and_plant",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The zone is occupied and the physical hot-water plant produced heat."
        },
        {
          "name": "low_discharge_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Suppress temperature alarms when hot-water reset importance is zero."
        },
        {
          "name": "low_discharge_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Discharge setpoint minus measured discharge temperature."
        },
        {
          "name": "low_discharge_level_three_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ],
          "notes": "Level 3 when measured discharge is more than 8 K below setpoint."
        },
        {
          "name": "low_discharge_level_two_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ],
          "notes": "Level 2 when measured discharge is more than 17 K below setpoint."
        },
        {
          "name": "low_discharge_below_eight",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge more than 8 K below its CDL setpoint."
        },
        {
          "name": "low_discharge_below_seventeen",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge more than 17 K below its CDL setpoint."
        },
        {
          "name": "low_discharge_three_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Eligible Level 3 temperature error."
        },
        {
          "name": "low_discharge_two_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Eligible Level 2 temperature error."
        },
        {
          "name": "low_discharge_three_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of eligible discharge temperature error."
        },
        {
          "name": "low_discharge_two_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of eligible discharge temperature error."
        },
        {
          "name": "low_discharge_level_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No temperature alarm."
        },
        {
          "name": "low_discharge_level_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 low discharge temperature alarm."
        },
        {
          "name": "low_discharge_level_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 low discharge temperature alarm."
        },
        {
          "name": "low_discharge_moderate",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 3 after its ten-minute delay."
        },
        {
          "name": "low_discharge_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Severe Level 2 takes precedence over Level 3."
        },
        {
          "name": "leak_damper_closed_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.005,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Treat a damper command at or below 0.5% as closed."
        },
        {
          "name": "leak_damper_command_closed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Terminal damper commanded closed by editable CDL."
        },
        {
          "name": "leak_damper_closed_and_fan",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The damper is commanded closed while AHU fan status is proven on."
        },
        {
          "name": "leak_damper_flow_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured terminal airflow exceeds ten percent of design cooling flow."
        },
        {
          "name": "leak_damper_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A closed commanded damper still passes measurable air while the fan runs."
        },
        {
          "name": "leak_damper_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of closed-command flow before Level 4."
        },
        {
          "name": "leak_valve_closed_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.005,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Treat a measured valve position below 0.5% as closed."
        },
        {
          "name": "leak_valve_position_closed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured reheat valve actuator is closed, even if its seat leaks water."
        },
        {
          "name": "leak_valve_closed_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require fifteen continuous minutes of measured closed valve position."
        },
        {
          "name": "leak_valve_temperature_rise",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Measured VAV discharge minus measured AHU supply temperature."
        },
        {
          "name": "leak_valve_rise_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            }
          ],
          "notes": "Leaking valve threshold: discharge more than 3 K above AHU supply."
        },
        {
          "name": "leak_valve_temperature_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Discharge temperature rise indicates unwanted reheat."
        },
        {
          "name": "leak_valve_fan_and_closed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "AHU fan proven on after fifteen minutes of closed-valve position."
        },
        {
          "name": "leak_valve_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge is warm while valve position is closed and air flows."
        },
        {
          "name": "leak_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No terminal leakage alarm."
        },
        {
          "name": "leak_alarm_four",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Level 4 terminal leakage alarm."
        },
        {
          "name": "leak_damper_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 4 for sustained damper leakage."
        },
        {
          "name": "leak_valve_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 4 for reheat-valve seat leakage."
        },
        {
          "name": "ventilation_standby_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "When true, confirmed vacancy permits occupied standby with zero area air and minimum primary flow. Set false where occupied standby is not permitted."
        },
        {
          "name": "ventilation_standby_disabled",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Retain occupied area air and minimum primary flow during vacancy when standby is disallowed."
        },
        {
          "name": "ventilation_area_presence_or_required",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Area ventilation stays on for confirmed presence or when occupied standby is disallowed."
        },
        {
          "name": "ventilation_area_mode_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require local occupied mode for area air and occupied minimum flow."
        },
        {
          "name": "ventilation_area_window_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An open window suppresses area air and occupied minimum flow regardless of standby policy."
        }
      ],
      "connections": [
        {
          "from": "room_temp",
          "to": "cool_error.u1"
        },
        {
          "from": "window_cool_target.y",
          "to": "cool_error.u2"
        },
        {
          "from": "window_heat_target.y",
          "to": "heat_error.u1"
        },
        {
          "from": "room_temp",
          "to": "heat_error.u2"
        },
        {
          "from": "cool_error.y",
          "to": "cooling_mode.u1"
        },
        {
          "from": "cool_deadband.y",
          "to": "cooling_mode.u2"
        },
        {
          "from": "heat_error.y",
          "to": "heating_mode.u1"
        },
        {
          "from": "zero.y",
          "to": "heating_mode.u2"
        },
        {
          "from": "window_cool_target.y",
          "to": "cool_pi.u_s"
        },
        {
          "from": "room_temp",
          "to": "cool_pi.u_m"
        },
        {
          "from": "window_heat_target.y",
          "to": "heat_pi.u_s"
        },
        {
          "from": "room_temp",
          "to": "heat_pi.u_m"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "damper_offset.u1"
        },
        {
          "from": "cool_pi.y",
          "to": "damper_offset.u2"
        },
        {
          "from": "damper_offset.y",
          "to": "damper_limit.u"
        },
        {
          "from": "damper_limit.y",
          "to": "damper_select.u1"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "damper_select.u2"
        },
        {
          "from": "heat_pi.y",
          "to": "reheat_select.u1"
        },
        {
          "from": "zero.y",
          "to": "reheat_select.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "reheat_select.u3"
        },
        {
          "from": "heating_damper_select.y",
          "to": "flow_span.u"
        },
        {
          "from": "flow_span.y",
          "to": "pressure_effect.u1"
        },
        {
          "from": "supply_pressure",
          "to": "pressure_effect.u2"
        },
        {
          "from": "window_primary_minimum.y",
          "to": "airflow_sum.u1"
        },
        {
          "from": "pressure_effect.y",
          "to": "airflow_sum.u2"
        },
        {
          "from": "window_primary_minimum.y",
          "to": "airflow_request_sum.u1"
        },
        {
          "from": "flow_span.y",
          "to": "airflow_request_sum.u2"
        },
        {
          "from": "cool_error.y",
          "to": "cool_demand_gain.u"
        },
        {
          "from": "cool_demand_gain.y",
          "to": "cool_demand_limit.u"
        },
        {
          "from": "heat_error.y",
          "to": "heat_demand_gain.u"
        },
        {
          "from": "heat_demand_gain.y",
          "to": "heat_demand_limit.u"
        },
        {
          "from": "damper_feedback_output.y",
          "to": "damper_position"
        },
        {
          "from": "reheat_capped.y",
          "to": "reheat_valve_position"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "airflow_request"
        },
        {
          "from": "cool_demand_limit.y",
          "to": "cooling_demand"
        },
        {
          "from": "heat_demand_limit.y",
          "to": "heating_demand"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "discharge_headroom.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_headroom.u2"
        },
        {
          "from": "discharge_headroom.y",
          "to": "reheat_capacity_per_flow.u"
        },
        {
          "from": "reheat_capacity_per_flow.y",
          "to": "reheat_flow_cap.u1"
        },
        {
          "from": "measured_airflow",
          "to": "reheat_flow_cap.u2"
        },
        {
          "from": "reheat_flow_cap.y",
          "to": "reheat_cap_limit.u"
        },
        {
          "from": "discharge_valve_select.y",
          "to": "reheat_capped.u1"
        },
        {
          "from": "reheat_cap_limit.y",
          "to": "reheat_capped.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "low_flow_threshold.u1"
        },
        {
          "from": "low_flow_fraction.y",
          "to": "low_flow_threshold.u2"
        },
        {
          "from": "measured_airflow",
          "to": "low_flow_detected.u1"
        },
        {
          "from": "low_flow_threshold.y",
          "to": "low_flow_detected.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "flow_requested.u1"
        },
        {
          "from": "flow_alarm_enable_threshold.y",
          "to": "flow_requested.u2"
        },
        {
          "from": "low_flow_detected.y",
          "to": "low_flow_condition.u1"
        },
        {
          "from": "flow_requested.y",
          "to": "low_flow_condition.u2"
        },
        {
          "from": "low_flow_delay.y",
          "to": "low_airflow_alarm"
        },
        {
          "from": "discharge_temp",
          "to": "high_discharge_detected.u1"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "high_discharge_detected.u2"
        },
        {
          "from": "high_discharge_detected.y",
          "to": "high_discharge_delay.u"
        },
        {
          "from": "high_discharge_delay.y",
          "to": "high_discharge_alarm"
        },
        {
          "from": "local_occupied.y",
          "to": "conditioning_mode.u1"
        },
        {
          "from": "zone_presence_raw",
          "to": "presence_delay.u"
        },
        {
          "from": "zone_presence_raw",
          "to": "presence_inverse.u"
        },
        {
          "from": "presence_inverse.y",
          "to": "vacancy_delay.u"
        },
        {
          "from": "presence_delay.y",
          "to": "occupancy_latch.u"
        },
        {
          "from": "vacancy_delay.y",
          "to": "occupancy_latch.clr"
        },
        {
          "from": "occupancy_latch.y",
          "to": "occupancy_confirmed"
        },
        {
          "from": "cool_setpoint.y",
          "to": "cool_setpoint_standby.u1"
        },
        {
          "from": "standby_cool.y",
          "to": "cool_setpoint_standby.u2"
        },
        {
          "from": "cool_setpoint_standby.y",
          "to": "cool_setpoint_active.u1"
        },
        {
          "from": "unoccupied_cool_enabled.y",
          "to": "cool_setpoint_active.u2"
        },
        {
          "from": "conditioning_mode.y",
          "to": "cool_setpoint_active.u3"
        },
        {
          "from": "heat_setpoint.y",
          "to": "heat_setpoint_standby.u1"
        },
        {
          "from": "standby_heat.y",
          "to": "heat_setpoint_standby.u2"
        },
        {
          "from": "heat_setpoint_standby.y",
          "to": "heat_setpoint_active.u1"
        },
        {
          "from": "unoccupied_heat_enabled.y",
          "to": "heat_setpoint_active.u2"
        },
        {
          "from": "conditioning_mode.y",
          "to": "heat_setpoint_active.u3"
        },
        {
          "from": "minimum_damper.y",
          "to": "minimum_damper_standby.u1"
        },
        {
          "from": "standby_damper.y",
          "to": "minimum_damper_standby.u2"
        },
        {
          "from": "minimum_damper_standby.y",
          "to": "minimum_damper_active.u1"
        },
        {
          "from": "unoccupied_damper.y",
          "to": "minimum_damper_active.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "minimum_damper_active.u3"
        },
        {
          "from": "minimum_airflow.y",
          "to": "minimum_airflow_standby.u1"
        },
        {
          "from": "standby_airflow.y",
          "to": "minimum_airflow_standby.u2"
        },
        {
          "from": "minimum_airflow_standby.y",
          "to": "minimum_airflow_active.u1"
        },
        {
          "from": "unoccupied_airflow.y",
          "to": "minimum_airflow_active.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "minimum_airflow_active.u3"
        },
        {
          "from": "minimum_damper.y",
          "to": "minimum_damper_heating.u1"
        },
        {
          "from": "minimum_damper_active.y",
          "to": "minimum_damper_heating.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "minimum_damper_heating.u3"
        },
        {
          "from": "minimum_airflow.y",
          "to": "minimum_airflow_heating.u1"
        },
        {
          "from": "minimum_airflow_active.y",
          "to": "minimum_airflow_heating.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "minimum_airflow_heating.u3"
        },
        {
          "from": "heating_warmup_airflow.y",
          "to": "heating_damper_gain.u"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "heating_damper_offset.u1"
        },
        {
          "from": "heating_damper_gain.y",
          "to": "heating_damper_offset.u2"
        },
        {
          "from": "heating_damper_offset.y",
          "to": "heating_damper_limit.u"
        },
        {
          "from": "heating_damper_limit.y",
          "to": "heating_damper_select.u1"
        },
        {
          "from": "damper_select.y",
          "to": "heating_damper_select.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "heating_damper_select.u3"
        },
        {
          "from": "window_heat_target.y",
          "to": "discharge_upper.u1"
        },
        {
          "from": "discharge_max_rise.y",
          "to": "discharge_upper.u2"
        },
        {
          "from": "discharge_upper.y",
          "to": "discharge_span.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_span.u2"
        },
        {
          "from": "discharge_span.y",
          "to": "discharge_positive_span.u1"
        },
        {
          "from": "discharge_zero_rise.y",
          "to": "discharge_positive_span.u2"
        },
        {
          "from": "heat_pi.y",
          "to": "discharge_demand_double.u"
        },
        {
          "from": "discharge_demand_double.y",
          "to": "discharge_demand_limit.u"
        },
        {
          "from": "discharge_positive_span.y",
          "to": "discharge_reset_rise.u1"
        },
        {
          "from": "discharge_demand_limit.y",
          "to": "discharge_reset_rise.u2"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_reset_target.u1"
        },
        {
          "from": "discharge_reset_rise.y",
          "to": "discharge_reset_target.u2"
        },
        {
          "from": "discharge_reset_target.y",
          "to": "discharge_target_cap.u1"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "discharge_target_cap.u2"
        },
        {
          "from": "discharge_target_cap.y",
          "to": "discharge_target.u1"
        },
        {
          "from": "discharge_minimum.y",
          "to": "discharge_target.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "discharge_target.u3"
        },
        {
          "from": "discharge_target.y",
          "to": "discharge_valve_pi.u_s"
        },
        {
          "from": "discharge_temp",
          "to": "discharge_valve_pi.u_m"
        },
        {
          "from": "discharge_temp",
          "to": "discharge_below_minimum.u1"
        },
        {
          "from": "discharge_minimum.y",
          "to": "discharge_below_minimum.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "discharge_valve_enable.u1"
        },
        {
          "from": "discharge_below_minimum.y",
          "to": "discharge_valve_enable.u2"
        },
        {
          "from": "discharge_valve_pi.y",
          "to": "discharge_valve_select.u1"
        },
        {
          "from": "discharge_valve_closed.y",
          "to": "discharge_valve_select.u2"
        },
        {
          "from": "discharge_valve_enable.y",
          "to": "discharge_valve_select.u3"
        },
        {
          "from": "discharge_target.y",
          "to": "discharge_air_setpoint_c"
        },
        {
          "from": "heat_pi.y",
          "to": "heating_airflow_excess.u1"
        },
        {
          "from": "heating_airflow_midpoint.y",
          "to": "heating_airflow_excess.u2"
        },
        {
          "from": "heating_airflow_excess.y",
          "to": "heating_airflow_double.u"
        },
        {
          "from": "heating_airflow_double.y",
          "to": "heating_airflow_limit.u"
        },
        {
          "from": "room_temp",
          "to": "heating_airflow_threshold.u1"
        },
        {
          "from": "heating_airflow_margin.y",
          "to": "heating_airflow_threshold.u2"
        },
        {
          "from": "discharge_temp",
          "to": "heating_airflow_warm.u1"
        },
        {
          "from": "heating_airflow_threshold.y",
          "to": "heating_airflow_warm.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "heating_airflow_enabled.u1"
        },
        {
          "from": "heating_airflow_warm.y",
          "to": "heating_airflow_enabled.u2"
        },
        {
          "from": "heating_airflow_limit.y",
          "to": "heating_airflow_select.u1"
        },
        {
          "from": "heating_airflow_zero.y",
          "to": "heating_airflow_select.u2"
        },
        {
          "from": "heating_airflow_enabled.y",
          "to": "heating_airflow_select.u3"
        },
        {
          "from": "heating_warmup_full.y",
          "to": "heating_warmup_airflow.u1"
        },
        {
          "from": "heating_airflow_select.y",
          "to": "heating_warmup_airflow.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "damper_flow_pi.u_s"
        },
        {
          "from": "measured_airflow",
          "to": "damper_flow_pi.u_m"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "damper_flow_requested.u1"
        },
        {
          "from": "damper_flow_threshold.y",
          "to": "damper_flow_requested.u2"
        },
        {
          "from": "damper_flow_pi.y",
          "to": "damper_feedback_output.u1"
        },
        {
          "from": "damper_closed.y",
          "to": "damper_feedback_output.u2"
        },
        {
          "from": "damper_flow_requested.y",
          "to": "damper_feedback_output.u3"
        },
        {
          "from": "measured_airflow",
          "to": "measured_airflow_passthrough.u"
        },
        {
          "from": "measured_airflow_passthrough.y",
          "to": "airflow"
        },
        {
          "from": "local_occupied.y",
          "to": "ventilation_occupied.u1"
        },
        {
          "from": "occupancy_latch.y",
          "to": "ventilation_occupied.u2"
        },
        {
          "from": "ventilation_occupied.y",
          "to": "ventilation_window_eligible.u1"
        },
        {
          "from": "window_closed",
          "to": "ventilation_window_eligible.u2"
        },
        {
          "from": "ventilation_floor_area.y",
          "to": "ventilation_area_design.u1"
        },
        {
          "from": "ventilation_area_rate.y",
          "to": "ventilation_area_design.u2"
        },
        {
          "from": "ventilation_area_design.y",
          "to": "ventilation_area_active.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "ventilation_area_active.u2"
        },
        {
          "from": "occupancy_count",
          "to": "ventilation_population_design.u1"
        },
        {
          "from": "ventilation_person_rate.y",
          "to": "ventilation_population_design.u2"
        },
        {
          "from": "co2_population_component.y",
          "to": "ventilation_population_active.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "ventilation_population_active.u2"
        },
        {
          "from": "ventilation_window_eligible.y",
          "to": "ventilation_population_active.u3"
        },
        {
          "from": "ventilation_area_active.y",
          "to": "ventilation_breathing_sum.u1"
        },
        {
          "from": "ventilation_population_active.y",
          "to": "ventilation_breathing_sum.u2"
        },
        {
          "from": "discharge_temp",
          "to": "ventilation_heating_supply.u1"
        },
        {
          "from": "room_temp",
          "to": "ventilation_heating_supply.u2"
        },
        {
          "from": "ventilation_heating_effectiveness.y",
          "to": "ventilation_effectiveness.u1"
        },
        {
          "from": "ventilation_cooling_effectiveness.y",
          "to": "ventilation_effectiveness.u2"
        },
        {
          "from": "ventilation_heating_supply.y",
          "to": "ventilation_effectiveness.u3"
        },
        {
          "from": "ventilation_breathing_sum.y",
          "to": "ventilation_minimum_oa.u1"
        },
        {
          "from": "ventilation_effectiveness.y",
          "to": "ventilation_minimum_oa.u2"
        },
        {
          "from": "ventilation_area_active.y",
          "to": "ventilation_area"
        },
        {
          "from": "ventilation_population_active.y",
          "to": "ventilation_population"
        },
        {
          "from": "ventilation_minimum_oa.y",
          "to": "ventilation_minimum_oa_flow"
        },
        {
          "from": "co2_ppm",
          "to": "co2_above_lower.u1"
        },
        {
          "from": "co2_reset_lower.y",
          "to": "co2_above_lower.u2"
        },
        {
          "from": "co2_above_lower.y",
          "to": "co2_reset_ratio.u1"
        },
        {
          "from": "co2_reset_span.y",
          "to": "co2_reset_ratio.u2"
        },
        {
          "from": "co2_reset_ratio.y",
          "to": "co2_reset_limit.u"
        },
        {
          "from": "ventilation_population_design.y",
          "to": "co2_population_component.u1"
        },
        {
          "from": "co2_reset_limit.y",
          "to": "co2_population_component.u2"
        },
        {
          "from": "co2_cooling_max_flow.y",
          "to": "co2_available_flow.u1"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_available_flow.u2"
        },
        {
          "from": "co2_available_flow.y",
          "to": "co2_flow_increment.u1"
        },
        {
          "from": "co2_reset_limit.y",
          "to": "co2_flow_increment.u2"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_flow_reset.u1"
        },
        {
          "from": "co2_flow_increment.y",
          "to": "co2_flow_reset.u2"
        },
        {
          "from": "co2_flow_reset.y",
          "to": "co2_minimum_flow.u1"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_minimum_flow.u2"
        },
        {
          "from": "ventilation_occupied.y",
          "to": "co2_minimum_flow.u3"
        },
        {
          "from": "co2_minimum_flow.y",
          "to": "window_primary_minimum.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "window_primary_minimum.u2"
        },
        {
          "from": "cooling_mode.y",
          "to": "damper_select.u3"
        },
        {
          "from": "heat_setpoint.y",
          "to": "warmup_error.u1"
        },
        {
          "from": "room_temp",
          "to": "warmup_error.u2"
        },
        {
          "from": "room_temp",
          "to": "cooldown_error.u1"
        },
        {
          "from": "cool_setpoint.y",
          "to": "cooldown_error.u2"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "setback_error.u1"
        },
        {
          "from": "room_temp",
          "to": "setback_error.u2"
        },
        {
          "from": "room_temp",
          "to": "setup_error.u1"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "setup_error.u2"
        },
        {
          "from": "warmup_error.y",
          "to": "warmup_needed.u"
        },
        {
          "from": "cooldown_error.y",
          "to": "cooldown_needed.u"
        },
        {
          "from": "setback_error.y",
          "to": "setback_needed.u"
        },
        {
          "from": "setup_error.y",
          "to": "setup_needed.u"
        },
        {
          "from": "warmup_needed.y",
          "to": "warmup_mode.u2"
        },
        {
          "from": "cooldown_needed.y",
          "to": "cooldown_mode.u2"
        },
        {
          "from": "warmup_mode.y",
          "to": "preconditioning_needed.u1"
        },
        {
          "from": "cooldown_mode.y",
          "to": "preconditioning_needed.u2"
        },
        {
          "from": "preconditioning_needed.y",
          "to": "conditioning_mode.u2"
        },
        {
          "from": "preconditioning_needed.y",
          "to": "occupied_setpoint_requested.u2"
        },
        {
          "from": "occupied_setpoint_requested.y",
          "to": "heat_setpoint_standby.u3"
        },
        {
          "from": "occupied_setpoint_requested.y",
          "to": "cool_setpoint_standby.u3"
        },
        {
          "from": "warmup_mode.y",
          "to": "heating_warmup_airflow.u3"
        },
        {
          "from": "mode_setback.y",
          "to": "mode_select_setback.u1"
        },
        {
          "from": "group_setback",
          "to": "mode_select_setback.u2"
        },
        {
          "from": "mode_unoccupied.y",
          "to": "mode_select_setback.u3"
        },
        {
          "from": "mode_setup.y",
          "to": "mode_select_setup.u1"
        },
        {
          "from": "group_setup",
          "to": "mode_select_setup.u2"
        },
        {
          "from": "mode_select_setback.y",
          "to": "mode_select_setup.u3"
        },
        {
          "from": "mode_cooldown.y",
          "to": "mode_select_cooldown.u1"
        },
        {
          "from": "cooldown_mode.y",
          "to": "mode_select_cooldown.u2"
        },
        {
          "from": "mode_select_freeze_setback.y",
          "to": "mode_select_cooldown.u3"
        },
        {
          "from": "mode_warmup.y",
          "to": "mode_select_warmup.u1"
        },
        {
          "from": "warmup_mode.y",
          "to": "mode_select_warmup.u2"
        },
        {
          "from": "mode_select_cooldown.y",
          "to": "mode_select_warmup.u3"
        },
        {
          "from": "mode_occupied.y",
          "to": "mode_select_occupied.u1"
        },
        {
          "from": "mode_standby.y",
          "to": "mode_select_occupied.u3"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_select_schedule.u1"
        },
        {
          "from": "local_occupied.y",
          "to": "mode_select_schedule.u2"
        },
        {
          "from": "mode_select_warmup.y",
          "to": "mode_select_schedule.u3"
        },
        {
          "from": "mode_select_schedule.y",
          "to": "conditioning_state"
        },
        {
          "from": "group_warmup",
          "to": "warmup_mode.u1"
        },
        {
          "from": "group_cooldown",
          "to": "cooldown_mode.u1"
        },
        {
          "from": "heat_setpoint.y",
          "to": "occupied_heat_target"
        },
        {
          "from": "cool_setpoint.y",
          "to": "occupied_cool_target"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "unoccupied_heat_target"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "unoccupied_cool_target"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "unoccupied_heat_enabled.u1"
        },
        {
          "from": "unoccupied_heat_off.y",
          "to": "unoccupied_heat_enabled.u2"
        },
        {
          "from": "group_setback",
          "to": "group_heat_allowed.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "group_heat_allowed.u2"
        },
        {
          "from": "group_heat_allowed.y",
          "to": "unoccupied_heat_enabled.u3"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "unoccupied_cool_enabled.u1"
        },
        {
          "from": "unoccupied_cool_off.y",
          "to": "unoccupied_cool_enabled.u2"
        },
        {
          "from": "group_setup",
          "to": "unoccupied_cool_enabled.u3"
        },
        {
          "from": "mode_freeze_setback.y",
          "to": "mode_select_freeze_setback.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "mode_select_freeze_setback.u2"
        },
        {
          "from": "mode_select_setup.y",
          "to": "mode_select_freeze_setback.u3"
        },
        {
          "from": "window_closed",
          "to": "window_heat_permit.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "window_heat_permit.u2"
        },
        {
          "from": "heat_setpoint_active.y",
          "to": "window_heat_target.u1"
        },
        {
          "from": "unoccupied_heat_off.y",
          "to": "window_heat_target.u2"
        },
        {
          "from": "window_heat_permit.y",
          "to": "window_heat_target.u3"
        },
        {
          "from": "cool_setpoint_active.y",
          "to": "window_cool_target.u1"
        },
        {
          "from": "unoccupied_cool_off.y",
          "to": "window_cool_target.u2"
        },
        {
          "from": "window_closed",
          "to": "window_cool_target.u3"
        },
        {
          "from": "scheduled_occupied",
          "to": "local_occupied.u1"
        },
        {
          "from": "local_override",
          "to": "local_occupied.u2"
        },
        {
          "from": "supply_fan_proven",
          "to": "low_flow_fan_ready.u"
        },
        {
          "from": "local_occupied.y",
          "to": "low_flow_occupied_and_fan.u1"
        },
        {
          "from": "low_flow_fan_ready.y",
          "to": "low_flow_occupied_and_fan.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "low_flow_seventy_setpoint.u"
        },
        {
          "from": "measured_airflow",
          "to": "low_flow_below_seventy.u1"
        },
        {
          "from": "low_flow_seventy_setpoint.y",
          "to": "low_flow_below_seventy.u2"
        },
        {
          "from": "flow_requested.y",
          "to": "low_flow_eligible.u2"
        },
        {
          "from": "low_flow_condition.y",
          "to": "low_flow_occupied_gate.u2"
        },
        {
          "from": "low_flow_occupied_gate.y",
          "to": "low_flow_delay.u"
        },
        {
          "from": "low_flow_eligible.y",
          "to": "low_flow_seventy_condition.u1"
        },
        {
          "from": "low_flow_below_seventy.y",
          "to": "low_flow_seventy_condition.u2"
        },
        {
          "from": "low_flow_seventy_condition.y",
          "to": "low_flow_seventy_delay.u"
        },
        {
          "from": "low_flow_alarm_three.y",
          "to": "low_flow_alarm_moderate.u1"
        },
        {
          "from": "low_flow_seventy_delay.y",
          "to": "low_flow_alarm_moderate.u2"
        },
        {
          "from": "low_flow_alarm_zero.y",
          "to": "low_flow_alarm_moderate.u3"
        },
        {
          "from": "low_flow_alarm_two.y",
          "to": "low_flow_alarm_priority.u1"
        },
        {
          "from": "low_flow_delay.y",
          "to": "low_flow_alarm_priority.u2"
        },
        {
          "from": "low_flow_alarm_moderate.y",
          "to": "low_flow_alarm_priority.u3"
        },
        {
          "from": "low_flow_alarm_priority.y",
          "to": "low_airflow_alarm_level"
        },
        {
          "from": "pressure_importance.y",
          "to": "pressure_importance_positive.u1"
        },
        {
          "from": "pressure_importance_zero.y",
          "to": "pressure_importance_positive.u2"
        },
        {
          "from": "heating_damper_select.y",
          "to": "pressure_damper_sample.u"
        },
        {
          "from": "pressure_damper_sample.y",
          "to": "pressure_damper_hysteresis.u"
        },
        {
          "from": "pressure_damper_sample.y",
          "to": "pressure_damper_high_sampled.u"
        },
        {
          "from": "pressure_damper_high_sampled.y",
          "to": "pressure_damper_delay.u"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "pressure_setpoint_sample.u"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_setpoint_positive.u1"
        },
        {
          "from": "pressure_nonzero_guard.y",
          "to": "pressure_setpoint_positive.u2"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_flow_half.u"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_flow_seventy.u"
        },
        {
          "from": "measured_airflow",
          "to": "pressure_measured_sample.u"
        },
        {
          "from": "pressure_measured_sample.y",
          "to": "pressure_below_half.u1"
        },
        {
          "from": "pressure_flow_half.y",
          "to": "pressure_below_half.u2"
        },
        {
          "from": "pressure_measured_sample.y",
          "to": "pressure_below_seventy.u1"
        },
        {
          "from": "pressure_flow_seventy.y",
          "to": "pressure_below_seventy.u2"
        },
        {
          "from": "pressure_damper_delay.y",
          "to": "pressure_damper_flow_eligible.u1"
        },
        {
          "from": "pressure_setpoint_positive.y",
          "to": "pressure_damper_flow_eligible.u2"
        },
        {
          "from": "pressure_damper_flow_eligible.y",
          "to": "pressure_severe_eligible.u1"
        },
        {
          "from": "pressure_below_half.y",
          "to": "pressure_severe_eligible.u2"
        },
        {
          "from": "pressure_damper_flow_eligible.y",
          "to": "pressure_moderate_eligible.u1"
        },
        {
          "from": "pressure_below_seventy.y",
          "to": "pressure_moderate_eligible.u2"
        },
        {
          "from": "pressure_level_1.y",
          "to": "pressure_one_request.u1"
        },
        {
          "from": "pressure_damper_hysteresis.y",
          "to": "pressure_one_request.u2"
        },
        {
          "from": "pressure_level_0.y",
          "to": "pressure_one_request.u3"
        },
        {
          "from": "pressure_level_2.y",
          "to": "pressure_two_requests.u1"
        },
        {
          "from": "pressure_moderate_eligible.y",
          "to": "pressure_two_requests.u2"
        },
        {
          "from": "pressure_one_request.y",
          "to": "pressure_two_requests.u3"
        },
        {
          "from": "pressure_level_3.y",
          "to": "pressure_three_requests.u1"
        },
        {
          "from": "pressure_severe_eligible.y",
          "to": "pressure_three_requests.u2"
        },
        {
          "from": "pressure_two_requests.y",
          "to": "pressure_three_requests.u3"
        },
        {
          "from": "pressure_three_requests.y",
          "to": "pressure_importance_select.u1"
        },
        {
          "from": "pressure_importance_positive.y",
          "to": "pressure_importance_select.u2"
        },
        {
          "from": "pressure_level_0.y",
          "to": "pressure_importance_select.u3"
        },
        {
          "from": "pressure_importance_select.y",
          "to": "pressure_reset_request"
        },
        {
          "from": "low_flow_occupied_and_fan.y",
          "to": "low_flow_importance_gate.u1"
        },
        {
          "from": "pressure_importance_positive.y",
          "to": "low_flow_importance_gate.u2"
        },
        {
          "from": "low_flow_importance_gate.y",
          "to": "low_flow_eligible.u1"
        },
        {
          "from": "low_flow_importance_gate.y",
          "to": "low_flow_occupied_gate.u1"
        },
        {
          "from": "room_temp",
          "to": "sat_cooling_error.u1"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_cooling_error.u2"
        },
        {
          "from": "sat_cooling_error.y",
          "to": "sat_two_error_high.u"
        },
        {
          "from": "sat_cooling_error.y",
          "to": "sat_three_error_high.u"
        },
        {
          "from": "sat_two_error_high.y",
          "to": "sat_two_error_delay.u"
        },
        {
          "from": "sat_three_error_high.y",
          "to": "sat_three_error_delay.u"
        },
        {
          "from": "cool_pi.y",
          "to": "sat_cooling_loop_scale.u"
        },
        {
          "from": "sat_cooling_loop_scale.y",
          "to": "sat_cooling_loop_limit.u"
        },
        {
          "from": "sat_cooling_loop_limit.y",
          "to": "sat_cooling_loop_high.u"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_sampled_cooling_setpoint.u"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_previous_cooling_setpoint.u"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_setpoint_rise.u1"
        },
        {
          "from": "sat_previous_cooling_setpoint.y",
          "to": "sat_setpoint_rise.u2"
        },
        {
          "from": "sat_previous_cooling_setpoint.y",
          "to": "sat_setpoint_fall.u1"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_setpoint_fall.u2"
        },
        {
          "from": "sat_setpoint_rise.y",
          "to": "sat_setpoint_rise_detected.u1"
        },
        {
          "from": "sat_change_threshold.y",
          "to": "sat_setpoint_rise_detected.u2"
        },
        {
          "from": "sat_setpoint_fall.y",
          "to": "sat_setpoint_fall_detected.u1"
        },
        {
          "from": "sat_change_threshold.y",
          "to": "sat_setpoint_fall_detected.u2"
        },
        {
          "from": "sat_setpoint_rise_detected.y",
          "to": "sat_setpoint_changed.u1"
        },
        {
          "from": "sat_setpoint_fall_detected.y",
          "to": "sat_setpoint_changed.u2"
        },
        {
          "from": "sat_two_error_delay.y",
          "to": "sat_two_eligible.u1"
        },
        {
          "from": "sat_three_error_delay.y",
          "to": "sat_three_eligible.u1"
        },
        {
          "from": "sat_level_1.y",
          "to": "sat_request_one.u1"
        },
        {
          "from": "sat_cooling_loop_high.y",
          "to": "sat_request_one.u2"
        },
        {
          "from": "sat_level_0.y",
          "to": "sat_request_one.u3"
        },
        {
          "from": "sat_level_2.y",
          "to": "sat_request_two.u1"
        },
        {
          "from": "sat_two_eligible.y",
          "to": "sat_request_two.u2"
        },
        {
          "from": "sat_request_one.y",
          "to": "sat_request_two.u3"
        },
        {
          "from": "sat_level_3.y",
          "to": "sat_request_three.u1"
        },
        {
          "from": "sat_three_eligible.y",
          "to": "sat_request_three.u2"
        },
        {
          "from": "sat_request_two.y",
          "to": "sat_request_three.u3"
        },
        {
          "from": "sat_request_three.y",
          "to": "cooling_sat_reset_request"
        },
        {
          "from": "sat_startup_true.y",
          "to": "sat_startup_delay.u"
        },
        {
          "from": "sat_startup_delay.y",
          "to": "sat_change_after_startup.u1"
        },
        {
          "from": "sat_setpoint_changed.y",
          "to": "sat_change_after_startup.u2"
        },
        {
          "from": "sat_change_after_startup.y",
          "to": "sat_change_latch.u"
        },
        {
          "from": "sat_clear_boolean.y",
          "to": "sat_change_latch.clr"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_change_edge.u"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_latch_inactive.u"
        },
        {
          "from": "sat_change_edge.y",
          "to": "sat_change_setpoint.trigger"
        },
        {
          "from": "sat_change_edge.y",
          "to": "sat_change_room_temp.trigger"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_change_setpoint.u"
        },
        {
          "from": "room_temp",
          "to": "sat_change_room_temp.u"
        },
        {
          "from": "sat_change_setpoint.y",
          "to": "sat_change_error.u1"
        },
        {
          "from": "sat_change_room_temp.y",
          "to": "sat_change_error.u2"
        },
        {
          "from": "sat_change_room_temp.y",
          "to": "sat_change_error_reverse.u1"
        },
        {
          "from": "sat_change_setpoint.y",
          "to": "sat_change_error_reverse.u2"
        },
        {
          "from": "sat_change_error.y",
          "to": "sat_change_error_abs.u1"
        },
        {
          "from": "sat_change_error_reverse.y",
          "to": "sat_change_error_abs.u2"
        },
        {
          "from": "sat_change_error_abs.y",
          "to": "sat_suppression_rate.u"
        },
        {
          "from": "sat_suppression_rate.y",
          "to": "sat_suppression_duration.u1"
        },
        {
          "from": "sat_suppression_maximum.y",
          "to": "sat_suppression_duration.u2"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_suppression_timer.u"
        },
        {
          "from": "sat_suppression_timer.y",
          "to": "sat_suppression_passed.u1"
        },
        {
          "from": "sat_suppression_duration.y",
          "to": "sat_suppression_passed.u2"
        },
        {
          "from": "sat_suppression_passed.y",
          "to": "sat_clear_to_real.u"
        },
        {
          "from": "sat_clear_to_real.y",
          "to": "sat_clear_previous.u"
        },
        {
          "from": "sat_clear_previous.y",
          "to": "sat_clear_boolean.u"
        },
        {
          "from": "sat_latch_inactive.y",
          "to": "sat_suppression_complete.u1"
        },
        {
          "from": "sat_suppression_passed.y",
          "to": "sat_suppression_complete.u2"
        },
        {
          "from": "sat_suppression_complete.y",
          "to": "sat_two_eligible.u2"
        },
        {
          "from": "sat_suppression_complete.y",
          "to": "sat_three_eligible.u2"
        },
        {
          "from": "discharge_target.y",
          "to": "hot_reset_discharge_error.u1"
        },
        {
          "from": "discharge_temp",
          "to": "hot_reset_discharge_error.u2"
        },
        {
          "from": "hot_reset_discharge_error.y",
          "to": "hot_reset_two_deficit.u1"
        },
        {
          "from": "hot_reset_two_threshold.y",
          "to": "hot_reset_two_deficit.u2"
        },
        {
          "from": "hot_reset_discharge_error.y",
          "to": "hot_reset_three_deficit.u1"
        },
        {
          "from": "hot_reset_three_threshold.y",
          "to": "hot_reset_three_deficit.u2"
        },
        {
          "from": "hot_reset_two_deficit.y",
          "to": "hot_reset_two_delay.u"
        },
        {
          "from": "hot_reset_three_deficit.y",
          "to": "hot_reset_three_delay.u"
        },
        {
          "from": "reheat_capped.y",
          "to": "hot_reset_valve_hysteresis.u"
        },
        {
          "from": "reheat_capped.y",
          "to": "hot_plant_valve_hysteresis.u"
        },
        {
          "from": "hot_reset_level_1.y",
          "to": "hot_reset_one_request.u1"
        },
        {
          "from": "hot_reset_valve_hysteresis.y",
          "to": "hot_reset_one_request.u2"
        },
        {
          "from": "hot_reset_level_0.y",
          "to": "hot_reset_one_request.u3"
        },
        {
          "from": "hot_reset_level_2.y",
          "to": "hot_reset_two_requests.u1"
        },
        {
          "from": "hot_reset_two_delay.y",
          "to": "hot_reset_two_requests.u2"
        },
        {
          "from": "hot_reset_one_request.y",
          "to": "hot_reset_two_requests.u3"
        },
        {
          "from": "hot_reset_level_3.y",
          "to": "hot_reset_three_requests.u1"
        },
        {
          "from": "hot_reset_three_delay.y",
          "to": "hot_reset_three_requests.u2"
        },
        {
          "from": "hot_reset_two_requests.y",
          "to": "hot_reset_three_requests.u3"
        },
        {
          "from": "hot_reset_three_requests.y",
          "to": "hot_water_reset_request"
        },
        {
          "from": "hot_plant_valve_hysteresis.y",
          "to": "hot_plant_request_integer.u"
        },
        {
          "from": "hot_plant_request_integer.y",
          "to": "hot_water_plant_request"
        },
        {
          "from": "supply_fan_proven",
          "to": "sensor_fan_off.u"
        },
        {
          "from": "sensor_fan_off.y",
          "to": "sensor_fan_off_delay.u"
        },
        {
          "from": "sensor_cooling_design_flow.y",
          "to": "sensor_ten_percent.u"
        },
        {
          "from": "measured_airflow",
          "to": "sensor_residual_flow.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "sensor_residual_flow.u2"
        },
        {
          "from": "sensor_fan_off_delay.y",
          "to": "sensor_alarm_condition.u1"
        },
        {
          "from": "sensor_residual_flow.y",
          "to": "sensor_alarm_condition.u2"
        },
        {
          "from": "sensor_alarm_three.y",
          "to": "sensor_alarm_select.u1"
        },
        {
          "from": "sensor_alarm_condition.y",
          "to": "sensor_alarm_select.u2"
        },
        {
          "from": "sensor_alarm_zero.y",
          "to": "sensor_alarm_select.u3"
        },
        {
          "from": "sensor_alarm_select.y",
          "to": "airflow_sensor_alarm_level"
        },
        {
          "from": "low_discharge_importance.y",
          "to": "low_discharge_important.u1"
        },
        {
          "from": "low_discharge_zero_importance.y",
          "to": "low_discharge_important.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "low_discharge_occupied_and_plant.u1"
        },
        {
          "from": "hot_water_plant_proven",
          "to": "low_discharge_occupied_and_plant.u2"
        },
        {
          "from": "low_discharge_occupied_and_plant.y",
          "to": "low_discharge_eligible.u1"
        },
        {
          "from": "low_discharge_important.y",
          "to": "low_discharge_eligible.u2"
        },
        {
          "from": "discharge_target.y",
          "to": "low_discharge_error.u1"
        },
        {
          "from": "discharge_temp",
          "to": "low_discharge_error.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_eight.u1"
        },
        {
          "from": "low_discharge_level_three_threshold.y",
          "to": "low_discharge_below_eight.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_seventeen.u1"
        },
        {
          "from": "low_discharge_level_two_threshold.y",
          "to": "low_discharge_below_seventeen.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_three_condition.u1"
        },
        {
          "from": "low_discharge_below_eight.y",
          "to": "low_discharge_three_condition.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_two_condition.u1"
        },
        {
          "from": "low_discharge_below_seventeen.y",
          "to": "low_discharge_two_condition.u2"
        },
        {
          "from": "low_discharge_three_condition.y",
          "to": "low_discharge_three_delay.u"
        },
        {
          "from": "low_discharge_two_condition.y",
          "to": "low_discharge_two_delay.u"
        },
        {
          "from": "low_discharge_level_three.y",
          "to": "low_discharge_moderate.u1"
        },
        {
          "from": "low_discharge_three_delay.y",
          "to": "low_discharge_moderate.u2"
        },
        {
          "from": "low_discharge_level_zero.y",
          "to": "low_discharge_moderate.u3"
        },
        {
          "from": "low_discharge_level_two.y",
          "to": "low_discharge_priority.u1"
        },
        {
          "from": "low_discharge_two_delay.y",
          "to": "low_discharge_priority.u2"
        },
        {
          "from": "low_discharge_moderate.y",
          "to": "low_discharge_priority.u3"
        },
        {
          "from": "low_discharge_priority.y",
          "to": "low_discharge_temperature_alarm_level"
        },
        {
          "from": "damper_feedback_output.y",
          "to": "leak_damper_command_closed.u1"
        },
        {
          "from": "leak_damper_closed_limit.y",
          "to": "leak_damper_command_closed.u2"
        },
        {
          "from": "leak_damper_command_closed.y",
          "to": "leak_damper_closed_and_fan.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_damper_closed_and_fan.u2"
        },
        {
          "from": "measured_airflow",
          "to": "leak_damper_flow_high.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "leak_damper_flow_high.u2"
        },
        {
          "from": "leak_damper_closed_and_fan.y",
          "to": "leak_damper_condition.u1"
        },
        {
          "from": "leak_damper_flow_high.y",
          "to": "leak_damper_condition.u2"
        },
        {
          "from": "leak_damper_condition.y",
          "to": "leak_damper_delay.u"
        },
        {
          "from": "actual_reheat_valve_position",
          "to": "leak_valve_position_closed.u1"
        },
        {
          "from": "leak_valve_closed_limit.y",
          "to": "leak_valve_position_closed.u2"
        },
        {
          "from": "leak_valve_position_closed.y",
          "to": "leak_valve_closed_delay.u"
        },
        {
          "from": "discharge_temp",
          "to": "leak_valve_temperature_rise.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "leak_valve_temperature_rise.u2"
        },
        {
          "from": "leak_valve_temperature_rise.y",
          "to": "leak_valve_temperature_high.u1"
        },
        {
          "from": "leak_valve_rise_threshold.y",
          "to": "leak_valve_temperature_high.u2"
        },
        {
          "from": "leak_valve_closed_delay.y",
          "to": "leak_valve_fan_and_closed.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_valve_fan_and_closed.u2"
        },
        {
          "from": "leak_valve_fan_and_closed.y",
          "to": "leak_valve_condition.u1"
        },
        {
          "from": "leak_valve_temperature_high.y",
          "to": "leak_valve_condition.u2"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_damper_select.u1"
        },
        {
          "from": "leak_damper_delay.y",
          "to": "leak_damper_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_damper_select.u3"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_valve_select.u1"
        },
        {
          "from": "leak_valve_condition.y",
          "to": "leak_valve_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_valve_select.u3"
        },
        {
          "from": "leak_damper_select.y",
          "to": "leaking_damper_alarm_level"
        },
        {
          "from": "leak_valve_select.y",
          "to": "leaking_reheat_valve_alarm_level"
        },
        {
          "from": "ventilation_standby_permitted.y",
          "to": "ventilation_standby_disabled.u"
        },
        {
          "from": "occupancy_latch.y",
          "to": "ventilation_area_presence_or_required.u1"
        },
        {
          "from": "ventilation_standby_disabled.y",
          "to": "ventilation_area_presence_or_required.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "occupied_setpoint_requested.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "mode_select_occupied.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_damper_standby.u3"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_airflow_standby.u3"
        },
        {
          "from": "local_occupied.y",
          "to": "ventilation_area_mode_eligible.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "ventilation_area_mode_eligible.u2"
        },
        {
          "from": "ventilation_area_mode_eligible.y",
          "to": "ventilation_area_window_eligible.u1"
        },
        {
          "from": "window_closed",
          "to": "ventilation_area_window_eligible.u2"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "ventilation_area_active.u3"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "window_primary_minimum.u3"
        }
      ],
      "notes": "The scheduled mode uses occupied 21/24 \u00b0C setpoints. Five minutes without a person widens both setpoints by 0.5 K and reduces ventilation minimums; one minute of presence restores them. Outside the occupied schedule, shared group setback and setup modes enable editable 18/32 \u00b0C targets; otherwise heating and cooling are off and ventilation minimum is zero. Before occupancy, warm-up or cooldown restores occupied temperature setpoints but keeps the reduced ventilation minimum. Heating mode raises airflow above minimum only after the discharge is warm, while preconditioning can use the heating maximum. CDL TrueDelay and Latch blocks confirm arrival and vacancy from the raw occupancy sensor. Measured airflow and discharge temperature are fed back from the physical model. A CDL discharge-temperature reset and valve PI loop command reheat, and five-minute low-flow and high-discharge alarms report persistent faults. Heating demand resets the discharge target; a PI loop uses measured discharge temperature to command reheat. Heating airflow rises only after the discharge is 3 K warmer than the room. The damper PI tracks measured primary airflow; its setpoint remains separate from the physical delivery. Editable floor area and breathing-air rates combine with measured occupant count. Occupied presence gates area and population ventilation; measured discharge selects heating or cooling distribution effectiveness. Measured CO\u2082 resets occupied minimum primary airflow through editable CDL; the physical model only supplies concentration. A cooling call can open its damper while supply air is warm during AHU startup; a warm supply is diagnosed at the AHU rather than suppressing the request. The local CDL mode distinguishes occupied, sensor standby, warm-up, cooldown, setup, setback, and unoccupied conditions; these teaching codes are not the G36 zone-group enumeration. Group warm-up and cooldown now come from the five-zone CDL coordinator; occupied setpoint edits feed its sampled optimal-start estimate. Unoccupied heating/cooling is commanded by the shared CDL group setback/setup/freeze decisions. Open windows disable ordinary terminal heating and cooling; group freeze setback retains heating. A timed local occupancy override selects occupied terminal mode and makes its AHU group occupied through CDL. Editable occupied-mode low-flow diagnosis waits for 30 minutes of AHU fan proof, then raises Level 3 below 70% or Level 2 below 50% of requested primary airflow after five minutes. Duct-pressure reset samples damper, setpoint, and measured flow together every 120 seconds; one minute of damper request qualifies the 2/3 levels. A zero importance suppresses requests and low-airflow alarms. Cooling SAT reset sends editable 0\u20133 requests from zone error and the normalized cooling PI loop; higher tiers wait through setpoint-change suppression. SAT request suppression now follows the editable 540 s/K captured-error calculation, capped at 1800 s. Pinned OBC SystemRequests hot-water tiers issue 3/2 after five minutes more than 17/8 K below the discharge target, or 1 while the reheat valve is above 95% (clear below 85%). A separate plant request holds until the valve falls below 10%. A Level 3 airflow-sensor calibration alarm reports residual measured flow above ten percent of design after ten minutes of AHU fan-off proof. Occupied low-discharge alarms use measured temperature, physical heating production proof, an editable reset-importance suppressor, and ten-minute Level 3/2 delays. Editable Level 4 leakage alarms use fan status, closed damper command plus measured flow, and closed measured valve plus discharge temperature rise. An editable occupied-standby policy retains area ventilation and base primary minimum during vacancy where standby is disallowed; population air still follows confirmed presence."
    },
    {
      "name": "zone_07",
      "block_type": "VAVBoxController",
      "category": "composite",
      "description": "G36-style zone setpoint and minimum-airflow reset with local occupancy sensing.",
      "inputs": [
        {
          "name": "room_temp",
          "type": "Real",
          "label": "Zone Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Zone Air Temperature Sensor",
          "brick_class": "Zone_Air_Temperature_Sensor"
        },
        {
          "name": "supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Sensor",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "supply_pressure",
          "type": "Real",
          "label": "Supply Air Static Pressure Input",
          "unit": "normalized pressure",
          "description": "Supply Air Static Pressure Input",
          "brick_class": "Point"
        },
        {
          "name": "scheduled_occupied",
          "type": "Boolean",
          "label": "Occupied schedule",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "zone_presence_raw",
          "type": "Boolean",
          "label": "Raw Zone Occupancy Sensor",
          "unit": "unitless",
          "brick_class": "Occupancy_Sensor"
        },
        {
          "name": "measured_airflow",
          "type": "Real",
          "label": "Primary Air Flow Sensor",
          "unit": "normalized airflow",
          "brick_class": "Supply_Air_Flow_Sensor"
        },
        {
          "name": "discharge_temp",
          "type": "Real",
          "label": "Discharge Air Temperature Sensor",
          "unit": "\u00b0C",
          "brick_class": "Discharge_Air_Temperature_Sensor"
        },
        {
          "name": "occupancy_count",
          "type": "Real",
          "label": "Occupancy Count Sensor",
          "unit": "people",
          "brick_class": "Occupancy_Count_Sensor"
        },
        {
          "name": "co2_ppm",
          "type": "Real",
          "label": "Zone CO\u2082 Level Sensor",
          "unit": "ppm",
          "brick_class": "Zone_CO2_Level_Sensor"
        },
        {
          "name": "group_warmup",
          "type": "Boolean",
          "label": "Group Warm-up",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "group_cooldown",
          "type": "Boolean",
          "label": "Group Cooldown",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "group_setback",
          "type": "Boolean"
        },
        {
          "name": "group_setup",
          "type": "Boolean"
        },
        {
          "name": "group_freeze_setback",
          "type": "Boolean"
        },
        {
          "name": "window_closed",
          "type": "Boolean",
          "label": "Window Closed",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "local_override",
          "type": "Boolean",
          "label": "Local Occupancy Override",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "supply_fan_proven",
          "type": "Boolean",
          "label": "AHU Supply Fan Proven",
          "unit": "unitless",
          "brick_class": "Fan_Status"
        },
        {
          "name": "hot_water_plant_proven",
          "type": "Boolean",
          "label": "Hot Water Plant Heating Proven",
          "unit": "unitless",
          "brick_class": "Status"
        },
        {
          "name": "actual_reheat_valve_position",
          "type": "Real",
          "label": "Reheat Valve Position Sensor",
          "unit": "fraction (0\u20131)",
          "brick_class": "Valve_Position_Sensor"
        }
      ],
      "outputs": [
        {
          "name": "damper_position",
          "type": "Real",
          "label": "Damper Position Command",
          "unit": "fraction (0\u20131)",
          "description": "Damper Position Command",
          "brick_class": "Damper_Position_Command"
        },
        {
          "name": "reheat_valve_position",
          "type": "Real",
          "label": "Reheat Valve Position Command",
          "unit": "fraction (0\u20131)",
          "description": "Reheat Valve Position Command",
          "brick_class": "Valve_Position_Command"
        },
        {
          "name": "airflow",
          "type": "Real",
          "label": "Supply Air Flow Estimate",
          "unit": "normalized airflow",
          "description": "Supply Air Flow Estimate",
          "brick_class": "Point"
        },
        {
          "name": "airflow_request",
          "type": "Real",
          "label": "Supply Air Flow Request",
          "unit": "normalized airflow",
          "description": "Supply Air Flow Request",
          "brick_class": "Point"
        },
        {
          "name": "cooling_demand",
          "type": "Real",
          "label": "Cooling Demand Estimate",
          "unit": "fraction (0\u20131)",
          "description": "Cooling Demand Estimate",
          "brick_class": "Point"
        },
        {
          "name": "heating_demand",
          "type": "Real",
          "label": "Heating Demand Estimate",
          "unit": "fraction (0\u20131)",
          "description": "Heating Demand Estimate",
          "brick_class": "Point"
        },
        {
          "name": "occupancy_confirmed",
          "type": "Boolean",
          "label": "Confirmed Occupancy",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "low_airflow_alarm",
          "type": "Boolean",
          "label": "Low Primary Air Flow Alarm",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "high_discharge_alarm",
          "type": "Boolean",
          "label": "High Discharge Temperature Alarm",
          "unit": "unitless",
          "brick_class": "Point"
        },
        {
          "name": "pressure_reset_request",
          "type": "Integer",
          "label": "Duct Pressure Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "discharge_air_setpoint_c",
          "type": "Real",
          "label": "Discharge Air Temperature Setpoint",
          "unit": "\u00b0C",
          "brick_class": "Discharge_Air_Temperature_Setpoint"
        },
        {
          "name": "ventilation_area",
          "type": "Real",
          "label": "Adjusted Area Breathing Air",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "ventilation_population",
          "type": "Real",
          "label": "Adjusted Population Breathing Air",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "ventilation_minimum_oa_flow",
          "type": "Real",
          "label": "Zone Minimum Outside Air Flow",
          "unit": "normalized airflow",
          "brick_class": "Point"
        },
        {
          "name": "conditioning_state",
          "type": "Integer",
          "label": "Local Conditioning State",
          "unit": "count",
          "description": "Teaching codes: 0 unoccupied, 1 occupied, 2 sensor standby, 3 warm-up, 4 cooldown, 5 setup, 6 setback, 7 zone freeze setback",
          "brick_class": "Point"
        },
        {
          "name": "occupied_heat_target",
          "type": "Real",
          "label": "Occupied Heating Target",
          "unit": "\u00b0C",
          "brick_class": "Point"
        },
        {
          "name": "occupied_cool_target",
          "type": "Real",
          "label": "Occupied Cooling Target",
          "unit": "\u00b0C",
          "brick_class": "Point"
        },
        {
          "name": "unoccupied_heat_target",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_target",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "low_airflow_alarm_level",
          "type": "Integer",
          "label": "Low Primary Airflow Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "cooling_sat_reset_request",
          "type": "Integer",
          "label": "Cooling Supply Air Temperature Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "hot_water_reset_request",
          "type": "Integer",
          "label": "Hot Water Reset Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "hot_water_plant_request",
          "type": "Integer",
          "label": "Hot Water Plant Request",
          "unit": "count",
          "brick_class": "Point"
        },
        {
          "name": "airflow_sensor_alarm_level",
          "type": "Integer",
          "label": "Airflow Sensor Calibration Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "low_discharge_temperature_alarm_level",
          "type": "Integer",
          "label": "Low Discharge Air Temperature Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "leaking_damper_alarm_level",
          "type": "Integer",
          "label": "Leaking VAV Damper Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        },
        {
          "name": "leaking_reheat_valve_alarm_level",
          "type": "Integer",
          "label": "Leaking Reheat Valve Alarm",
          "unit": "level",
          "brick_class": "Alarm"
        }
      ],
      "blocks": [
        {
          "name": "cool_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 24.0
            }
          ],
          "notes": "G36 occupied cooling setpoint: 24 \u00b0C."
        },
        {
          "name": "heat_setpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 21.0
            }
          ],
          "notes": "G36 occupied heating setpoint: 21 \u00b0C."
        },
        {
          "name": "cool_deadband",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5
            }
          ],
          "notes": "Cooling starts only after the room exceeds its setpoint by 0.5 \u00b0C."
        },
        {
          "name": "zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0
            }
          ],
          "notes": "Shared zero signal for disabled reheat and the heating-mode comparison."
        },
        {
          "name": "minimum_damper",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.15
            }
          ],
          "notes": "Keeps the damper at least 15% open for ventilation."
        },
        {
          "name": "minimum_airflow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.2
            }
          ],
          "notes": "Base airflow estimate before pressure and damper effects are added."
        },
        {
          "name": "cool_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Positive when the room is warmer than the cooling setpoint."
        },
        {
          "name": "heat_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Positive when the room is colder than the heating setpoint."
        },
        {
          "name": "cooling_mode",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Checks whether cooling error exceeds the 0.5 \u00b0C deadband."
        },
        {
          "name": "heating_mode",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Enables reheat only when room temperature is below the heating setpoint."
        },
        {
          "name": "cool_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real"
            },
            {
              "name": "u_m",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.6
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 4500.0
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "PI loop turns room temperature error into a damper increment, capped at 85%."
        },
        {
          "name": "heat_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real"
            },
            {
              "name": "u_m",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.35
            },
            {
              "name": "Ti",
              "type": "Real",
              "value": 5250.0
            },
            {
              "name": "yMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "yMax",
              "type": "Real",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Reverse-acting PI loop turns low room temperature into a reheat command."
        },
        {
          "name": "damper_offset",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Adds the minimum ventilation position to the cooling PI command."
        },
        {
          "name": "damper_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Clamps the requested damper position to 15\u2013100%."
        },
        {
          "name": "damper_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Uses the cooling damper request when cooling is enabled; otherwise holds minimum ventilation."
        },
        {
          "name": "reheat_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Passes the heating PI command only in heating mode; otherwise closes reheat."
        },
        {
          "name": "flow_span",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.75
            }
          ],
          "notes": "Scales the damper command into the variable part of the airflow estimate."
        },
        {
          "name": "pressure_effect",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Reduces estimated flow when duct pressure is low."
        },
        {
          "name": "airflow_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Adds minimum airflow to the pressure-adjusted variable flow."
        },
        {
          "name": "airflow_request_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [],
          "notes": "Adds minimum airflow to the damper request before pressure effects; this demand drives the AHU fan."
        },
        {
          "name": "cool_demand_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5
            }
          ],
          "notes": "Converts positive cooling error into a normalized plant request."
        },
        {
          "name": "heat_demand_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5
            }
          ],
          "notes": "Converts positive heating error into a normalized plant request."
        },
        {
          "name": "cool_demand_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps zone cooling demand between zero and one."
        },
        {
          "name": "heat_demand_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keeps zone heating demand between zero and one."
        },
        {
          "name": "maximum_discharge_temp",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 35.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Editable terminal discharge temperature upper target; physical coil safety remains at 40 \u00b0C."
        },
        {
          "name": "discharge_headroom",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Temperature rise allowed above measured AHU supply air."
        },
        {
          "name": "reheat_capacity_per_flow",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131) / normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.15,
              "unit": "normalized airflow\u207b\u00b9 K\u207b\u00b9"
            }
          ],
          "notes": "Converts temperature headroom to valve capacity: 1.2 kW per airflow-K divided by the 8 kW reheat coil."
        },
        {
          "name": "reheat_flow_cap",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Scale valve cap by measured primary airflow."
        },
        {
          "name": "reheat_cap_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep the discharge-temperature-derived valve cap between closed and open."
        },
        {
          "name": "reheat_capped",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Limit zone heating command with the discharge temperature cap."
        },
        {
          "name": "low_flow_fraction",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Alarm when measured flow stays below half of its request."
        },
        {
          "name": "low_flow_threshold",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Half of requested primary airflow."
        },
        {
          "name": "low_flow_detected",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary airflow is below half the request."
        },
        {
          "name": "flow_alarm_enable_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Avoid alarm when the VAV is not requesting air."
        },
        {
          "name": "flow_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only monitor low flow while the box requests air."
        },
        {
          "name": "low_flow_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Request exists and delivered primary flow is low."
        },
        {
          "name": "low_flow_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Require five continuous minutes of deficient primary flow before alarm."
        },
        {
          "name": "high_discharge_detected",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge temperature exceeds the editable upper target."
        },
        {
          "name": "high_discharge_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Require five continuous minutes above the discharge upper target before alarm."
        },
        {
          "name": "standby_cool",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 24.5,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Occupied standby cooling setpoint after five minutes vacant."
        },
        {
          "name": "standby_heat",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 20.5,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Occupied standby heating setpoint after five minutes vacant."
        },
        {
          "name": "unoccupied_cool",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 32.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "G36 unoccupied cooling setback setpoint."
        },
        {
          "name": "unoccupied_heat",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 18.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Editable unoccupied heating setback; the three-hour optimal-start cap can recover from this teaching target."
        },
        {
          "name": "standby_damper",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "No occupied-standby ventilation minimum while the zone is vacant."
        },
        {
          "name": "unoccupied_damper",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "No ventilation minimum outside occupied schedule."
        },
        {
          "name": "standby_airflow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "No occupied-standby airflow minimum while the zone is vacant."
        },
        {
          "name": "unoccupied_airflow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "No minimum airflow outside occupied schedule."
        },
        {
          "name": "presence_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Require one continuous minute of presence before setting occupied."
        },
        {
          "name": "presence_inverse",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "True when the raw occupancy sensor reports vacant."
        },
        {
          "name": "vacancy_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "value": true,
              "type": "Boolean"
            }
          ],
          "notes": "Require five continuous minutes vacant before clearing occupied."
        },
        {
          "name": "occupancy_latch",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold confirmed occupancy until the vacancy delay clears it."
        },
        {
          "name": "conditioning_mode",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Request occupied temperature setpoints during the schedule or the preconditioning window."
        },
        {
          "name": "cool_setpoint_standby",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select occupied or sensor-vacant standby value."
        },
        {
          "name": "cool_setpoint_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select scheduled or unoccupied value."
        },
        {
          "name": "heat_setpoint_standby",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select occupied or sensor-vacant standby value."
        },
        {
          "name": "heat_setpoint_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select scheduled or unoccupied value."
        },
        {
          "name": "minimum_damper_standby",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Select occupied or sensor-vacant standby value."
        },
        {
          "name": "minimum_damper_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Select scheduled or unoccupied value."
        },
        {
          "name": "minimum_airflow_standby",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Select occupied or sensor-vacant standby value."
        },
        {
          "name": "minimum_airflow_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Select scheduled or unoccupied value."
        },
        {
          "name": "minimum_damper_heating",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Preserve minimum discharge airflow during a heating call."
        },
        {
          "name": "minimum_airflow_heating",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Preserve minimum discharge airflow during a heating call."
        },
        {
          "name": "heating_damper_gain",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.85,
              "type": "Real"
            }
          ],
          "notes": "Increase primary-air damper opening as the heating PI demand rises."
        },
        {
          "name": "heating_damper_offset",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Add heating demand to the zone's active minimum damper position."
        },
        {
          "name": "heating_damper_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep heating damper command within its physical travel."
        },
        {
          "name": "heating_damper_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the heating airflow path during a heating call; otherwise retain the cooling/ventilation path."
        },
        {
          "name": "discharge_max_rise",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 11.0,
              "unit": "K"
            }
          ],
          "notes": "Maximum heating discharge target above the active zone heating setpoint."
        },
        {
          "name": "discharge_upper",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Active heating setpoint plus the editable maximum rise."
        },
        {
          "name": "discharge_span",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Difference from AHU supply target to maximum heating discharge target."
        },
        {
          "name": "discharge_zero_rise",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Do not request a negative reheat span."
        },
        {
          "name": "discharge_positive_span",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Nonnegative discharge temperature rise available for heating."
        },
        {
          "name": "discharge_demand_double",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 2.0
            }
          ],
          "notes": "Reach maximum discharge target at 50% heating-loop demand."
        },
        {
          "name": "discharge_demand_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep discharge reset fraction between zero and one."
        },
        {
          "name": "discharge_reset_rise",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Scale available temperature rise by heating-loop demand."
        },
        {
          "name": "discharge_reset_target",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Reset target from AHU supply temperature to active heating setpoint plus 11 K."
        },
        {
          "name": "discharge_target_cap",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Apply the editable absolute discharge temperature upper bound."
        },
        {
          "name": "discharge_minimum",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 10.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Minimum discharge temperature for the low-temperature reheat exception."
        },
        {
          "name": "discharge_target",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Use heating reset target in heating mode; otherwise protect the 10 \u00b0C minimum."
        },
        {
          "name": "discharge_valve_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.05,
              "unit": "K\u207b\u00b9"
            },
            {
              "name": "Ti",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate the reheat valve from measured discharge temperature; gain is tuned to the simplified 8 kW coil."
        },
        {
          "name": "discharge_below_minimum",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "notes": "Measured discharge is below the 10 \u00b0C protection minimum."
        },
        {
          "name": "discharge_valve_enable",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean",
              "unit": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "notes": "Enable reheat during a heating call or a low discharge temperature."
        },
        {
          "name": "discharge_valve_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Close reheat valve outside heating and low-temperature protection."
        },
        {
          "name": "discharge_valve_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Gate the discharge-temperature PI valve command."
        },
        {
          "name": "heating_airflow_midpoint",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "The first half of heating demand resets discharge temperature, not airflow."
        },
        {
          "name": "heating_airflow_excess",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Heating demand above the 50% discharge-reset stage."
        },
        {
          "name": "heating_airflow_double",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 2.0,
              "type": "Real"
            }
          ],
          "notes": "Map the upper half of heating demand to the full heating airflow range."
        },
        {
          "name": "heating_airflow_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Keep the upper-stage heating airflow fraction in its valid range."
        },
        {
          "name": "heating_airflow_margin",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            }
          ],
          "notes": "Only increase heating flow when discharge exceeds room temperature by 3 K."
        },
        {
          "name": "heating_airflow_threshold",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Room temperature plus the editable warm-discharge margin."
        },
        {
          "name": "heating_airflow_warm",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "notes": "Measured discharge air is warm enough to increase primary flow."
        },
        {
          "name": "heating_airflow_enabled",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean",
              "unit": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "notes": "Only raise airflow in heating mode with warm discharge air."
        },
        {
          "name": "heating_airflow_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Hold heating airflow at its active minimum until the warm-discharge condition is met."
        },
        {
          "name": "heating_airflow_select",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Apply the upper-stage heating airflow request only after discharge is warm."
        },
        {
          "name": "heating_warmup_full",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the heating airflow maximum during preconditioning warm-up."
        },
        {
          "name": "heating_warmup_airflow",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "In preconditioning, use the heating maximum instead of the occupied-stage airflow request."
        },
        {
          "name": "damper_flow_pi",
          "block_type": "LimPID",
          "category": "elementary",
          "inputs": [
            {
              "name": "u_s",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u_m",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 0.5
            },
            {
              "name": "Ti",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "yMin",
              "value": 0.0
            },
            {
              "name": "yMax",
              "value": 1.0
            },
            {
              "name": "reverseActing",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Modulate VAV damper to track measured primary airflow against its editable setpoint."
        },
        {
          "name": "damper_flow_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.01,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Close the damper when the airflow setpoint is effectively zero."
        },
        {
          "name": "damper_flow_requested",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean",
              "unit": "Boolean"
            }
          ],
          "notes": "The terminal has a nonzero primary-airflow setpoint."
        },
        {
          "name": "damper_closed",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Command a closed damper when primary airflow is not requested."
        },
        {
          "name": "damper_feedback_output",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Use the measured-airflow PI command only while primary air is requested."
        },
        {
          "name": "measured_airflow_passthrough",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "value": 1.0,
              "type": "Real"
            }
          ],
          "notes": "Expose measured primary airflow separately from its commanded setpoint."
        },
        {
          "name": "ventilation_occupied",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Ventilation applies only when the schedule and confirmed occupancy are both active."
        },
        {
          "name": "ventilation_window_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An open window suppresses mechanical ventilation components for this zone."
        },
        {
          "name": "ventilation_floor_area",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "m\u00b2"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 100.0,
              "unit": "m\u00b2"
            }
          ],
          "notes": "Synthetic design floor area served by this zone, in square metres."
        },
        {
          "name": "ventilation_area_rate",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "m\u00b3/s/m\u00b2"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0003,
              "unit": "m\u00b3/s/m\u00b2"
            }
          ],
          "notes": "Editable ASHRAE 62.1 breathing-air design rate per square metre."
        },
        {
          "name": "ventilation_area_design",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "m\u00b2"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "m\u00b3/s/m\u00b2"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Design floor area times outdoor-air rate per area."
        },
        {
          "name": "ventilation_person_rate",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "m\u00b3/s/person"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0025,
              "unit": "m\u00b3/s/person"
            }
          ],
          "notes": "Editable ASHRAE 62.1 breathing-air design rate per person."
        },
        {
          "name": "ventilation_population_design",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "people"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "m\u00b3/s/person"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Measured occupant count times outdoor-air rate per person."
        },
        {
          "name": "ventilation_zero",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "No breathing-zone air in unoccupied or standby mode."
        },
        {
          "name": "ventilation_area_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Gate the area component by occupied presence."
        },
        {
          "name": "ventilation_population_active",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Gate the population component by occupied presence."
        },
        {
          "name": "ventilation_breathing_sum",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Sum the area and population components."
        },
        {
          "name": "ventilation_heating_supply",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A discharge warmer than the zone uses heating air-distribution effectiveness."
        },
        {
          "name": "ventilation_cooling_effectiveness",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "unitless"
            }
          ],
          "notes": "Cooling air-distribution effectiveness."
        },
        {
          "name": "ventilation_heating_effectiveness",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.8,
              "unit": "unitless"
            }
          ],
          "notes": "Heating air-distribution effectiveness."
        },
        {
          "name": "ventilation_effectiveness",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "unitless"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "unitless"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "unitless"
            }
          ],
          "notes": "Select heating or cooling distribution effectiveness."
        },
        {
          "name": "ventilation_minimum_oa",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Breathing-zone outdoor air divided by distribution effectiveness."
        },
        {
          "name": "co2_reset_lower",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "ppm"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 700.0,
              "unit": "ppm"
            }
          ],
          "notes": "Start increasing occupied minimum airflow 200 ppm below the CO\u2082 setpoint."
        },
        {
          "name": "co2_reset_span",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "ppm"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 200.0,
              "unit": "ppm"
            }
          ],
          "notes": "Editable CO\u2082 proportional reset span."
        },
        {
          "name": "co2_above_lower",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Measured CO\u2082 above the reset start."
        },
        {
          "name": "co2_reset_ratio",
          "block_type": "Divide",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Normalize the CO\u2082 error by the editable span."
        },
        {
          "name": "co2_reset_limit",
          "block_type": "Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "value": 0.0
            },
            {
              "name": "uMax",
              "value": 1.0
            }
          ],
          "notes": "Match the OBC CO\u2082 reset line from setpoint minus 200 ppm to setpoint."
        },
        {
          "name": "co2_cooling_max_flow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.95,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Teaching design cooling maximum for this VAV."
        },
        {
          "name": "co2_available_flow",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Cooling maximum minus the current occupied minimum."
        },
        {
          "name": "co2_flow_increment",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Scale available flow by CO\u2082 reset fraction."
        },
        {
          "name": "co2_flow_reset",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Raise occupied minimum airflow toward cooling maximum."
        },
        {
          "name": "co2_population_component",
          "block_type": "Multiply",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Reset the measured-count population ventilation component from zero to design as CO\u2082 rises."
        },
        {
          "name": "co2_minimum_flow",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Apply the CO\u2082 reset only with scheduled, confirmed occupancy."
        },
        {
          "name": "window_primary_minimum",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "notes": "Suppress the occupied primary-air minimum when the window contact is open; freeze heating remains a separate request."
        },
        {
          "name": "warmup_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Occupied heating target minus measured room temperature."
        },
        {
          "name": "cooldown_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Measured room temperature minus occupied cooling target."
        },
        {
          "name": "setback_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Unoccupied heating target minus measured room temperature."
        },
        {
          "name": "setup_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Measured room temperature minus unoccupied cooling target."
        },
        {
          "name": "warmup_needed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -0.1,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Editable temperature deadband prevents mode chatter near the target."
        },
        {
          "name": "cooldown_needed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -0.1,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Editable temperature deadband prevents mode chatter near the target."
        },
        {
          "name": "setback_needed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -0.1,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Editable temperature deadband prevents mode chatter near the target."
        },
        {
          "name": "setup_needed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "value": -0.1,
              "unit": "K"
            },
            {
              "name": "uHigh",
              "value": 0.1,
              "unit": "K"
            }
          ],
          "notes": "Editable temperature deadband prevents mode chatter near the target."
        },
        {
          "name": "warmup_mode",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Warm-up only inside the schedule lookahead window."
        },
        {
          "name": "cooldown_mode",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Cooldown only inside the schedule lookahead window."
        },
        {
          "name": "preconditioning_needed",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Restore occupied targets only when warm-up or cooldown is needed."
        },
        {
          "name": "occupied_setpoint_requested",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Use occupied setpoints for confirmed presence or thermal preconditioning."
        },
        {
          "name": "mode_unoccupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "Local teaching mode code for unoccupied."
        },
        {
          "name": "mode_occupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "Local teaching mode code for occupied."
        },
        {
          "name": "mode_standby",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Local teaching mode code for standby."
        },
        {
          "name": "mode_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Local teaching mode code for warmup."
        },
        {
          "name": "mode_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Local teaching mode code for cooldown."
        },
        {
          "name": "mode_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 5
            }
          ],
          "notes": "Local teaching mode code for setup."
        },
        {
          "name": "mode_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 6
            }
          ],
          "notes": "Local teaching mode code for setback."
        },
        {
          "name": "mode_select_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the setback mode from CDL conditions."
        },
        {
          "name": "mode_select_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the setup mode from CDL conditions."
        },
        {
          "name": "mode_select_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the cooldown mode from CDL conditions."
        },
        {
          "name": "mode_select_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the warmup mode from CDL conditions."
        },
        {
          "name": "mode_select_occupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the occupied mode from CDL conditions."
        },
        {
          "name": "mode_select_schedule",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Choose the schedule mode from CDL conditions."
        },
        {
          "name": "unoccupied_heat_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": -50.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Disable ordinary unoccupied heating outside group setback/freeze."
        },
        {
          "name": "unoccupied_cool_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 80.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Disable ordinary unoccupied cooling outside group setup."
        },
        {
          "name": "group_heat_allowed",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit unoccupied heat during group setback or freeze protection."
        },
        {
          "name": "unoccupied_heat_enabled",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select group setback target or off target."
        },
        {
          "name": "unoccupied_cool_enabled",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Select group setup target or off target."
        },
        {
          "name": "mode_freeze_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 7
            }
          ],
          "notes": "Local teaching code 7 for group zone-freeze setback."
        },
        {
          "name": "mode_select_freeze_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Show group freeze setback before ordinary setback/setup."
        },
        {
          "name": "window_heat_permit",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Freeze setback keeps heating available with a window open."
        },
        {
          "name": "window_heat_target",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Disable ordinary heating while the window is open."
        },
        {
          "name": "window_cool_target",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Disable cooling while the window is open."
        },
        {
          "name": "local_occupied",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Scheduled occupancy or local override selects occupied zone control."
        },
        {
          "name": "low_flow_fan_ready",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 1800.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Suppress terminal low-flow alarms until the AHU fan has been proven running for 30 continuous minutes."
        },
        {
          "name": "low_flow_occupied_and_fan",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only an occupied zone with proven AHU fan operation may raise a low-flow alarm."
        },
        {
          "name": "low_flow_seventy_setpoint",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.7
            }
          ],
          "notes": "Level 3 fault threshold is 70% of the active primary-airflow setpoint."
        },
        {
          "name": "low_flow_below_seventy",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary airflow is below 70% of setpoint."
        },
        {
          "name": "low_flow_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Check low flow only for an occupied zone with a nonzero airflow request."
        },
        {
          "name": "low_flow_occupied_gate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Suppress the existing Level 2 low-flow delay outside occupied mode."
        },
        {
          "name": "low_flow_seventy_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Eligible measured flow is below the Level 3 threshold."
        },
        {
          "name": "low_flow_seventy_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require five continuous minutes of eligible flow below 70% of the request."
        },
        {
          "name": "low_flow_alarm_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No terminal low-airflow alarm."
        },
        {
          "name": "low_flow_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 sustained low-airflow alarm."
        },
        {
          "name": "low_flow_alarm_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 severe low-airflow alarm."
        },
        {
          "name": "low_flow_alarm_moderate",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Show Level 3 after the 70% fault delay."
        },
        {
          "name": "low_flow_alarm_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Severe Level 2 fault takes precedence over Level 3."
        },
        {
          "name": "pressure_importance",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Zero removes this zone from duct-pressure reset and suppresses its low-airflow alarm."
        },
        {
          "name": "pressure_importance_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Disabled-importance threshold."
        },
        {
          "name": "pressure_importance_positive",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only a positive pressure-reset importance enables requests and the related low-flow alarm."
        },
        {
          "name": "pressure_damper_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ],
          "notes": "One request starts above 95% damper command and persists until below 85%."
        },
        {
          "name": "pressure_damper_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample damper command at the same 120-second period as AHU pressure trim and respond."
        },
        {
          "name": "pressure_setpoint_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample active primary-airflow setpoint with the damper command."
        },
        {
          "name": "pressure_measured_sample",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample measured primary airflow for the same pressure-request instant."
        },
        {
          "name": "pressure_damper_high_sampled",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 0.95
            },
            {
              "name": "h",
              "type": "Real",
              "value": 0.01
            }
          ],
          "notes": "OBC-style high-tier gate starts above 95% sampled damper command and clears below 94%."
        },
        {
          "name": "pressure_damper_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 60.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "OBC waits one minute after the sampled damper request, independently of changing airflow."
        },
        {
          "name": "pressure_nonzero_guard",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Require a positive airflow setpoint."
        },
        {
          "name": "pressure_setpoint_positive",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Two- and three-request levels require a nonzero active primary-airflow setpoint."
        },
        {
          "name": "pressure_flow_half",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.5
            }
          ],
          "notes": "Severe request threshold is 50% of active airflow setpoint."
        },
        {
          "name": "pressure_flow_seventy",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.7
            }
          ],
          "notes": "Moderate request threshold is 70% of active airflow setpoint."
        },
        {
          "name": "pressure_below_half",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary airflow is below 50% of setpoint."
        },
        {
          "name": "pressure_below_seventy",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary airflow is below 70% of setpoint."
        },
        {
          "name": "pressure_damper_flow_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The sampled damper has requested pressure for one minute and airflow setpoint is positive."
        },
        {
          "name": "pressure_severe_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The severe flow deficit has a nonzero setpoint."
        },
        {
          "name": "pressure_moderate_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The moderate flow deficit has a nonzero setpoint."
        },
        {
          "name": "pressure_level_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "0 duct-pressure reset requests."
        },
        {
          "name": "pressure_level_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "1 duct-pressure reset requests."
        },
        {
          "name": "pressure_level_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "2 duct-pressure reset requests."
        },
        {
          "name": "pressure_level_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "3 duct-pressure reset requests."
        },
        {
          "name": "pressure_one_request",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Send one request while the damper hysteresis is active."
        },
        {
          "name": "pressure_two_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Two requests take precedence after a sustained 70% flow deficit."
        },
        {
          "name": "pressure_three_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Three requests take precedence after a sustained 50% flow deficit."
        },
        {
          "name": "pressure_importance_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "A zero importance suppresses all pressure requests."
        },
        {
          "name": "low_flow_importance_gate",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A zero pressure-reset importance suppresses both low-airflow alarm levels."
        },
        {
          "name": "sat_cooling_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone temperature minus active cooling setpoint."
        },
        {
          "name": "sat_two_error_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 2.0,
              "unit": "K"
            },
            {
              "name": "h",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Cooling error exceeds 2 K, clearing below 1.75 K."
        },
        {
          "name": "sat_three_error_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            },
            {
              "name": "h",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Cooling error exceeds 3 K, clearing below 2.75 K."
        },
        {
          "name": "sat_two_error_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Two continuous minutes above the hysteretic 2 K threshold."
        },
        {
          "name": "sat_three_error_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ],
          "notes": "Two continuous minutes above the hysteretic 3 K threshold."
        },
        {
          "name": "sat_cooling_loop_high",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ],
          "notes": "One request starts above 95% of the cooling PI loop and holds until below 85%."
        },
        {
          "name": "sat_cooling_loop_scale",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.1764705882352942
            }
          ],
          "notes": "Normalize the existing cooling PI's 0\u20130.85 damper command to a 0\u20131 cooling-loop signal. Retune this gain if the PI output maximum changes."
        },
        {
          "name": "sat_cooling_loop_limit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Limiter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "uMin",
              "type": "Real",
              "value": 0.0
            },
            {
              "name": "uMax",
              "type": "Real",
              "value": 1.0
            }
          ],
          "notes": "Keep the normalized cooling loop within the OBC 0\u20131 input range."
        },
        {
          "name": "sat_previous_cooling_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Sample the active cooling setpoint every two minutes for change suppression."
        },
        {
          "name": "sat_sampled_cooling_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.Sampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            }
          ],
          "notes": "Sample the active cooling target every two minutes before detecting a material setpoint change, matching the OBC TimeSuppression input sampler."
        },
        {
          "name": "sat_setpoint_rise",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Current setpoint minus previous sample."
        },
        {
          "name": "sat_setpoint_fall",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Previous setpoint minus current sample."
        },
        {
          "name": "sat_change_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.25,
              "unit": "K"
            }
          ],
          "notes": "Ignore setpoint changes of 0.25 K or less."
        },
        {
          "name": "sat_setpoint_rise_detected",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a material setpoint rise."
        },
        {
          "name": "sat_setpoint_fall_detected",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Detect a material setpoint fall."
        },
        {
          "name": "sat_setpoint_changed",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Either setpoint direction starts suppression."
        },
        {
          "name": "sat_two_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Two requests require sustained error and completed suppression."
        },
        {
          "name": "sat_three_eligible",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Three requests require sustained error and completed suppression."
        },
        {
          "name": "sat_level_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "0 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "1 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "2 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_level_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "3 cooling supply-air temperature reset requests."
        },
        {
          "name": "sat_request_one",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "One request while the cooling-loop proxy is high."
        },
        {
          "name": "sat_request_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Two sustained-error requests take precedence."
        },
        {
          "name": "sat_request_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "notes": "Three sustained-error requests take precedence."
        },
        {
          "name": "sat_startup_true",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Begin the first-sampling-period guard at initialization.",
          "parameters": [
            {
              "name": "k",
              "type": "Boolean",
              "value": true
            }
          ]
        },
        {
          "name": "sat_startup_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Ignore setpoint changes during the first 120 seconds, as in OBC TimeSuppression.",
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ]
        },
        {
          "name": "sat_change_after_startup",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only a sampled setpoint change after startup resets suppression."
        },
        {
          "name": "sat_change_latch",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold the first material setpoint change until its suppression interval expires."
        },
        {
          "name": "sat_clear_to_real",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Carry the passed flag through a sampled state break."
        },
        {
          "name": "sat_clear_previous",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real"
            }
          ],
          "notes": "Clear the suppression latch at the next 120-second sample.",
          "parameters": [
            {
              "name": "samplePeriod",
              "type": "Real",
              "value": 120.0,
              "unit": "s"
            },
            {
              "name": "y_start",
              "type": "Real",
              "value": 0.0
            }
          ]
        },
        {
          "name": "sat_clear_boolean",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Convert the delayed passed flag back to Boolean.",
          "parameters": [
            {
              "name": "t",
              "type": "Real",
              "value": 0.5
            }
          ]
        },
        {
          "name": "sat_latch_inactive",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Requests are eligible whenever no setpoint-change interval is active."
        },
        {
          "name": "sat_change_edge",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Capture the next material setpoint change once."
        },
        {
          "name": "sat_change_setpoint",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "trigger",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "setpoint at the setpoint change.",
          "parameters": [
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ]
        },
        {
          "name": "sat_change_room_temp",
          "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "trigger",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "room_temp at the setpoint change.",
          "parameters": [
            {
              "name": "y_start",
              "type": "Real",
              "value": 24.0,
              "unit": "\u00b0C"
            }
          ]
        },
        {
          "name": "sat_change_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Setpoint minus room temperature when the change occurred."
        },
        {
          "name": "sat_change_error_reverse",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Room temperature minus setpoint when the change occurred."
        },
        {
          "name": "sat_change_error_abs",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Magnitude of the zone error when the setpoint changes."
        },
        {
          "name": "sat_suppression_rate",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "OBC request suppression: 540 seconds per Kelvin of zone error.",
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 540.0,
              "unit": "s/K"
            }
          ]
        },
        {
          "name": "sat_suppression_maximum",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Cap request suppression at 30 minutes.",
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1800.0,
              "unit": "s"
            }
          ]
        },
        {
          "name": "sat_suppression_duration",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Minimum of 540 s/K times captured zone error and 1800 seconds."
        },
        {
          "name": "sat_suppression_timer",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "passed",
              "type": "Boolean"
            }
          ],
          "notes": "Elapsed time while the first setpoint change remains latched."
        },
        {
          "name": "sat_suppression_passed",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Release after elapsed time exceeds the calculated duration."
        },
        {
          "name": "sat_suppression_complete",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Allow requests outside a latched change or once its suppression time has passed."
        },
        {
          "name": "hot_reset_discharge_error",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_two_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_three_threshold",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ]
        },
        {
          "name": "hot_reset_two_deficit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "hot_reset_three_deficit",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ]
        },
        {
          "name": "hot_reset_two_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ]
        },
        {
          "name": "hot_reset_three_delay",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "type": "Real",
              "value": 300.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": false
            }
          ]
        },
        {
          "name": "hot_reset_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.85
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ]
        },
        {
          "name": "hot_plant_valve_hysteresis",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "uLow",
              "type": "Real",
              "value": 0.1
            },
            {
              "name": "uHigh",
              "type": "Real",
              "value": 0.95
            }
          ]
        },
        {
          "name": "hot_reset_level_0",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_1",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_level_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3,
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_one_request",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_two_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_reset_three_requests",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "count"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "count"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "hot_plant_request_integer",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "count"
            }
          ]
        },
        {
          "name": "sensor_fan_off",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Diagnose the flow sensor only while the AHU fan motor is proven off."
        },
        {
          "name": "sensor_fan_off_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of fan-off proof before checking residual flow."
        },
        {
          "name": "sensor_cooling_design_flow",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.95,
              "unit": "normalized airflow"
            }
          ],
          "notes": "Editable design cooling maximum: 0.2 minimum plus 0.75 cooling span in this example."
        },
        {
          "name": "sensor_ten_percent",
          "block_type": "MultiplyByParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.1
            }
          ],
          "notes": "A reading above ten percent of design cooling flow indicates sensor calibration trouble while the fan is off."
        },
        {
          "name": "sensor_residual_flow",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured primary flow exceeds ten percent of design cooling flow."
        },
        {
          "name": "sensor_alarm_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Fan proven off for ten minutes and measured flow remains above the design threshold."
        },
        {
          "name": "sensor_alarm_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No airflow sensor calibration alarm."
        },
        {
          "name": "sensor_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 airflow sensor calibration alarm."
        },
        {
          "name": "sensor_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 3 only when the fan-off residual-flow condition is true."
        },
        {
          "name": "low_discharge_importance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 1.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Set to zero to suppress this zone's hot-water reset alarms."
        },
        {
          "name": "low_discharge_zero_importance",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Alarm suppression threshold."
        },
        {
          "name": "low_discharge_important",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real"
            },
            {
              "name": "u2",
              "type": "Real"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hot-water reset importance must be positive to allow alarms."
        },
        {
          "name": "low_discharge_occupied_and_plant",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The zone is occupied and the physical hot-water plant produced heat."
        },
        {
          "name": "low_discharge_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Suppress temperature alarms when hot-water reset importance is zero."
        },
        {
          "name": "low_discharge_error",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Discharge setpoint minus measured discharge temperature."
        },
        {
          "name": "low_discharge_level_three_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 8.0,
              "unit": "K"
            }
          ],
          "notes": "Level 3 when measured discharge is more than 8 K below setpoint."
        },
        {
          "name": "low_discharge_level_two_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 17.0,
              "unit": "K"
            }
          ],
          "notes": "Level 2 when measured discharge is more than 17 K below setpoint."
        },
        {
          "name": "low_discharge_below_eight",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge more than 8 K below its CDL setpoint."
        },
        {
          "name": "low_discharge_below_seventeen",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge more than 17 K below its CDL setpoint."
        },
        {
          "name": "low_discharge_three_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Eligible Level 3 temperature error."
        },
        {
          "name": "low_discharge_two_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Eligible Level 2 temperature error."
        },
        {
          "name": "low_discharge_three_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of eligible discharge temperature error."
        },
        {
          "name": "low_discharge_two_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of eligible discharge temperature error."
        },
        {
          "name": "low_discharge_level_zero",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No temperature alarm."
        },
        {
          "name": "low_discharge_level_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 low discharge temperature alarm."
        },
        {
          "name": "low_discharge_level_two",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "Level 2 low discharge temperature alarm."
        },
        {
          "name": "low_discharge_moderate",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 3 after its ten-minute delay."
        },
        {
          "name": "low_discharge_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Severe Level 2 takes precedence over Level 3."
        },
        {
          "name": "leak_damper_closed_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.005,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Treat a damper command at or below 0.5% as closed."
        },
        {
          "name": "leak_damper_command_closed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Terminal damper commanded closed by editable CDL."
        },
        {
          "name": "leak_damper_closed_and_fan",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The damper is commanded closed while AHU fan status is proven on."
        },
        {
          "name": "leak_damper_flow_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "normalized airflow"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "normalized airflow"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured terminal airflow exceeds ten percent of design cooling flow."
        },
        {
          "name": "leak_damper_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A closed commanded damper still passes measurable air while the fan runs."
        },
        {
          "name": "leak_damper_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 600.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require ten continuous minutes of closed-command flow before Level 4."
        },
        {
          "name": "leak_valve_closed_limit",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.005,
              "unit": "fraction (0\u20131)"
            }
          ],
          "notes": "Treat a measured valve position below 0.5% as closed."
        },
        {
          "name": "leak_valve_position_closed",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "fraction (0\u20131)"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured reheat valve actuator is closed, even if its seat leaks water."
        },
        {
          "name": "leak_valve_closed_delay",
          "block_type": "TrueDelay",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "delayTime",
              "value": 900.0,
              "unit": "s"
            },
            {
              "name": "delayOnInit",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "Require fifteen continuous minutes of measured closed valve position."
        },
        {
          "name": "leak_valve_temperature_rise",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Measured VAV discharge minus measured AHU supply temperature."
        },
        {
          "name": "leak_valve_rise_threshold",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 3.0,
              "unit": "K"
            }
          ],
          "notes": "Leaking valve threshold: discharge more than 3 K above AHU supply."
        },
        {
          "name": "leak_valve_temperature_high",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Discharge temperature rise indicates unwanted reheat."
        },
        {
          "name": "leak_valve_fan_and_closed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "AHU fan proven on after fifteen minutes of closed-valve position."
        },
        {
          "name": "leak_valve_condition",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Measured discharge is warm while valve position is closed and air flows."
        },
        {
          "name": "leak_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No terminal leakage alarm."
        },
        {
          "name": "leak_alarm_four",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Level 4 terminal leakage alarm."
        },
        {
          "name": "leak_damper_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 4 for sustained damper leakage."
        },
        {
          "name": "leak_valve_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Publish Level 4 for reheat-valve seat leakage."
        },
        {
          "name": "ventilation_standby_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Boolean",
              "value": true
            }
          ],
          "notes": "When true, confirmed vacancy permits occupied standby with zero area air and minimum primary flow. Set false where occupied standby is not permitted."
        },
        {
          "name": "ventilation_standby_disabled",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Retain occupied area air and minimum primary flow during vacancy when standby is disallowed."
        },
        {
          "name": "ventilation_area_presence_or_required",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Area ventilation stays on for confirmed presence or when occupied standby is disallowed."
        },
        {
          "name": "ventilation_area_mode_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require local occupied mode for area air and occupied minimum flow."
        },
        {
          "name": "ventilation_area_window_eligible",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An open window suppresses area air and occupied minimum flow regardless of standby policy."
        }
      ],
      "connections": [
        {
          "from": "room_temp",
          "to": "cool_error.u1"
        },
        {
          "from": "window_cool_target.y",
          "to": "cool_error.u2"
        },
        {
          "from": "window_heat_target.y",
          "to": "heat_error.u1"
        },
        {
          "from": "room_temp",
          "to": "heat_error.u2"
        },
        {
          "from": "cool_error.y",
          "to": "cooling_mode.u1"
        },
        {
          "from": "cool_deadband.y",
          "to": "cooling_mode.u2"
        },
        {
          "from": "heat_error.y",
          "to": "heating_mode.u1"
        },
        {
          "from": "zero.y",
          "to": "heating_mode.u2"
        },
        {
          "from": "window_cool_target.y",
          "to": "cool_pi.u_s"
        },
        {
          "from": "room_temp",
          "to": "cool_pi.u_m"
        },
        {
          "from": "window_heat_target.y",
          "to": "heat_pi.u_s"
        },
        {
          "from": "room_temp",
          "to": "heat_pi.u_m"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "damper_offset.u1"
        },
        {
          "from": "cool_pi.y",
          "to": "damper_offset.u2"
        },
        {
          "from": "damper_offset.y",
          "to": "damper_limit.u"
        },
        {
          "from": "damper_limit.y",
          "to": "damper_select.u1"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "damper_select.u2"
        },
        {
          "from": "heat_pi.y",
          "to": "reheat_select.u1"
        },
        {
          "from": "zero.y",
          "to": "reheat_select.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "reheat_select.u3"
        },
        {
          "from": "heating_damper_select.y",
          "to": "flow_span.u"
        },
        {
          "from": "flow_span.y",
          "to": "pressure_effect.u1"
        },
        {
          "from": "supply_pressure",
          "to": "pressure_effect.u2"
        },
        {
          "from": "window_primary_minimum.y",
          "to": "airflow_sum.u1"
        },
        {
          "from": "pressure_effect.y",
          "to": "airflow_sum.u2"
        },
        {
          "from": "window_primary_minimum.y",
          "to": "airflow_request_sum.u1"
        },
        {
          "from": "flow_span.y",
          "to": "airflow_request_sum.u2"
        },
        {
          "from": "cool_error.y",
          "to": "cool_demand_gain.u"
        },
        {
          "from": "cool_demand_gain.y",
          "to": "cool_demand_limit.u"
        },
        {
          "from": "heat_error.y",
          "to": "heat_demand_gain.u"
        },
        {
          "from": "heat_demand_gain.y",
          "to": "heat_demand_limit.u"
        },
        {
          "from": "damper_feedback_output.y",
          "to": "damper_position"
        },
        {
          "from": "reheat_capped.y",
          "to": "reheat_valve_position"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "airflow_request"
        },
        {
          "from": "cool_demand_limit.y",
          "to": "cooling_demand"
        },
        {
          "from": "heat_demand_limit.y",
          "to": "heating_demand"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "discharge_headroom.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_headroom.u2"
        },
        {
          "from": "discharge_headroom.y",
          "to": "reheat_capacity_per_flow.u"
        },
        {
          "from": "reheat_capacity_per_flow.y",
          "to": "reheat_flow_cap.u1"
        },
        {
          "from": "measured_airflow",
          "to": "reheat_flow_cap.u2"
        },
        {
          "from": "reheat_flow_cap.y",
          "to": "reheat_cap_limit.u"
        },
        {
          "from": "discharge_valve_select.y",
          "to": "reheat_capped.u1"
        },
        {
          "from": "reheat_cap_limit.y",
          "to": "reheat_capped.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "low_flow_threshold.u1"
        },
        {
          "from": "low_flow_fraction.y",
          "to": "low_flow_threshold.u2"
        },
        {
          "from": "measured_airflow",
          "to": "low_flow_detected.u1"
        },
        {
          "from": "low_flow_threshold.y",
          "to": "low_flow_detected.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "flow_requested.u1"
        },
        {
          "from": "flow_alarm_enable_threshold.y",
          "to": "flow_requested.u2"
        },
        {
          "from": "low_flow_detected.y",
          "to": "low_flow_condition.u1"
        },
        {
          "from": "flow_requested.y",
          "to": "low_flow_condition.u2"
        },
        {
          "from": "low_flow_delay.y",
          "to": "low_airflow_alarm"
        },
        {
          "from": "discharge_temp",
          "to": "high_discharge_detected.u1"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "high_discharge_detected.u2"
        },
        {
          "from": "high_discharge_detected.y",
          "to": "high_discharge_delay.u"
        },
        {
          "from": "high_discharge_delay.y",
          "to": "high_discharge_alarm"
        },
        {
          "from": "local_occupied.y",
          "to": "conditioning_mode.u1"
        },
        {
          "from": "zone_presence_raw",
          "to": "presence_delay.u"
        },
        {
          "from": "zone_presence_raw",
          "to": "presence_inverse.u"
        },
        {
          "from": "presence_inverse.y",
          "to": "vacancy_delay.u"
        },
        {
          "from": "presence_delay.y",
          "to": "occupancy_latch.u"
        },
        {
          "from": "vacancy_delay.y",
          "to": "occupancy_latch.clr"
        },
        {
          "from": "occupancy_latch.y",
          "to": "occupancy_confirmed"
        },
        {
          "from": "cool_setpoint.y",
          "to": "cool_setpoint_standby.u1"
        },
        {
          "from": "standby_cool.y",
          "to": "cool_setpoint_standby.u2"
        },
        {
          "from": "cool_setpoint_standby.y",
          "to": "cool_setpoint_active.u1"
        },
        {
          "from": "unoccupied_cool_enabled.y",
          "to": "cool_setpoint_active.u2"
        },
        {
          "from": "conditioning_mode.y",
          "to": "cool_setpoint_active.u3"
        },
        {
          "from": "heat_setpoint.y",
          "to": "heat_setpoint_standby.u1"
        },
        {
          "from": "standby_heat.y",
          "to": "heat_setpoint_standby.u2"
        },
        {
          "from": "heat_setpoint_standby.y",
          "to": "heat_setpoint_active.u1"
        },
        {
          "from": "unoccupied_heat_enabled.y",
          "to": "heat_setpoint_active.u2"
        },
        {
          "from": "conditioning_mode.y",
          "to": "heat_setpoint_active.u3"
        },
        {
          "from": "minimum_damper.y",
          "to": "minimum_damper_standby.u1"
        },
        {
          "from": "standby_damper.y",
          "to": "minimum_damper_standby.u2"
        },
        {
          "from": "minimum_damper_standby.y",
          "to": "minimum_damper_active.u1"
        },
        {
          "from": "unoccupied_damper.y",
          "to": "minimum_damper_active.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "minimum_damper_active.u3"
        },
        {
          "from": "minimum_airflow.y",
          "to": "minimum_airflow_standby.u1"
        },
        {
          "from": "standby_airflow.y",
          "to": "minimum_airflow_standby.u2"
        },
        {
          "from": "minimum_airflow_standby.y",
          "to": "minimum_airflow_active.u1"
        },
        {
          "from": "unoccupied_airflow.y",
          "to": "minimum_airflow_active.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "minimum_airflow_active.u3"
        },
        {
          "from": "minimum_damper.y",
          "to": "minimum_damper_heating.u1"
        },
        {
          "from": "minimum_damper_active.y",
          "to": "minimum_damper_heating.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "minimum_damper_heating.u3"
        },
        {
          "from": "minimum_airflow.y",
          "to": "minimum_airflow_heating.u1"
        },
        {
          "from": "minimum_airflow_active.y",
          "to": "minimum_airflow_heating.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "minimum_airflow_heating.u3"
        },
        {
          "from": "heating_warmup_airflow.y",
          "to": "heating_damper_gain.u"
        },
        {
          "from": "minimum_damper_heating.y",
          "to": "heating_damper_offset.u1"
        },
        {
          "from": "heating_damper_gain.y",
          "to": "heating_damper_offset.u2"
        },
        {
          "from": "heating_damper_offset.y",
          "to": "heating_damper_limit.u"
        },
        {
          "from": "heating_damper_limit.y",
          "to": "heating_damper_select.u1"
        },
        {
          "from": "damper_select.y",
          "to": "heating_damper_select.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "heating_damper_select.u3"
        },
        {
          "from": "window_heat_target.y",
          "to": "discharge_upper.u1"
        },
        {
          "from": "discharge_max_rise.y",
          "to": "discharge_upper.u2"
        },
        {
          "from": "discharge_upper.y",
          "to": "discharge_span.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_span.u2"
        },
        {
          "from": "discharge_span.y",
          "to": "discharge_positive_span.u1"
        },
        {
          "from": "discharge_zero_rise.y",
          "to": "discharge_positive_span.u2"
        },
        {
          "from": "heat_pi.y",
          "to": "discharge_demand_double.u"
        },
        {
          "from": "discharge_demand_double.y",
          "to": "discharge_demand_limit.u"
        },
        {
          "from": "discharge_positive_span.y",
          "to": "discharge_reset_rise.u1"
        },
        {
          "from": "discharge_demand_limit.y",
          "to": "discharge_reset_rise.u2"
        },
        {
          "from": "supply_air_temp",
          "to": "discharge_reset_target.u1"
        },
        {
          "from": "discharge_reset_rise.y",
          "to": "discharge_reset_target.u2"
        },
        {
          "from": "discharge_reset_target.y",
          "to": "discharge_target_cap.u1"
        },
        {
          "from": "maximum_discharge_temp.y",
          "to": "discharge_target_cap.u2"
        },
        {
          "from": "discharge_target_cap.y",
          "to": "discharge_target.u1"
        },
        {
          "from": "discharge_minimum.y",
          "to": "discharge_target.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "discharge_target.u3"
        },
        {
          "from": "discharge_target.y",
          "to": "discharge_valve_pi.u_s"
        },
        {
          "from": "discharge_temp",
          "to": "discharge_valve_pi.u_m"
        },
        {
          "from": "discharge_temp",
          "to": "discharge_below_minimum.u1"
        },
        {
          "from": "discharge_minimum.y",
          "to": "discharge_below_minimum.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "discharge_valve_enable.u1"
        },
        {
          "from": "discharge_below_minimum.y",
          "to": "discharge_valve_enable.u2"
        },
        {
          "from": "discharge_valve_pi.y",
          "to": "discharge_valve_select.u1"
        },
        {
          "from": "discharge_valve_closed.y",
          "to": "discharge_valve_select.u2"
        },
        {
          "from": "discharge_valve_enable.y",
          "to": "discharge_valve_select.u3"
        },
        {
          "from": "discharge_target.y",
          "to": "discharge_air_setpoint_c"
        },
        {
          "from": "heat_pi.y",
          "to": "heating_airflow_excess.u1"
        },
        {
          "from": "heating_airflow_midpoint.y",
          "to": "heating_airflow_excess.u2"
        },
        {
          "from": "heating_airflow_excess.y",
          "to": "heating_airflow_double.u"
        },
        {
          "from": "heating_airflow_double.y",
          "to": "heating_airflow_limit.u"
        },
        {
          "from": "room_temp",
          "to": "heating_airflow_threshold.u1"
        },
        {
          "from": "heating_airflow_margin.y",
          "to": "heating_airflow_threshold.u2"
        },
        {
          "from": "discharge_temp",
          "to": "heating_airflow_warm.u1"
        },
        {
          "from": "heating_airflow_threshold.y",
          "to": "heating_airflow_warm.u2"
        },
        {
          "from": "heating_mode.y",
          "to": "heating_airflow_enabled.u1"
        },
        {
          "from": "heating_airflow_warm.y",
          "to": "heating_airflow_enabled.u2"
        },
        {
          "from": "heating_airflow_limit.y",
          "to": "heating_airflow_select.u1"
        },
        {
          "from": "heating_airflow_zero.y",
          "to": "heating_airflow_select.u2"
        },
        {
          "from": "heating_airflow_enabled.y",
          "to": "heating_airflow_select.u3"
        },
        {
          "from": "heating_warmup_full.y",
          "to": "heating_warmup_airflow.u1"
        },
        {
          "from": "heating_airflow_select.y",
          "to": "heating_warmup_airflow.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "damper_flow_pi.u_s"
        },
        {
          "from": "measured_airflow",
          "to": "damper_flow_pi.u_m"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "damper_flow_requested.u1"
        },
        {
          "from": "damper_flow_threshold.y",
          "to": "damper_flow_requested.u2"
        },
        {
          "from": "damper_flow_pi.y",
          "to": "damper_feedback_output.u1"
        },
        {
          "from": "damper_closed.y",
          "to": "damper_feedback_output.u2"
        },
        {
          "from": "damper_flow_requested.y",
          "to": "damper_feedback_output.u3"
        },
        {
          "from": "measured_airflow",
          "to": "measured_airflow_passthrough.u"
        },
        {
          "from": "measured_airflow_passthrough.y",
          "to": "airflow"
        },
        {
          "from": "local_occupied.y",
          "to": "ventilation_occupied.u1"
        },
        {
          "from": "occupancy_latch.y",
          "to": "ventilation_occupied.u2"
        },
        {
          "from": "ventilation_occupied.y",
          "to": "ventilation_window_eligible.u1"
        },
        {
          "from": "window_closed",
          "to": "ventilation_window_eligible.u2"
        },
        {
          "from": "ventilation_floor_area.y",
          "to": "ventilation_area_design.u1"
        },
        {
          "from": "ventilation_area_rate.y",
          "to": "ventilation_area_design.u2"
        },
        {
          "from": "ventilation_area_design.y",
          "to": "ventilation_area_active.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "ventilation_area_active.u2"
        },
        {
          "from": "occupancy_count",
          "to": "ventilation_population_design.u1"
        },
        {
          "from": "ventilation_person_rate.y",
          "to": "ventilation_population_design.u2"
        },
        {
          "from": "co2_population_component.y",
          "to": "ventilation_population_active.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "ventilation_population_active.u2"
        },
        {
          "from": "ventilation_window_eligible.y",
          "to": "ventilation_population_active.u3"
        },
        {
          "from": "ventilation_area_active.y",
          "to": "ventilation_breathing_sum.u1"
        },
        {
          "from": "ventilation_population_active.y",
          "to": "ventilation_breathing_sum.u2"
        },
        {
          "from": "discharge_temp",
          "to": "ventilation_heating_supply.u1"
        },
        {
          "from": "room_temp",
          "to": "ventilation_heating_supply.u2"
        },
        {
          "from": "ventilation_heating_effectiveness.y",
          "to": "ventilation_effectiveness.u1"
        },
        {
          "from": "ventilation_cooling_effectiveness.y",
          "to": "ventilation_effectiveness.u2"
        },
        {
          "from": "ventilation_heating_supply.y",
          "to": "ventilation_effectiveness.u3"
        },
        {
          "from": "ventilation_breathing_sum.y",
          "to": "ventilation_minimum_oa.u1"
        },
        {
          "from": "ventilation_effectiveness.y",
          "to": "ventilation_minimum_oa.u2"
        },
        {
          "from": "ventilation_area_active.y",
          "to": "ventilation_area"
        },
        {
          "from": "ventilation_population_active.y",
          "to": "ventilation_population"
        },
        {
          "from": "ventilation_minimum_oa.y",
          "to": "ventilation_minimum_oa_flow"
        },
        {
          "from": "co2_ppm",
          "to": "co2_above_lower.u1"
        },
        {
          "from": "co2_reset_lower.y",
          "to": "co2_above_lower.u2"
        },
        {
          "from": "co2_above_lower.y",
          "to": "co2_reset_ratio.u1"
        },
        {
          "from": "co2_reset_span.y",
          "to": "co2_reset_ratio.u2"
        },
        {
          "from": "co2_reset_ratio.y",
          "to": "co2_reset_limit.u"
        },
        {
          "from": "ventilation_population_design.y",
          "to": "co2_population_component.u1"
        },
        {
          "from": "co2_reset_limit.y",
          "to": "co2_population_component.u2"
        },
        {
          "from": "co2_cooling_max_flow.y",
          "to": "co2_available_flow.u1"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_available_flow.u2"
        },
        {
          "from": "co2_available_flow.y",
          "to": "co2_flow_increment.u1"
        },
        {
          "from": "co2_reset_limit.y",
          "to": "co2_flow_increment.u2"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_flow_reset.u1"
        },
        {
          "from": "co2_flow_increment.y",
          "to": "co2_flow_reset.u2"
        },
        {
          "from": "co2_flow_reset.y",
          "to": "co2_minimum_flow.u1"
        },
        {
          "from": "minimum_airflow_heating.y",
          "to": "co2_minimum_flow.u2"
        },
        {
          "from": "ventilation_occupied.y",
          "to": "co2_minimum_flow.u3"
        },
        {
          "from": "co2_minimum_flow.y",
          "to": "window_primary_minimum.u1"
        },
        {
          "from": "ventilation_zero.y",
          "to": "window_primary_minimum.u2"
        },
        {
          "from": "cooling_mode.y",
          "to": "damper_select.u3"
        },
        {
          "from": "heat_setpoint.y",
          "to": "warmup_error.u1"
        },
        {
          "from": "room_temp",
          "to": "warmup_error.u2"
        },
        {
          "from": "room_temp",
          "to": "cooldown_error.u1"
        },
        {
          "from": "cool_setpoint.y",
          "to": "cooldown_error.u2"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "setback_error.u1"
        },
        {
          "from": "room_temp",
          "to": "setback_error.u2"
        },
        {
          "from": "room_temp",
          "to": "setup_error.u1"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "setup_error.u2"
        },
        {
          "from": "warmup_error.y",
          "to": "warmup_needed.u"
        },
        {
          "from": "cooldown_error.y",
          "to": "cooldown_needed.u"
        },
        {
          "from": "setback_error.y",
          "to": "setback_needed.u"
        },
        {
          "from": "setup_error.y",
          "to": "setup_needed.u"
        },
        {
          "from": "warmup_needed.y",
          "to": "warmup_mode.u2"
        },
        {
          "from": "cooldown_needed.y",
          "to": "cooldown_mode.u2"
        },
        {
          "from": "warmup_mode.y",
          "to": "preconditioning_needed.u1"
        },
        {
          "from": "cooldown_mode.y",
          "to": "preconditioning_needed.u2"
        },
        {
          "from": "preconditioning_needed.y",
          "to": "conditioning_mode.u2"
        },
        {
          "from": "preconditioning_needed.y",
          "to": "occupied_setpoint_requested.u2"
        },
        {
          "from": "occupied_setpoint_requested.y",
          "to": "heat_setpoint_standby.u3"
        },
        {
          "from": "occupied_setpoint_requested.y",
          "to": "cool_setpoint_standby.u3"
        },
        {
          "from": "warmup_mode.y",
          "to": "heating_warmup_airflow.u3"
        },
        {
          "from": "mode_setback.y",
          "to": "mode_select_setback.u1"
        },
        {
          "from": "group_setback",
          "to": "mode_select_setback.u2"
        },
        {
          "from": "mode_unoccupied.y",
          "to": "mode_select_setback.u3"
        },
        {
          "from": "mode_setup.y",
          "to": "mode_select_setup.u1"
        },
        {
          "from": "group_setup",
          "to": "mode_select_setup.u2"
        },
        {
          "from": "mode_select_setback.y",
          "to": "mode_select_setup.u3"
        },
        {
          "from": "mode_cooldown.y",
          "to": "mode_select_cooldown.u1"
        },
        {
          "from": "cooldown_mode.y",
          "to": "mode_select_cooldown.u2"
        },
        {
          "from": "mode_select_freeze_setback.y",
          "to": "mode_select_cooldown.u3"
        },
        {
          "from": "mode_warmup.y",
          "to": "mode_select_warmup.u1"
        },
        {
          "from": "warmup_mode.y",
          "to": "mode_select_warmup.u2"
        },
        {
          "from": "mode_select_cooldown.y",
          "to": "mode_select_warmup.u3"
        },
        {
          "from": "mode_occupied.y",
          "to": "mode_select_occupied.u1"
        },
        {
          "from": "mode_standby.y",
          "to": "mode_select_occupied.u3"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_select_schedule.u1"
        },
        {
          "from": "local_occupied.y",
          "to": "mode_select_schedule.u2"
        },
        {
          "from": "mode_select_warmup.y",
          "to": "mode_select_schedule.u3"
        },
        {
          "from": "mode_select_schedule.y",
          "to": "conditioning_state"
        },
        {
          "from": "group_warmup",
          "to": "warmup_mode.u1"
        },
        {
          "from": "group_cooldown",
          "to": "cooldown_mode.u1"
        },
        {
          "from": "heat_setpoint.y",
          "to": "occupied_heat_target"
        },
        {
          "from": "cool_setpoint.y",
          "to": "occupied_cool_target"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "unoccupied_heat_target"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "unoccupied_cool_target"
        },
        {
          "from": "unoccupied_heat.y",
          "to": "unoccupied_heat_enabled.u1"
        },
        {
          "from": "unoccupied_heat_off.y",
          "to": "unoccupied_heat_enabled.u2"
        },
        {
          "from": "group_setback",
          "to": "group_heat_allowed.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "group_heat_allowed.u2"
        },
        {
          "from": "group_heat_allowed.y",
          "to": "unoccupied_heat_enabled.u3"
        },
        {
          "from": "unoccupied_cool.y",
          "to": "unoccupied_cool_enabled.u1"
        },
        {
          "from": "unoccupied_cool_off.y",
          "to": "unoccupied_cool_enabled.u2"
        },
        {
          "from": "group_setup",
          "to": "unoccupied_cool_enabled.u3"
        },
        {
          "from": "mode_freeze_setback.y",
          "to": "mode_select_freeze_setback.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "mode_select_freeze_setback.u2"
        },
        {
          "from": "mode_select_setup.y",
          "to": "mode_select_freeze_setback.u3"
        },
        {
          "from": "window_closed",
          "to": "window_heat_permit.u1"
        },
        {
          "from": "group_freeze_setback",
          "to": "window_heat_permit.u2"
        },
        {
          "from": "heat_setpoint_active.y",
          "to": "window_heat_target.u1"
        },
        {
          "from": "unoccupied_heat_off.y",
          "to": "window_heat_target.u2"
        },
        {
          "from": "window_heat_permit.y",
          "to": "window_heat_target.u3"
        },
        {
          "from": "cool_setpoint_active.y",
          "to": "window_cool_target.u1"
        },
        {
          "from": "unoccupied_cool_off.y",
          "to": "window_cool_target.u2"
        },
        {
          "from": "window_closed",
          "to": "window_cool_target.u3"
        },
        {
          "from": "scheduled_occupied",
          "to": "local_occupied.u1"
        },
        {
          "from": "local_override",
          "to": "local_occupied.u2"
        },
        {
          "from": "supply_fan_proven",
          "to": "low_flow_fan_ready.u"
        },
        {
          "from": "local_occupied.y",
          "to": "low_flow_occupied_and_fan.u1"
        },
        {
          "from": "low_flow_fan_ready.y",
          "to": "low_flow_occupied_and_fan.u2"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "low_flow_seventy_setpoint.u"
        },
        {
          "from": "measured_airflow",
          "to": "low_flow_below_seventy.u1"
        },
        {
          "from": "low_flow_seventy_setpoint.y",
          "to": "low_flow_below_seventy.u2"
        },
        {
          "from": "flow_requested.y",
          "to": "low_flow_eligible.u2"
        },
        {
          "from": "low_flow_condition.y",
          "to": "low_flow_occupied_gate.u2"
        },
        {
          "from": "low_flow_occupied_gate.y",
          "to": "low_flow_delay.u"
        },
        {
          "from": "low_flow_eligible.y",
          "to": "low_flow_seventy_condition.u1"
        },
        {
          "from": "low_flow_below_seventy.y",
          "to": "low_flow_seventy_condition.u2"
        },
        {
          "from": "low_flow_seventy_condition.y",
          "to": "low_flow_seventy_delay.u"
        },
        {
          "from": "low_flow_alarm_three.y",
          "to": "low_flow_alarm_moderate.u1"
        },
        {
          "from": "low_flow_seventy_delay.y",
          "to": "low_flow_alarm_moderate.u2"
        },
        {
          "from": "low_flow_alarm_zero.y",
          "to": "low_flow_alarm_moderate.u3"
        },
        {
          "from": "low_flow_alarm_two.y",
          "to": "low_flow_alarm_priority.u1"
        },
        {
          "from": "low_flow_delay.y",
          "to": "low_flow_alarm_priority.u2"
        },
        {
          "from": "low_flow_alarm_moderate.y",
          "to": "low_flow_alarm_priority.u3"
        },
        {
          "from": "low_flow_alarm_priority.y",
          "to": "low_airflow_alarm_level"
        },
        {
          "from": "pressure_importance.y",
          "to": "pressure_importance_positive.u1"
        },
        {
          "from": "pressure_importance_zero.y",
          "to": "pressure_importance_positive.u2"
        },
        {
          "from": "heating_damper_select.y",
          "to": "pressure_damper_sample.u"
        },
        {
          "from": "pressure_damper_sample.y",
          "to": "pressure_damper_hysteresis.u"
        },
        {
          "from": "pressure_damper_sample.y",
          "to": "pressure_damper_high_sampled.u"
        },
        {
          "from": "pressure_damper_high_sampled.y",
          "to": "pressure_damper_delay.u"
        },
        {
          "from": "airflow_request_sum.y",
          "to": "pressure_setpoint_sample.u"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_setpoint_positive.u1"
        },
        {
          "from": "pressure_nonzero_guard.y",
          "to": "pressure_setpoint_positive.u2"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_flow_half.u"
        },
        {
          "from": "pressure_setpoint_sample.y",
          "to": "pressure_flow_seventy.u"
        },
        {
          "from": "measured_airflow",
          "to": "pressure_measured_sample.u"
        },
        {
          "from": "pressure_measured_sample.y",
          "to": "pressure_below_half.u1"
        },
        {
          "from": "pressure_flow_half.y",
          "to": "pressure_below_half.u2"
        },
        {
          "from": "pressure_measured_sample.y",
          "to": "pressure_below_seventy.u1"
        },
        {
          "from": "pressure_flow_seventy.y",
          "to": "pressure_below_seventy.u2"
        },
        {
          "from": "pressure_damper_delay.y",
          "to": "pressure_damper_flow_eligible.u1"
        },
        {
          "from": "pressure_setpoint_positive.y",
          "to": "pressure_damper_flow_eligible.u2"
        },
        {
          "from": "pressure_damper_flow_eligible.y",
          "to": "pressure_severe_eligible.u1"
        },
        {
          "from": "pressure_below_half.y",
          "to": "pressure_severe_eligible.u2"
        },
        {
          "from": "pressure_damper_flow_eligible.y",
          "to": "pressure_moderate_eligible.u1"
        },
        {
          "from": "pressure_below_seventy.y",
          "to": "pressure_moderate_eligible.u2"
        },
        {
          "from": "pressure_level_1.y",
          "to": "pressure_one_request.u1"
        },
        {
          "from": "pressure_damper_hysteresis.y",
          "to": "pressure_one_request.u2"
        },
        {
          "from": "pressure_level_0.y",
          "to": "pressure_one_request.u3"
        },
        {
          "from": "pressure_level_2.y",
          "to": "pressure_two_requests.u1"
        },
        {
          "from": "pressure_moderate_eligible.y",
          "to": "pressure_two_requests.u2"
        },
        {
          "from": "pressure_one_request.y",
          "to": "pressure_two_requests.u3"
        },
        {
          "from": "pressure_level_3.y",
          "to": "pressure_three_requests.u1"
        },
        {
          "from": "pressure_severe_eligible.y",
          "to": "pressure_three_requests.u2"
        },
        {
          "from": "pressure_two_requests.y",
          "to": "pressure_three_requests.u3"
        },
        {
          "from": "pressure_three_requests.y",
          "to": "pressure_importance_select.u1"
        },
        {
          "from": "pressure_importance_positive.y",
          "to": "pressure_importance_select.u2"
        },
        {
          "from": "pressure_level_0.y",
          "to": "pressure_importance_select.u3"
        },
        {
          "from": "pressure_importance_select.y",
          "to": "pressure_reset_request"
        },
        {
          "from": "low_flow_occupied_and_fan.y",
          "to": "low_flow_importance_gate.u1"
        },
        {
          "from": "pressure_importance_positive.y",
          "to": "low_flow_importance_gate.u2"
        },
        {
          "from": "low_flow_importance_gate.y",
          "to": "low_flow_eligible.u1"
        },
        {
          "from": "low_flow_importance_gate.y",
          "to": "low_flow_occupied_gate.u1"
        },
        {
          "from": "room_temp",
          "to": "sat_cooling_error.u1"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_cooling_error.u2"
        },
        {
          "from": "sat_cooling_error.y",
          "to": "sat_two_error_high.u"
        },
        {
          "from": "sat_cooling_error.y",
          "to": "sat_three_error_high.u"
        },
        {
          "from": "sat_two_error_high.y",
          "to": "sat_two_error_delay.u"
        },
        {
          "from": "sat_three_error_high.y",
          "to": "sat_three_error_delay.u"
        },
        {
          "from": "cool_pi.y",
          "to": "sat_cooling_loop_scale.u"
        },
        {
          "from": "sat_cooling_loop_scale.y",
          "to": "sat_cooling_loop_limit.u"
        },
        {
          "from": "sat_cooling_loop_limit.y",
          "to": "sat_cooling_loop_high.u"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_sampled_cooling_setpoint.u"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_previous_cooling_setpoint.u"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_setpoint_rise.u1"
        },
        {
          "from": "sat_previous_cooling_setpoint.y",
          "to": "sat_setpoint_rise.u2"
        },
        {
          "from": "sat_previous_cooling_setpoint.y",
          "to": "sat_setpoint_fall.u1"
        },
        {
          "from": "sat_sampled_cooling_setpoint.y",
          "to": "sat_setpoint_fall.u2"
        },
        {
          "from": "sat_setpoint_rise.y",
          "to": "sat_setpoint_rise_detected.u1"
        },
        {
          "from": "sat_change_threshold.y",
          "to": "sat_setpoint_rise_detected.u2"
        },
        {
          "from": "sat_setpoint_fall.y",
          "to": "sat_setpoint_fall_detected.u1"
        },
        {
          "from": "sat_change_threshold.y",
          "to": "sat_setpoint_fall_detected.u2"
        },
        {
          "from": "sat_setpoint_rise_detected.y",
          "to": "sat_setpoint_changed.u1"
        },
        {
          "from": "sat_setpoint_fall_detected.y",
          "to": "sat_setpoint_changed.u2"
        },
        {
          "from": "sat_two_error_delay.y",
          "to": "sat_two_eligible.u1"
        },
        {
          "from": "sat_three_error_delay.y",
          "to": "sat_three_eligible.u1"
        },
        {
          "from": "sat_level_1.y",
          "to": "sat_request_one.u1"
        },
        {
          "from": "sat_cooling_loop_high.y",
          "to": "sat_request_one.u2"
        },
        {
          "from": "sat_level_0.y",
          "to": "sat_request_one.u3"
        },
        {
          "from": "sat_level_2.y",
          "to": "sat_request_two.u1"
        },
        {
          "from": "sat_two_eligible.y",
          "to": "sat_request_two.u2"
        },
        {
          "from": "sat_request_one.y",
          "to": "sat_request_two.u3"
        },
        {
          "from": "sat_level_3.y",
          "to": "sat_request_three.u1"
        },
        {
          "from": "sat_three_eligible.y",
          "to": "sat_request_three.u2"
        },
        {
          "from": "sat_request_two.y",
          "to": "sat_request_three.u3"
        },
        {
          "from": "sat_request_three.y",
          "to": "cooling_sat_reset_request"
        },
        {
          "from": "sat_startup_true.y",
          "to": "sat_startup_delay.u"
        },
        {
          "from": "sat_startup_delay.y",
          "to": "sat_change_after_startup.u1"
        },
        {
          "from": "sat_setpoint_changed.y",
          "to": "sat_change_after_startup.u2"
        },
        {
          "from": "sat_change_after_startup.y",
          "to": "sat_change_latch.u"
        },
        {
          "from": "sat_clear_boolean.y",
          "to": "sat_change_latch.clr"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_change_edge.u"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_latch_inactive.u"
        },
        {
          "from": "sat_change_edge.y",
          "to": "sat_change_setpoint.trigger"
        },
        {
          "from": "sat_change_edge.y",
          "to": "sat_change_room_temp.trigger"
        },
        {
          "from": "window_cool_target.y",
          "to": "sat_change_setpoint.u"
        },
        {
          "from": "room_temp",
          "to": "sat_change_room_temp.u"
        },
        {
          "from": "sat_change_setpoint.y",
          "to": "sat_change_error.u1"
        },
        {
          "from": "sat_change_room_temp.y",
          "to": "sat_change_error.u2"
        },
        {
          "from": "sat_change_room_temp.y",
          "to": "sat_change_error_reverse.u1"
        },
        {
          "from": "sat_change_setpoint.y",
          "to": "sat_change_error_reverse.u2"
        },
        {
          "from": "sat_change_error.y",
          "to": "sat_change_error_abs.u1"
        },
        {
          "from": "sat_change_error_reverse.y",
          "to": "sat_change_error_abs.u2"
        },
        {
          "from": "sat_change_error_abs.y",
          "to": "sat_suppression_rate.u"
        },
        {
          "from": "sat_suppression_rate.y",
          "to": "sat_suppression_duration.u1"
        },
        {
          "from": "sat_suppression_maximum.y",
          "to": "sat_suppression_duration.u2"
        },
        {
          "from": "sat_change_latch.y",
          "to": "sat_suppression_timer.u"
        },
        {
          "from": "sat_suppression_timer.y",
          "to": "sat_suppression_passed.u1"
        },
        {
          "from": "sat_suppression_duration.y",
          "to": "sat_suppression_passed.u2"
        },
        {
          "from": "sat_suppression_passed.y",
          "to": "sat_clear_to_real.u"
        },
        {
          "from": "sat_clear_to_real.y",
          "to": "sat_clear_previous.u"
        },
        {
          "from": "sat_clear_previous.y",
          "to": "sat_clear_boolean.u"
        },
        {
          "from": "sat_latch_inactive.y",
          "to": "sat_suppression_complete.u1"
        },
        {
          "from": "sat_suppression_passed.y",
          "to": "sat_suppression_complete.u2"
        },
        {
          "from": "sat_suppression_complete.y",
          "to": "sat_two_eligible.u2"
        },
        {
          "from": "sat_suppression_complete.y",
          "to": "sat_three_eligible.u2"
        },
        {
          "from": "discharge_target.y",
          "to": "hot_reset_discharge_error.u1"
        },
        {
          "from": "discharge_temp",
          "to": "hot_reset_discharge_error.u2"
        },
        {
          "from": "hot_reset_discharge_error.y",
          "to": "hot_reset_two_deficit.u1"
        },
        {
          "from": "hot_reset_two_threshold.y",
          "to": "hot_reset_two_deficit.u2"
        },
        {
          "from": "hot_reset_discharge_error.y",
          "to": "hot_reset_three_deficit.u1"
        },
        {
          "from": "hot_reset_three_threshold.y",
          "to": "hot_reset_three_deficit.u2"
        },
        {
          "from": "hot_reset_two_deficit.y",
          "to": "hot_reset_two_delay.u"
        },
        {
          "from": "hot_reset_three_deficit.y",
          "to": "hot_reset_three_delay.u"
        },
        {
          "from": "reheat_capped.y",
          "to": "hot_reset_valve_hysteresis.u"
        },
        {
          "from": "reheat_capped.y",
          "to": "hot_plant_valve_hysteresis.u"
        },
        {
          "from": "hot_reset_level_1.y",
          "to": "hot_reset_one_request.u1"
        },
        {
          "from": "hot_reset_valve_hysteresis.y",
          "to": "hot_reset_one_request.u2"
        },
        {
          "from": "hot_reset_level_0.y",
          "to": "hot_reset_one_request.u3"
        },
        {
          "from": "hot_reset_level_2.y",
          "to": "hot_reset_two_requests.u1"
        },
        {
          "from": "hot_reset_two_delay.y",
          "to": "hot_reset_two_requests.u2"
        },
        {
          "from": "hot_reset_one_request.y",
          "to": "hot_reset_two_requests.u3"
        },
        {
          "from": "hot_reset_level_3.y",
          "to": "hot_reset_three_requests.u1"
        },
        {
          "from": "hot_reset_three_delay.y",
          "to": "hot_reset_three_requests.u2"
        },
        {
          "from": "hot_reset_two_requests.y",
          "to": "hot_reset_three_requests.u3"
        },
        {
          "from": "hot_reset_three_requests.y",
          "to": "hot_water_reset_request"
        },
        {
          "from": "hot_plant_valve_hysteresis.y",
          "to": "hot_plant_request_integer.u"
        },
        {
          "from": "hot_plant_request_integer.y",
          "to": "hot_water_plant_request"
        },
        {
          "from": "supply_fan_proven",
          "to": "sensor_fan_off.u"
        },
        {
          "from": "sensor_fan_off.y",
          "to": "sensor_fan_off_delay.u"
        },
        {
          "from": "sensor_cooling_design_flow.y",
          "to": "sensor_ten_percent.u"
        },
        {
          "from": "measured_airflow",
          "to": "sensor_residual_flow.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "sensor_residual_flow.u2"
        },
        {
          "from": "sensor_fan_off_delay.y",
          "to": "sensor_alarm_condition.u1"
        },
        {
          "from": "sensor_residual_flow.y",
          "to": "sensor_alarm_condition.u2"
        },
        {
          "from": "sensor_alarm_three.y",
          "to": "sensor_alarm_select.u1"
        },
        {
          "from": "sensor_alarm_condition.y",
          "to": "sensor_alarm_select.u2"
        },
        {
          "from": "sensor_alarm_zero.y",
          "to": "sensor_alarm_select.u3"
        },
        {
          "from": "sensor_alarm_select.y",
          "to": "airflow_sensor_alarm_level"
        },
        {
          "from": "low_discharge_importance.y",
          "to": "low_discharge_important.u1"
        },
        {
          "from": "low_discharge_zero_importance.y",
          "to": "low_discharge_important.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "low_discharge_occupied_and_plant.u1"
        },
        {
          "from": "hot_water_plant_proven",
          "to": "low_discharge_occupied_and_plant.u2"
        },
        {
          "from": "low_discharge_occupied_and_plant.y",
          "to": "low_discharge_eligible.u1"
        },
        {
          "from": "low_discharge_important.y",
          "to": "low_discharge_eligible.u2"
        },
        {
          "from": "discharge_target.y",
          "to": "low_discharge_error.u1"
        },
        {
          "from": "discharge_temp",
          "to": "low_discharge_error.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_eight.u1"
        },
        {
          "from": "low_discharge_level_three_threshold.y",
          "to": "low_discharge_below_eight.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_seventeen.u1"
        },
        {
          "from": "low_discharge_level_two_threshold.y",
          "to": "low_discharge_below_seventeen.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_three_condition.u1"
        },
        {
          "from": "low_discharge_below_eight.y",
          "to": "low_discharge_three_condition.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_two_condition.u1"
        },
        {
          "from": "low_discharge_below_seventeen.y",
          "to": "low_discharge_two_condition.u2"
        },
        {
          "from": "low_discharge_three_condition.y",
          "to": "low_discharge_three_delay.u"
        },
        {
          "from": "low_discharge_two_condition.y",
          "to": "low_discharge_two_delay.u"
        },
        {
          "from": "low_discharge_level_three.y",
          "to": "low_discharge_moderate.u1"
        },
        {
          "from": "low_discharge_three_delay.y",
          "to": "low_discharge_moderate.u2"
        },
        {
          "from": "low_discharge_level_zero.y",
          "to": "low_discharge_moderate.u3"
        },
        {
          "from": "low_discharge_level_two.y",
          "to": "low_discharge_priority.u1"
        },
        {
          "from": "low_discharge_two_delay.y",
          "to": "low_discharge_priority.u2"
        },
        {
          "from": "low_discharge_moderate.y",
          "to": "low_discharge_priority.u3"
        },
        {
          "from": "low_discharge_priority.y",
          "to": "low_discharge_temperature_alarm_level"
        },
        {
          "from": "damper_feedback_output.y",
          "to": "leak_damper_command_closed.u1"
        },
        {
          "from": "leak_damper_closed_limit.y",
          "to": "leak_damper_command_closed.u2"
        },
        {
          "from": "leak_damper_command_closed.y",
          "to": "leak_damper_closed_and_fan.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_damper_closed_and_fan.u2"
        },
        {
          "from": "measured_airflow",
          "to": "leak_damper_flow_high.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "leak_damper_flow_high.u2"
        },
        {
          "from": "leak_damper_closed_and_fan.y",
          "to": "leak_damper_condition.u1"
        },
        {
          "from": "leak_damper_flow_high.y",
          "to": "leak_damper_condition.u2"
        },
        {
          "from": "leak_damper_condition.y",
          "to": "leak_damper_delay.u"
        },
        {
          "from": "actual_reheat_valve_position",
          "to": "leak_valve_position_closed.u1"
        },
        {
          "from": "leak_valve_closed_limit.y",
          "to": "leak_valve_position_closed.u2"
        },
        {
          "from": "leak_valve_position_closed.y",
          "to": "leak_valve_closed_delay.u"
        },
        {
          "from": "discharge_temp",
          "to": "leak_valve_temperature_rise.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "leak_valve_temperature_rise.u2"
        },
        {
          "from": "leak_valve_temperature_rise.y",
          "to": "leak_valve_temperature_high.u1"
        },
        {
          "from": "leak_valve_rise_threshold.y",
          "to": "leak_valve_temperature_high.u2"
        },
        {
          "from": "leak_valve_closed_delay.y",
          "to": "leak_valve_fan_and_closed.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_valve_fan_and_closed.u2"
        },
        {
          "from": "leak_valve_fan_and_closed.y",
          "to": "leak_valve_condition.u1"
        },
        {
          "from": "leak_valve_temperature_high.y",
          "to": "leak_valve_condition.u2"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_damper_select.u1"
        },
        {
          "from": "leak_damper_delay.y",
          "to": "leak_damper_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_damper_select.u3"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_valve_select.u1"
        },
        {
          "from": "leak_valve_condition.y",
          "to": "leak_valve_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_valve_select.u3"
        },
        {
          "from": "leak_damper_select.y",
          "to": "leaking_damper_alarm_level"
        },
        {
          "from": "leak_valve_select.y",
          "to": "leaking_reheat_valve_alarm_level"
        },
        {
          "from": "ventilation_standby_permitted.y",
          "to": "ventilation_standby_disabled.u"
        },
        {
          "from": "occupancy_latch.y",
          "to": "ventilation_area_presence_or_required.u1"
        },
        {
          "from": "ventilation_standby_disabled.y",
          "to": "ventilation_area_presence_or_required.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "occupied_setpoint_requested.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "mode_select_occupied.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_damper_standby.u3"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_airflow_standby.u3"
        },
        {
          "from": "local_occupied.y",
          "to": "ventilation_area_mode_eligible.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "ventilation_area_mode_eligible.u2"
        },
        {
          "from": "ventilation_area_mode_eligible.y",
          "to": "ventilation_area_window_eligible.u1"
        },
        {
          "from": "window_closed",
          "to": "ventilation_area_window_eligible.u2"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "ventilation_area_active.u3"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "window_primary_minimum.u3"
        }
      ],
      "notes": "The scheduled mode uses occupied 21/24 \u00b0C setpoints. Five minutes without a person widens both setpoints by 0.5 K and reduces ventilation minimums; one minute of presence restores them. Outside the occupied schedule, shared group setback and setup modes enable editable 18/32 \u00b0C targets; otherwise heating and cooling are off and ventilation minimum is zero. Before occupancy, warm-up or cooldown restores occupied temperature setpoints but keeps the reduced ventilation minimum. Heating mode raises airflow above minimum only after the discharge is warm, while preconditioning can use the heating maximum. CDL TrueDelay and Latch blocks confirm arrival and vacancy from the raw occupancy sensor. Measured airflow and discharge temperature are fed back from the physical model. A CDL discharge-temperature reset and valve PI loop command reheat, and five-minute low-flow and high-discharge alarms report persistent faults. Heating demand resets the discharge target; a PI loop uses measured discharge temperature to command reheat. Heating airflow rises only after the discharge is 3 K warmer than the room. The damper PI tracks measured primary airflow; its setpoint remains separate from the physical delivery. Editable floor area and breathing-air rates combine with measured occupant count. Occupied presence gates area and population ventilation; measured discharge selects heating or cooling distribution effectiveness. Measured CO\u2082 resets occupied minimum primary airflow through editable CDL; the physical model only supplies concentration. A cooling call can open its damper while supply air is warm during AHU startup; a warm supply is diagnosed at the AHU rather than suppressing the request. The local CDL mode distinguishes occupied, sensor standby, warm-up, cooldown, setup, setback, and unoccupied conditions; these teaching codes are not the G36 zone-group enumeration. Group warm-up and cooldown now come from the five-zone CDL coordinator; occupied setpoint edits feed its sampled optimal-start estimate. Unoccupied heating/cooling is commanded by the shared CDL group setback/setup/freeze decisions. Open windows disable ordinary terminal heating and cooling; group freeze setback retains heating. A timed local occupancy override selects occupied terminal mode and makes its AHU group occupied through CDL. Editable occupied-mode low-flow diagnosis waits for 30 minutes of AHU fan proof, then raises Level 3 below 70% or Level 2 below 50% of requested primary airflow after five minutes. Duct-pressure reset samples damper, setpoint, and measured flow together every 120 seconds; one minute of damper request qualifies the 2/3 levels. A zero importance suppresses requests and low-airflow alarms. Cooling SAT reset sends editable 0\u20133 requests from zone error and the normalized cooling PI loop; higher tiers wait through setpoint-change suppression. SAT request suppression now follows the editable 540 s/K captured-error calculation, capped at 1800 s. Pinned OBC SystemRequests hot-water tiers issue 3/2 after five minutes more than 17/8 K below the discharge target, or 1 while the reheat valve is above 95% (clear below 85%). A separate plant request holds until the valve falls below 10%. A Level 3 airflow-sensor calibration alarm reports residual measured flow above ten percent of design after ten minutes of AHU fan-off proof. Occupied low-discharge alarms use measured temperature, physical heating production proof, an editable reset-importance suppressor, and ten-minute Level 3/2 delays. Editable Level 4 leakage alarms use fan status, closed damper command plus measured flow, and closed measured valve plus discharge temperature rise. An editable occupied-standby policy retains area ventilation and base primary minimum during vacancy where standby is disallowed; population air still follows confirmed presence."
    },
    {
      "name": "zone_08",
      "block_type": "VAVBoxController",
      "category": "composite",
      "description": "G36-style zone setpoint and minimum-airflow reset with local occupancy sensing.",
      "inputs": [
        {
          "name": "room_temp",
          "type": "Real",
          "label": "Zone Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Zone Air Temperature Sensor",
          "brick_class": "Zone_Air_Temperature_Sensor"
        },
        {
          "name": "supply_air_temp",
          "type": "Real",
          "label": "Supply Air Temperature Sensor",
          "unit": "\u00b0C",
          "description": "Supply Air Temperature Sensor",
          "brick_class": "Supply_Air_Temperature_Sensor"
        },
        {
          "name": "supply_pressure",
          "type": "Real",
          "label": "Supply Air Static Pressure Input",
          "unit": "normalized pressure",
          "description": "Supply Air Static Pressure Input",
