          "from": "sensor_cooling_design_flow.y",
          "to": "sensor_ten_percent.u"
        },
        {
          "from": "measured_airflow",
          "to": "sensor_residual_flow.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "sensor_residual_flow.u2"
        },
        {
          "from": "sensor_fan_off_delay.y",
          "to": "sensor_alarm_condition.u1"
        },
        {
          "from": "sensor_residual_flow.y",
          "to": "sensor_alarm_condition.u2"
        },
        {
          "from": "sensor_alarm_three.y",
          "to": "sensor_alarm_select.u1"
        },
        {
          "from": "sensor_alarm_condition.y",
          "to": "sensor_alarm_select.u2"
        },
        {
          "from": "sensor_alarm_zero.y",
          "to": "sensor_alarm_select.u3"
        },
        {
          "from": "sensor_alarm_select.y",
          "to": "airflow_sensor_alarm_level"
        },
        {
          "from": "low_discharge_importance.y",
          "to": "low_discharge_important.u1"
        },
        {
          "from": "low_discharge_zero_importance.y",
          "to": "low_discharge_important.u2"
        },
        {
          "from": "local_occupied.y",
          "to": "low_discharge_occupied_and_plant.u1"
        },
        {
          "from": "hot_water_plant_proven",
          "to": "low_discharge_occupied_and_plant.u2"
        },
        {
          "from": "low_discharge_occupied_and_plant.y",
          "to": "low_discharge_eligible.u1"
        },
        {
          "from": "low_discharge_important.y",
          "to": "low_discharge_eligible.u2"
        },
        {
          "from": "discharge_target.y",
          "to": "low_discharge_error.u1"
        },
        {
          "from": "discharge_temp",
          "to": "low_discharge_error.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_eight.u1"
        },
        {
          "from": "low_discharge_level_three_threshold.y",
          "to": "low_discharge_below_eight.u2"
        },
        {
          "from": "low_discharge_error.y",
          "to": "low_discharge_below_seventeen.u1"
        },
        {
          "from": "low_discharge_level_two_threshold.y",
          "to": "low_discharge_below_seventeen.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_three_condition.u1"
        },
        {
          "from": "low_discharge_below_eight.y",
          "to": "low_discharge_three_condition.u2"
        },
        {
          "from": "low_discharge_eligible.y",
          "to": "low_discharge_two_condition.u1"
        },
        {
          "from": "low_discharge_below_seventeen.y",
          "to": "low_discharge_two_condition.u2"
        },
        {
          "from": "low_discharge_three_condition.y",
          "to": "low_discharge_three_delay.u"
        },
        {
          "from": "low_discharge_two_condition.y",
          "to": "low_discharge_two_delay.u"
        },
        {
          "from": "low_discharge_level_three.y",
          "to": "low_discharge_moderate.u1"
        },
        {
          "from": "low_discharge_three_delay.y",
          "to": "low_discharge_moderate.u2"
        },
        {
          "from": "low_discharge_level_zero.y",
          "to": "low_discharge_moderate.u3"
        },
        {
          "from": "low_discharge_level_two.y",
          "to": "low_discharge_priority.u1"
        },
        {
          "from": "low_discharge_two_delay.y",
          "to": "low_discharge_priority.u2"
        },
        {
          "from": "low_discharge_moderate.y",
          "to": "low_discharge_priority.u3"
        },
        {
          "from": "low_discharge_priority.y",
          "to": "low_discharge_temperature_alarm_level"
        },
        {
          "from": "damper_feedback_output.y",
          "to": "leak_damper_command_closed.u1"
        },
        {
          "from": "leak_damper_closed_limit.y",
          "to": "leak_damper_command_closed.u2"
        },
        {
          "from": "leak_damper_command_closed.y",
          "to": "leak_damper_closed_and_fan.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_damper_closed_and_fan.u2"
        },
        {
          "from": "measured_airflow",
          "to": "leak_damper_flow_high.u1"
        },
        {
          "from": "sensor_ten_percent.y",
          "to": "leak_damper_flow_high.u2"
        },
        {
          "from": "leak_damper_closed_and_fan.y",
          "to": "leak_damper_condition.u1"
        },
        {
          "from": "leak_damper_flow_high.y",
          "to": "leak_damper_condition.u2"
        },
        {
          "from": "leak_damper_condition.y",
          "to": "leak_damper_delay.u"
        },
        {
          "from": "actual_reheat_valve_position",
          "to": "leak_valve_position_closed.u1"
        },
        {
          "from": "leak_valve_closed_limit.y",
          "to": "leak_valve_position_closed.u2"
        },
        {
          "from": "leak_valve_position_closed.y",
          "to": "leak_valve_closed_delay.u"
        },
        {
          "from": "discharge_temp",
          "to": "leak_valve_temperature_rise.u1"
        },
        {
          "from": "supply_air_temp",
          "to": "leak_valve_temperature_rise.u2"
        },
        {
          "from": "leak_valve_temperature_rise.y",
          "to": "leak_valve_temperature_high.u1"
        },
        {
          "from": "leak_valve_rise_threshold.y",
          "to": "leak_valve_temperature_high.u2"
        },
        {
          "from": "leak_valve_closed_delay.y",
          "to": "leak_valve_fan_and_closed.u1"
        },
        {
          "from": "supply_fan_proven",
          "to": "leak_valve_fan_and_closed.u2"
        },
        {
          "from": "leak_valve_fan_and_closed.y",
          "to": "leak_valve_condition.u1"
        },
        {
          "from": "leak_valve_temperature_high.y",
          "to": "leak_valve_condition.u2"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_damper_select.u1"
        },
        {
          "from": "leak_damper_delay.y",
          "to": "leak_damper_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_damper_select.u3"
        },
        {
          "from": "leak_alarm_four.y",
          "to": "leak_valve_select.u1"
        },
        {
          "from": "leak_valve_condition.y",
          "to": "leak_valve_select.u2"
        },
        {
          "from": "leak_alarm_clear.y",
          "to": "leak_valve_select.u3"
        },
        {
          "from": "leak_damper_select.y",
          "to": "leaking_damper_alarm_level"
        },
        {
          "from": "leak_valve_select.y",
          "to": "leaking_reheat_valve_alarm_level"
        },
        {
          "from": "ventilation_standby_permitted.y",
          "to": "ventilation_standby_disabled.u"
        },
        {
          "from": "occupancy_latch.y",
          "to": "ventilation_area_presence_or_required.u1"
        },
        {
          "from": "ventilation_standby_disabled.y",
          "to": "ventilation_area_presence_or_required.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "occupied_setpoint_requested.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "mode_select_occupied.u2"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_damper_standby.u3"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "minimum_airflow_standby.u3"
        },
        {
          "from": "local_occupied.y",
          "to": "ventilation_area_mode_eligible.u1"
        },
        {
          "from": "ventilation_area_presence_or_required.y",
          "to": "ventilation_area_mode_eligible.u2"
        },
        {
          "from": "ventilation_area_mode_eligible.y",
          "to": "ventilation_area_window_eligible.u1"
        },
        {
          "from": "window_closed",
          "to": "ventilation_area_window_eligible.u2"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "ventilation_area_active.u3"
        },
        {
          "from": "ventilation_area_window_eligible.y",
          "to": "window_primary_minimum.u3"
        }
      ],
      "notes": "The scheduled mode uses occupied 21/24 \u00b0C setpoints. Five minutes without a person widens both setpoints by 0.5 K and reduces ventilation minimums; one minute of presence restores them. Outside the occupied schedule, shared group setback and setup modes enable editable 18/32 \u00b0C targets; otherwise heating and cooling are off and ventilation minimum is zero. Before occupancy, warm-up or cooldown restores occupied temperature setpoints but keeps the reduced ventilation minimum. Heating mode raises airflow above minimum only after the discharge is warm, while preconditioning can use the heating maximum. CDL TrueDelay and Latch blocks confirm arrival and vacancy from the raw occupancy sensor. Measured airflow and discharge temperature are fed back from the physical model. A CDL discharge-temperature reset and valve PI loop command reheat, and five-minute low-flow and high-discharge alarms report persistent faults. Heating demand resets the discharge target; a PI loop uses measured discharge temperature to command reheat. Heating airflow rises only after the discharge is 3 K warmer than the room. The damper PI tracks measured primary airflow; its setpoint remains separate from the physical delivery. Editable floor area and breathing-air rates combine with measured occupant count. Occupied presence gates area and population ventilation; measured discharge selects heating or cooling distribution effectiveness. Measured CO\u2082 resets occupied minimum primary airflow through editable CDL; the physical model only supplies concentration. A cooling call can open its damper while supply air is warm during AHU startup; a warm supply is diagnosed at the AHU rather than suppressing the request. The local CDL mode distinguishes occupied, sensor standby, warm-up, cooldown, setup, setback, and unoccupied conditions; these teaching codes are not the G36 zone-group enumeration. Group warm-up and cooldown now come from the five-zone CDL coordinator; occupied setpoint edits feed its sampled optimal-start estimate. Unoccupied heating/cooling is commanded by the shared CDL group setback/setup/freeze decisions. Open windows disable ordinary terminal heating and cooling; group freeze setback retains heating. A timed local occupancy override selects occupied terminal mode and makes its AHU group occupied through CDL. Editable occupied-mode low-flow diagnosis waits for 30 minutes of AHU fan proof, then raises Level 3 below 70% or Level 2 below 50% of requested primary airflow after five minutes. Duct-pressure reset samples damper, setpoint, and measured flow together every 120 seconds; one minute of damper request qualifies the 2/3 levels. A zero importance suppresses requests and low-airflow alarms. Cooling SAT reset sends editable 0\u20133 requests from zone error and the normalized cooling PI loop; higher tiers wait through setpoint-change suppression. SAT request suppression now follows the editable 540 s/K captured-error calculation, capped at 1800 s. Pinned OBC SystemRequests hot-water tiers issue 3/2 after five minutes more than 17/8 K below the discharge target, or 1 while the reheat valve is above 95% (clear below 85%). A separate plant request holds until the valve falls below 10%. A Level 3 airflow-sensor calibration alarm reports residual measured flow above ten percent of design after ten minutes of AHU fan-off proof. Occupied low-discharge alarms use measured temperature, physical heating production proof, an editable reset-importance suppressor, and ten-minute Level 3/2 delays. Editable Level 4 leakage alarms use fan status, closed damper command plus measured flow, and closed measured valve plus discharge temperature rise. An editable occupied-standby policy retains area ventilation and base primary minimum during vacancy where standby is disallowed; population air still follows confirmed presence."
    },
    {
      "name": "preconditioning_horizon",
      "block_type": "Constant",
      "category": "elementary",
      "inputs": [],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "s"
        }
      ],
      "parameters": [
        {
          "name": "k",
          "type": "Real",
          "value": 21601.0,
          "unit": "s"
        }
      ],
      "notes": "Start conditioning within six hours of scheduled occupancy."
    },
    {
      "name": "within_preconditioning_horizon",
      "block_type": "Less",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Real"
        },
        {
          "name": "u2",
          "type": "Real"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "Compare calendar time until occupancy with the configured horizon."
    },
    {
      "name": "schedule_unoccupied",
      "block_type": "Not",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "Preconditioning can run only before the scheduled occupied period."
    },
    {
      "name": "preconditioning_enabled",
      "block_type": "And",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Boolean"
        },
        {
          "name": "u2",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "Editable preconditioning mode decision."
    },
    {
      "name": "any_group_preconditioning",
      "block_type": "Or",
      "category": "elementary",
      "inputs": [
        {
          "name": "u1",
          "type": "Boolean"
        },
        {
          "name": "u2",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "Report actual warm-up or cooldown in either five-zone group."
    },
    {
      "name": "zone_group_1",
      "block_type": "ZoneGroupModeController",
      "category": "composite",
      "description": "Five-zone CDL operating-mode coordinator for one AHU.",
      "notes": "Each closed-window zone samples its error at the start horizon. A CDL latch opens a recovery episode only after optimal start is requested, then holds observation into occupied operation. CDL samples the held recovery rate at midnight when the sampled horizon error calls for optimal start, and learns a three-day slope from measured setpoint attainment within fourteen hours, and uses the longest zone prediction. The editable seconds-per-kelvin constants initialize and bound the learned slopes. A sampled prior rate explicitly breaks the group feedback loop. Full G36 group mode coordination and reference-trace verification remain to be added. Each zone now uses the editable OBC ZoneStatus temperature hysteresis, window-gated recovery time, and setback/setup status. Former duplicate comparators and window gates have been removed. The OBC OperationMode composite supplies the mode requests. Editable CDL priority switches select one mode when the reference block requests simultaneous modes; integer counts and thresholds remain editable. Pinned OBC GroupStatus now supplies occupied status, group recovery extrema, cold/hot/open counts, setback/setup triggers, and zone temperature extrema to OperationMode. Each zone's warm-up and cooldown time now comes from the pinned OBC OptimalStartCalculation CDL graph. The group mode and window filter remain editable CDL decisions.",
      "inputs": [
        {
          "name": "seconds_until_occupied",
          "type": "Real",
          "unit": "s"
        },
        {
          "name": "lookahead_allowed",
          "type": "Boolean"
        },
        {
          "name": "room_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "scheduled_occupied",
          "type": "Boolean"
        },
        {
          "name": "unoccupied_heat_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "window_closed_1",
          "type": "Boolean"
        },
        {
          "name": "window_closed_2",
          "type": "Boolean"
        },
        {
          "name": "window_closed_3",
          "type": "Boolean"
        },
        {
          "name": "window_closed_4",
          "type": "Boolean"
        },
        {
          "name": "window_closed_5",
          "type": "Boolean"
        },
        {
          "name": "override_1",
          "type": "Boolean"
        },
        {
          "name": "override_2",
          "type": "Boolean"
        },
        {
          "name": "override_3",
          "type": "Boolean"
        },
        {
          "name": "override_4",
          "type": "Boolean"
        },
        {
          "name": "override_5",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "warmup",
          "type": "Boolean"
        },
        {
          "name": "cooldown",
          "type": "Boolean"
        },
        {
          "name": "preconditioning",
          "type": "Boolean"
        },
        {
          "name": "setback",
          "type": "Boolean"
        },
        {
          "name": "setup",
          "type": "Boolean"
        },
        {
          "name": "freeze_setback",
          "type": "Boolean"
        },
        {
          "name": "freeze_alarm_level",
          "type": "Integer",
          "unit": "level"
        },
        {
          "name": "occupied",
          "type": "Boolean"
        },
        {
          "name": "window_open_alarm_level",
          "type": "Integer",
          "unit": "level"
        },
        {
          "name": "operation_mode",
          "type": "Integer",
          "label": "OBC G36 Zone Group Operation Mode",
          "unit": "code",
          "brick_class": "Point"
        }
      ],
      "parameters": [],
      "blocks": [
        {
          "name": "zero_error",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Do not estimate a start time from a satisfied zone."
        },
        {
          "name": "maximum_start_seconds",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 10800.0,
              "unit": "s"
            }
          ],
          "notes": "Limit group warm-up and cooldown to three hours before occupancy."
        },
        {
          "name": "warmup_time_capped",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Never begin warm-up earlier than the configured cap."
        },
        {
          "name": "cooldown_time_capped",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Never begin cooldown earlier than the configured cap."
        },
        {
          "name": "warmup_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start when time to occupancy is less than required warm-up time."
        },
        {
          "name": "cooldown_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start when time to occupancy is less than required cooldown time."
        },
        {
          "name": "warmup_candidate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require calendar permission and a warm-up time request."
        },
        {
          "name": "cooldown_candidate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require calendar permission and a cooldown time request."
        },
        {
          "name": "warmup_longer",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Choose the longer estimated group start need when both occur."
        },
        {
          "name": "cooldown_priority",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A tied estimated need selects cooldown in this teaching sequence."
        },
        {
          "name": "warmup_selected",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the group warm-up candidate when it has priority."
        },
        {
          "name": "cooldown_selected",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the group cooldown candidate when it has priority."
        },
        {
          "name": "any_preconditioning",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Group requests warm-up or cooldown."
        },
        {
          "name": "warmup_error_1",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 1 signed temperature need for group warmup."
        },
        {
          "name": "cooldown_error_1",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 1 signed temperature need for group cooldown."
        },
        {
          "name": "warmup_error_2",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 2 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_2",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 2 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_3",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 3 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_3",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 3 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_4",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 4 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_4",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 4 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_5",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 5 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_positive_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Clamp group need at zero."
        },
        {
          "name": "cooldown_error_5",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 5 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_positive_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Clamp group need at zero."
        },
        {
          "name": "freeze_setback_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 4.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Any zone below this temperature starts freeze setback."
        },
        {
          "name": "freeze_setback_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Every zone above this temperature clears freeze setback."
        },
        {
          "name": "average_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The group average is below its average unoccupied heating target."
        },
        {
          "name": "average_hot",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The group average is above its average unoccupied cooling target."
        },
        {
          "name": "setback_start",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "All five zones cold or the group average cold starts setback."
        },
        {
          "name": "setup_start",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "All five zones hot or the group average hot starts setup."
        },
        {
          "name": "setback_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold setback until every zone exceeds its heating target by the editable margin."
        },
        {
          "name": "setup_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold setup until every zone falls below its cooling target by the editable margin."
        },
        {
          "name": "freeze_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start freeze setback when the coldest zone falls below 4 \u00b0C."
        },
        {
          "name": "freeze_end",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "End freeze setback when the coldest zone exceeds 7 \u00b0C."
        },
        {
          "name": "freeze_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Latch zone freeze setback until all five zones recover."
        },
        {
          "name": "schedule_unoccupied_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only evaluate unoccupied modes outside the occupied schedule."
        },
        {
          "name": "not_preconditioning_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Warm-up and cooldown take priority over unoccupied modes."
        },
        {
          "name": "unoccupied_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "No schedule or optimal start is active."
        },
        {
          "name": "freeze_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Report freeze setback only in unoccupied mode."
        },
        {
          "name": "not_freeze_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Freeze setback has priority over ordinary setback and setup."
        },
        {
          "name": "ordinary_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit ordinary setback or setup when no freeze mode is active."
        },
        {
          "name": "setback_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the latched group setback decision."
        },
        {
          "name": "not_setback_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Ordinary setback takes priority over setup."
        },
        {
          "name": "setup_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Exclude setup while setback is active."
        },
        {
          "name": "setup_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the latched group setup decision."
        },
        {
          "name": "freeze_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 zone freeze setback alarm."
        },
        {
          "name": "freeze_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No zone freeze alarm."
        },
        {
          "name": "freeze_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Expose Level 3 during group freeze setback."
        },
        {
          "name": "all_cold_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_2",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_3",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_4",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_5",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "window_zero_error",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Open windows do not contribute to optimal-start need."
        },
        {
          "name": "window_zero_temperature",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Open windows do not contribute to group temperature averages."
        },
        {
          "name": "window_open_1",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_2",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_3",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_4",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_5",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "override_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first two local overrides."
        },
        {
          "name": "override_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first three local overrides."
        },
        {
          "name": "override_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first four local overrides."
        },
        {
          "name": "override_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the five local overrides."
        },
        {
          "name": "group_occupied",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Scheduled occupancy or any local override occupies the AHU group."
        },
        {
          "name": "not_group_occupied",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only unoccupied groups may precondition or signal a window alarm."
        },
        {
          "name": "lookahead_unoccupied",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Block optimal start while the group is occupied."
        },
        {
          "name": "window_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first two windows open."
        },
        {
          "name": "window_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first three windows open."
        },
        {
          "name": "window_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first four windows open."
        },
        {
          "name": "window_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the five windows open."
        },
        {
          "name": "window_alarm_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A window open while the group is outside occupied mode."
        },
        {
          "name": "window_alarm_four",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Level 4 open-window alarm outside occupied mode."
        },
        {
          "name": "window_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "Clear the open-window alarm."
        },
        {
          "name": "window_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Expose Level 4 only for open windows outside occupied mode."
        },
        {
          "name": "optimal_warmup_longest_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "zone_status_1",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_2",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_3",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_4",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_5",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "warmup_status_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_gate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require the OBC zone-status temperature condition before group optimal start."
        },
        {
          "name": "cooldown_status_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_gate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require the OBC zone-status temperature condition before group optimal start."
        },
        {
          "name": "obc_operation_mode",
          "block_type": "OperationMode",
          "category": "composite",
          "description": "Pinned OBC G36 zone-group operation mode selected by editable CDL blocks.",
          "notes": "Uses OBC mode codes 1 occupied, 2 cool-down, 3 set-up, 4 warm-up, 5 set-back, 6 freeze protection, 7 unoccupied. Message-only Assert blocks are represented separately as alarms in the building example. This instance uses \u00b0C for TZonMin and editable 4/7 \u00b0C freeze thresholds.",
          "inputs": [
            {
              "name": "u1Occ",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "maxCooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1HigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "maxWarUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1OccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "uOpeWin",
              "type": "Integer"
            },
            {
              "name": "totColZon",
              "type": "Integer"
            },
            {
              "name": "u1SetBac",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac",
              "type": "Boolean"
            },
            {
              "name": "TZonMin",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "totHotZon",
              "type": "Integer"
            },
            {
              "name": "u1SetUp",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yOpeMod",
              "type": "Integer"
            },
            {
              "name": "yCoolDownRequest",
              "type": "Boolean"
            },
            {
              "name": "yWarmUpRequest",
              "type": "Boolean"
            },
            {
              "name": "ySetBackRequest",
              "type": "Boolean"
            },
            {
              "name": "yFreezeProtectionRequest",
              "type": "Boolean"
            },
            {
              "name": "ySetUpRequest",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "occModInd",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "unoPerInd",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "corCooDowTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "corWarUpTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "intGreThr",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": true,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": true,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "sub6",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys9",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hys10",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxWarCooTime",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "intGreThr2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "addInt",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt1",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "occMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "freProSetBacMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "setUpMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "truFalHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "trueHoldDuration",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "edg1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "truFalHol1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "trueHoldDuration",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 2,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToInt3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "integerTrue",
                  "value": 7,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea6",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 6,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "not2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or9",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or6",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "not5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "notOcc",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "and4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "totZon",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "allCol",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "allHot",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "actFreProTem",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 4.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "endFreProTem",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 7.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or7",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "endSetBac",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "endSetUp",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "intGreThr1",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "addInt6",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt7",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "or8",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or10",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "swi.y",
              "to": "occMod.u"
            },
            {
              "from": "occModInd.y",
              "to": "swi.u1"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi.u3"
            },
            {
              "from": "intGreThr.y",
              "to": "or1.u1"
            },
            {
              "from": "lat.y",
              "to": "booToRea3.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi3.u1"
            },
            {
              "from": "lat1.y",
              "to": "booToRea4.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi4.u1"
            },
            {
              "from": "lat2.y",
              "to": "booToRea6.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi5.u1"
            },
            {
              "from": "swi3.y",
              "to": "setBacMod.u"
            },
            {
              "from": "swi4.y",
              "to": "freProSetBacMod.u"
            },
            {
              "from": "swi5.y",
              "to": "setUpMod.u"
            },
            {
              "from": "or6.y",
              "to": "not2.u"
            },
            {
              "from": "not2.y",
              "to": "booToInt3.u"
            },
            {
              "from": "and1.y",
              "to": "booToRea1.u"
            },
            {
              "from": "and1.y",
              "to": "or9.u1"
            },
            {
              "from": "u1Occ",
              "to": "swi.u2"
            },
            {
              "from": "hys2.y",
              "to": "corCooDowTim.u2"
            },
            {
              "from": "hys3.y",
              "to": "corWarUpTim.u2"
            },
            {
              "from": "sub5.y",
              "to": "hys4.u"
            },
            {
              "from": "sub6.y",
              "to": "hys5.u"
            },
            {
              "from": "hys9.y",
              "to": "lat1.u"
            },
            {
              "from": "hys10.y",
              "to": "lat1.clr"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "corCooDowTim.u3"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "corWarUpTim.u3"
            },
            {
              "from": "booToRea3.y",
              "to": "swi3.u3"
            },
            {
              "from": "booToRea4.y",
              "to": "swi4.u3"
            },
            {
              "from": "booToRea6.y",
              "to": "swi5.u3"
            },
            {
              "from": "lat1.y",
              "to": "not5.u"
            },
            {
              "from": "maxCooDowTim",
              "to": "corCooDowTim.u1"
            },
            {
              "from": "maxWarUpTim",
              "to": "corWarUpTim.u1"
            },
            {
              "from": "totColZon",
              "to": "intGreThr.u"
            },
            {
              "from": "totHotZon",
              "to": "intGreThr2.u"
            },
            {
              "from": "intGreThr2.y",
              "to": "or4.u1"
            },
            {
              "from": "setBacMod.y",
              "to": "addInt2.u1"
            },
            {
              "from": "freProSetBacMod.y",
              "to": "addInt2.u2"
            },
            {
              "from": "setUpMod.y",
              "to": "addInt3.u2"
            },
            {
              "from": "addInt2.y",
              "to": "addInt3.u1"
            },
            {
              "from": "addInt3.y",
              "to": "addInt4.u1"
            },
            {
              "from": "booToInt3.y",
              "to": "addInt4.u2"
            },
            {
              "from": "addInt5.y",
              "to": "yOpeMod"
            },
            {
              "from": "notOcc.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "not1.u"
            },
            {
              "from": "addInt5.y",
              "to": "notOcc.u"
            },
            {
              "from": "booToRea.y",
              "to": "swi1.u3"
            },
            {
              "from": "u1Occ",
              "to": "swi1.u2"
            },
            {
              "from": "swi1.y",
              "to": "setBacMod1.u"
            },
            {
              "from": "setBacMod1.y",
              "to": "addInt.u1"
            },
            {
              "from": "addInt.y",
              "to": "addInt1.u2"
            },
            {
              "from": "occMod.y",
              "to": "addInt1.u1"
            },
            {
              "from": "addInt1.y",
              "to": "addInt5.u1"
            },
            {
              "from": "addInt4.y",
              "to": "addInt5.u2"
            },
            {
              "from": "booToRea1.y",
              "to": "swi2.u3"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi1.u1"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi2.u1"
            },
            {
              "from": "swi2.y",
              "to": "setBacMod2.u"
            },
            {
              "from": "setBacMod2.y",
              "to": "addInt.u2"
            },
            {
              "from": "and4.y",
              "to": "booToRea.u"
            },
            {
              "from": "and4.y",
              "to": "or9.u2"
            },
            {
              "from": "hys4.y",
              "to": "and2.u1"
            },
            {
              "from": "u1OccHeaHig",
              "to": "and5.u2"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "edg.y",
              "to": "truFalHol1.u"
            },
            {
              "from": "and5.y",
              "to": "edg.u"
            },
            {
              "from": "and2.y",
              "to": "edg1.u"
            },
            {
              "from": "edg1.y",
              "to": "truFalHol.u"
            },
            {
              "from": "lat2.y",
              "to": "or5.u1"
            },
            {
              "from": "lat1.y",
              "to": "or5.u2"
            },
            {
              "from": "allCol.y",
              "to": "or1.u2"
            },
            {
              "from": "allHot.y",
              "to": "or4.u2"
            },
            {
              "from": "totZon.y",
              "to": "allCol.u2"
            },
            {
              "from": "totZon.y",
              "to": "allHot.u2"
            },
            {
              "from": "sub2.y",
              "to": "hys9.u"
            },
            {
              "from": "sub1.y",
              "to": "hys10.u"
            },
            {
              "from": "TZonMin",
              "to": "sub1.u1"
            },
            {
              "from": "endFreProTem.y",
              "to": "sub1.u2"
            },
            {
              "from": "or1.y",
              "to": "or2.u1"
            },
            {
              "from": "or2.y",
              "to": "lat.u"
            },
            {
              "from": "u1SetBac",
              "to": "or2.u2"
            },
            {
              "from": "or4.y",
              "to": "or7.u1"
            },
            {
              "from": "or7.y",
              "to": "lat2.u"
            },
            {
              "from": "u1SetUp",
              "to": "or7.u2"
            },
            {
              "from": "u1Occ",
              "to": "swi2.u2"
            },
            {
              "from": "truFalHol.y",
              "to": "and4.u2"
            },
            {
              "from": "hys4.y",
              "to": "and4.u1"
            },
            {
              "from": "truFalHol1.y",
              "to": "and1.u2"
            },
            {
              "from": "hys5.y",
              "to": "and1.u1"
            },
            {
              "from": "u1HigOccCoo",
              "to": "and2.u2"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "sub4.u1"
            },
            {
              "from": "maxWarUpTim",
              "to": "sub4.u2"
            },
            {
              "from": "sub3.y",
              "to": "hys2.u"
            },
            {
              "from": "sub4.y",
              "to": "hys3.u"
            },
            {
              "from": "u1EndSetBac",
              "to": "endSetBac.u"
            },
            {
              "from": "endSetBac.y",
              "to": "lat.clr"
            },
            {
              "from": "u1EndSetUp",
              "to": "endSetUp.u"
            },
            {
              "from": "endSetUp.y",
              "to": "lat2.clr"
            },
            {
              "from": "uOpeWin",
              "to": "intGreThr1.u"
            },
            {
              "from": "intGreThr1.y",
              "to": "and3.u1"
            },
            {
              "from": "totColZon",
              "to": "addInt6.u2"
            },
            {
              "from": "uOpeWin",
              "to": "addInt6.u1"
            },
            {
              "from": "addInt6.y",
              "to": "allCol.u1"
            },
            {
              "from": "totHotZon",
              "to": "addInt7.u2"
            },
            {
              "from": "uOpeWin",
              "to": "addInt7.u1"
            },
            {
              "from": "addInt7.y",
              "to": "allHot.u1"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "sub3.u1"
            },
            {
              "from": "maxCooDowTim",
              "to": "sub3.u2"
            },
            {
              "from": "tNexOcc",
              "to": "sub5.u2"
            },
            {
              "from": "corCooDowTim.y",
              "to": "sub5.u1"
            },
            {
              "from": "corWarUpTim.y",
              "to": "sub6.u1"
            },
            {
              "from": "tNexOcc",
              "to": "sub6.u2"
            },
            {
              "from": "actFreProTem.y",
              "to": "sub2.u1"
            },
            {
              "from": "TZonMin",
              "to": "sub2.u2"
            },
            {
              "from": "u1Occ",
              "to": "or8.u2"
            },
            {
              "from": "or8.y",
              "to": "or6.u2"
            },
            {
              "from": "or8.y",
              "to": "swi5.u2"
            },
            {
              "from": "or8.y",
              "to": "swi4.u2"
            },
            {
              "from": "or8.y",
              "to": "swi3.u2"
            },
            {
              "from": "or9.y",
              "to": "or8.u1"
            },
            {
              "from": "or10.y",
              "to": "or6.u1"
            },
            {
              "from": "or5.y",
              "to": "or10.u1"
            },
            {
              "from": "lat.y",
              "to": "or10.u2"
            },
            {
              "from": "and4.y",
              "to": "yCoolDownRequest"
            },
            {
              "from": "and1.y",
              "to": "yWarmUpRequest"
            },
            {
              "from": "lat.y",
              "to": "ySetBackRequest"
            },
            {
              "from": "lat1.y",
              "to": "yFreezeProtectionRequest"
            },
            {
              "from": "lat2.y",
              "to": "ySetUpRequest"
            }
          ]
        },
        {
          "name": "mode_window_open_1",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 open status to an integer count."
        },
        {
          "name": "mode_window_open_2",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 open status to an integer count."
        },
        {
          "name": "mode_open_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 2."
        },
        {
          "name": "mode_window_open_3",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 open status to an integer count."
        },
        {
          "name": "mode_open_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 3."
        },
        {
          "name": "mode_window_open_4",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 open status to an integer count."
        },
        {
          "name": "mode_open_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 4."
        },
        {
          "name": "mode_window_open_5",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 open status to an integer count."
        },
        {
          "name": "mode_open_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 5."
        },
        {
          "name": "mode_cold_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 cold status to an integer count."
        },
        {
          "name": "mode_cold_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 2."
        },
        {
          "name": "mode_cold_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 3."
        },
        {
          "name": "mode_cold_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 4."
        },
        {
          "name": "mode_cold_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 5."
        },
        {
          "name": "mode_hot_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 hot status to an integer count."
        },
        {
          "name": "mode_hot_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 2."
        },
        {
          "name": "mode_hot_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 3."
        },
        {
          "name": "mode_hot_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 4."
        },
        {
          "name": "mode_hot_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 5."
        },
        {
          "name": "mode_not_cool_request",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "A warm-up request can proceed when no cool-down is requested."
        },
        {
          "name": "mode_warm_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "When both recovery modes request, choose the longer warm-up prediction."
        },
        {
          "name": "mode_warm_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Choose OBC warm-up request when it has recovery priority."
        },
        {
          "name": "mode_not_warm_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "A selected warm-up excludes simultaneous cool-down."
        },
        {
          "name": "mode_cool_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Choose OBC cool-down request when warm-up is not selected."
        },
        {
          "name": "mode_warm_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The editable calendar lookahead must permit warm-up."
        },
        {
          "name": "mode_cool_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The editable calendar lookahead must permit cool-down."
        },
        {
          "name": "mode_warmup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "OBC mode code 4."
        },
        {
          "name": "mode_is_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects warmup."
        },
        {
          "name": "mode_cooldown_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "OBC mode code 2."
        },
        {
          "name": "mode_is_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects cooldown."
        },
        {
          "name": "mode_setback_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 5
            }
          ],
          "notes": "OBC mode code 5."
        },
        {
          "name": "mode_is_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects setback."
        },
        {
          "name": "mode_setup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "OBC mode code 3."
        },
        {
          "name": "mode_is_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects setup."
        },
        {
          "name": "mode_freeze_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 6
            }
          ],
          "notes": "OBC mode code 6."
        },
        {
          "name": "mode_is_freeze",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects freeze."
        },
        {
          "name": "mode_occupied_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "OBC mode code 1."
        },
        {
          "name": "mode_unoccupied_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 7
            }
          ],
          "notes": "OBC mode code 7."
        },
        {
          "name": "mode_select_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give setup priority over lower operating modes."
        },
        {
          "name": "mode_select_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give setback priority over lower operating modes."
        },
        {
          "name": "mode_select_freeze",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give freeze priority over lower operating modes."
        },
        {
          "name": "mode_select_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give warmup priority over lower operating modes."
        },
        {
          "name": "mode_select_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give cooldown priority over lower operating modes."
        },
        {
          "name": "mode_select_occupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give occupied priority over lower operating modes."
        },
        {
          "name": "obc_group_status",
          "block_type": "GroupStatus",
          "category": "composite",
          "description": "OBC G36 group status expanded into editable CDL reductions.",
          "notes": "Pinned GroupStatus.mo. Scalar ports represent included zones after the OBC vector mask. The reference divides aggregate temperature error by nBuiZon, even when the group mask includes fewer zones. This instance includes all five zones and uses \u00b0C ports.",
          "inputs": [
            {
              "name": "zonOcc_1",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_2",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_3",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_4",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_5",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_1",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_2",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_3",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_4",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_5",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1OccHeaHig_1",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_2",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_3",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_4",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_5",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_1",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_2",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_3",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_4",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_5",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_1",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_2",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_3",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_4",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_5",
              "type": "Boolean"
            },
            {
              "name": "THeaSetOff_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1EndSetBac_1",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_2",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_3",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_4",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_5",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_1",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_2",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_3",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_4",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_5",
              "type": "Boolean"
            },
            {
              "name": "TCooSetOff_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1EndSetUp_1",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_2",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_3",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_4",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_5",
              "type": "Boolean"
            },
            {
              "name": "TZon_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win_1",
              "type": "Boolean"
            },
            {
              "name": "u1Win_2",
              "type": "Boolean"
            },
            {
              "name": "u1Win_3",
              "type": "Boolean"
            },
            {
              "name": "u1Win_4",
              "type": "Boolean"
            },
            {
              "name": "u1Win_5",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "uGroOcc",
              "type": "Boolean"
            },
            {
              "name": "nexOcc",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yColZon",
              "type": "Integer"
            },
            {
              "name": "yHotZon",
              "type": "Integer"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            },
            {
              "name": "TZonMax",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZonMin",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "yOpeWin",
              "type": "Integer"
            },
            {
              "name": "ySetBac",
              "type": "Boolean"
            },
            {
              "name": "ySetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "scheduled_occupied_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "group_occupied",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_allowed",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "realFalse",
                  "value": 1.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "next_occupancy",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "building_zone_count",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "building_zone_count_real",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_temperature_delta",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_temperature_delta",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetBac_average",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetBac_hysteresis",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                },
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                }
              ]
            },
            {
              "name": "ySetUp_average",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetUp_hysteresis",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                },
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                }
              ]
            }
          ],
          "connections": [
            {
              "from": "u1Occ_1",
              "to": "scheduled_occupied_2.u1"
            },
            {
              "from": "u1Occ_2",
              "to": "scheduled_occupied_2.u2"
            },
            {
              "from": "scheduled_occupied_2.y",
              "to": "scheduled_occupied_3.u1"
            },
            {
              "from": "u1Occ_3",
              "to": "scheduled_occupied_3.u2"
            },
            {
              "from": "scheduled_occupied_3.y",
              "to": "scheduled_occupied_4.u1"
            },
            {
              "from": "u1Occ_4",
              "to": "scheduled_occupied_4.u2"
            },
            {
              "from": "scheduled_occupied_4.y",
              "to": "scheduled_occupied_5.u1"
            },
            {
              "from": "u1Occ_5",
              "to": "scheduled_occupied_5.u2"
            },
            {
              "from": "zonOcc_1",
              "to": "override_occupied_2.u1"
            },
            {
              "from": "zonOcc_2",
              "to": "override_occupied_2.u2"
            },
            {
              "from": "override_occupied_2.y",
              "to": "override_occupied_3.u1"
            },
            {
              "from": "zonOcc_3",
              "to": "override_occupied_3.u2"
            },
            {
              "from": "override_occupied_3.y",
              "to": "override_occupied_4.u1"
            },
            {
              "from": "zonOcc_4",
              "to": "override_occupied_4.u2"
            },
            {
              "from": "override_occupied_4.y",
              "to": "override_occupied_5.u1"
            },
            {
              "from": "zonOcc_5",
              "to": "override_occupied_5.u2"
            },
            {
              "from": "scheduled_occupied_5.y",
              "to": "group_occupied.u1"
            },
            {
              "from": "override_occupied_5.y",
              "to": "group_occupied.u2"
            },
            {
              "from": "group_occupied.y",
              "to": "uGroOcc"
            },
            {
              "from": "tNexOcc_1",
              "to": "next_occupancy_min_2.u1"
            },
            {
              "from": "tNexOcc_2",
              "to": "next_occupancy_min_2.u2"
            },
            {
              "from": "next_occupancy_min_2.y",
              "to": "next_occupancy_min_3.u1"
            },
            {
              "from": "tNexOcc_3",
              "to": "next_occupancy_min_3.u2"
            },
            {
              "from": "next_occupancy_min_3.y",
              "to": "next_occupancy_min_4.u1"
            },
            {
              "from": "tNexOcc_4",
              "to": "next_occupancy_min_4.u2"
            },
            {
              "from": "next_occupancy_min_4.y",
              "to": "next_occupancy_min_5.u1"
            },
            {
              "from": "tNexOcc_5",
              "to": "next_occupancy_min_5.u2"
            },
            {
              "from": "scheduled_occupied_5.y",
              "to": "next_occupancy_allowed.u"
            },
            {
              "from": "next_occupancy_min_5.y",
              "to": "next_occupancy.u1"
            },
            {
              "from": "next_occupancy_allowed.y",
              "to": "next_occupancy.u2"
            },
            {
              "from": "next_occupancy.y",
              "to": "nexOcc"
            },
            {
              "from": "uCooTim_1",
              "to": "cooldown_longest_2.u1"
            },
            {
              "from": "uCooTim_2",
              "to": "cooldown_longest_2.u2"
            },
            {
              "from": "cooldown_longest_2.y",
              "to": "cooldown_longest_3.u1"
            },
            {
              "from": "uCooTim_3",
              "to": "cooldown_longest_3.u2"
            },
            {
              "from": "cooldown_longest_3.y",
              "to": "cooldown_longest_4.u1"
            },
            {
              "from": "uCooTim_4",
              "to": "cooldown_longest_4.u2"
            },
            {
              "from": "cooldown_longest_4.y",
              "to": "cooldown_longest_5.u1"
            },
            {
              "from": "uCooTim_5",
              "to": "cooldown_longest_5.u2"
            },
            {
              "from": "cooldown_longest_5.y",
              "to": "yCooTim"
            },
            {
              "from": "uWarTim_1",
              "to": "warmup_longest_2.u1"
            },
            {
              "from": "uWarTim_2",
              "to": "warmup_longest_2.u2"
            },
            {
              "from": "warmup_longest_2.y",
              "to": "warmup_longest_3.u1"
            },
            {
              "from": "uWarTim_3",
              "to": "warmup_longest_3.u2"
            },
            {
              "from": "warmup_longest_3.y",
              "to": "warmup_longest_4.u1"
            },
            {
              "from": "uWarTim_4",
              "to": "warmup_longest_4.u2"
            },
            {
              "from": "warmup_longest_4.y",
              "to": "warmup_longest_5.u1"
            },
            {
              "from": "uWarTim_5",
              "to": "warmup_longest_5.u2"
            },
            {
              "from": "warmup_longest_5.y",
              "to": "yWarTim"
            },
            {
              "from": "u1OccHeaHig_1",
              "to": "any_occupied_heat_error_2.u1"
            },
            {
              "from": "u1OccHeaHig_2",
              "to": "any_occupied_heat_error_2.u2"
            },
            {
              "from": "any_occupied_heat_error_2.y",
              "to": "any_occupied_heat_error_3.u1"
            },
            {
              "from": "u1OccHeaHig_3",
              "to": "any_occupied_heat_error_3.u2"
            },
            {
              "from": "any_occupied_heat_error_3.y",
              "to": "any_occupied_heat_error_4.u1"
            },
            {
              "from": "u1OccHeaHig_4",
              "to": "any_occupied_heat_error_4.u2"
            },
            {
              "from": "any_occupied_heat_error_4.y",
              "to": "any_occupied_heat_error_5.u1"
            },
            {
              "from": "u1OccHeaHig_5",
              "to": "any_occupied_heat_error_5.u2"
            },
            {
              "from": "any_occupied_heat_error_5.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "u1HigOccCoo_1",
              "to": "any_occupied_cool_error_2.u1"
            },
            {
              "from": "u1HigOccCoo_2",
              "to": "any_occupied_cool_error_2.u2"
            },
            {
              "from": "any_occupied_cool_error_2.y",
              "to": "any_occupied_cool_error_3.u1"
            },
            {
              "from": "u1HigOccCoo_3",
              "to": "any_occupied_cool_error_3.u2"
            },
            {
              "from": "any_occupied_cool_error_3.y",
              "to": "any_occupied_cool_error_4.u1"
            },
            {
              "from": "u1HigOccCoo_4",
              "to": "any_occupied_cool_error_4.u2"
            },
            {
              "from": "any_occupied_cool_error_4.y",
              "to": "any_occupied_cool_error_5.u1"
            },
            {
              "from": "u1HigOccCoo_5",
              "to": "any_occupied_cool_error_5.u2"
            },
            {
              "from": "any_occupied_cool_error_5.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "u1UnoHeaHig_1",
              "to": "cold_zones_integer_1.u"
            },
            {
              "from": "u1UnoHeaHig_2",
              "to": "cold_zones_integer_2.u"
            },
            {
              "from": "u1UnoHeaHig_3",
              "to": "cold_zones_integer_3.u"
            },
            {
              "from": "u1UnoHeaHig_4",
              "to": "cold_zones_integer_4.u"
            },
            {
              "from": "u1UnoHeaHig_5",
              "to": "cold_zones_integer_5.u"
            },
            {
              "from": "cold_zones_integer_1.y",
              "to": "cold_zones_2.u1"
            },
            {
              "from": "cold_zones_integer_2.y",
              "to": "cold_zones_2.u2"
            },
            {
              "from": "cold_zones_2.y",
              "to": "cold_zones_3.u1"
            },
            {
              "from": "cold_zones_integer_3.y",
              "to": "cold_zones_3.u2"
            },
            {
              "from": "cold_zones_3.y",
              "to": "cold_zones_4.u1"
            },
            {
              "from": "cold_zones_integer_4.y",
              "to": "cold_zones_4.u2"
            },
            {
              "from": "cold_zones_4.y",
              "to": "cold_zones_5.u1"
            },
            {
              "from": "cold_zones_integer_5.y",
              "to": "cold_zones_5.u2"
            },
            {
              "from": "cold_zones_5.y",
              "to": "yColZon"
            },
            {
              "from": "u1HigUnoCoo_1",
              "to": "hot_zones_integer_1.u"
            },
            {
              "from": "u1HigUnoCoo_2",
              "to": "hot_zones_integer_2.u"
            },
            {
              "from": "u1HigUnoCoo_3",
              "to": "hot_zones_integer_3.u"
            },
            {
              "from": "u1HigUnoCoo_4",
              "to": "hot_zones_integer_4.u"
            },
            {
              "from": "u1HigUnoCoo_5",
              "to": "hot_zones_integer_5.u"
            },
            {
              "from": "hot_zones_integer_1.y",
              "to": "hot_zones_2.u1"
            },
            {
              "from": "hot_zones_integer_2.y",
              "to": "hot_zones_2.u2"
            },
            {
              "from": "hot_zones_2.y",
              "to": "hot_zones_3.u1"
            },
            {
              "from": "hot_zones_integer_3.y",
              "to": "hot_zones_3.u2"
            },
            {
              "from": "hot_zones_3.y",
              "to": "hot_zones_4.u1"
            },
            {
              "from": "hot_zones_integer_4.y",
              "to": "hot_zones_4.u2"
            },
            {
              "from": "hot_zones_4.y",
              "to": "hot_zones_5.u1"
            },
            {
              "from": "hot_zones_integer_5.y",
              "to": "hot_zones_5.u2"
            },
            {
              "from": "hot_zones_5.y",
              "to": "yHotZon"
            },
            {
              "from": "u1EndSetBac_1",
              "to": "all_setback_finished_2.u1"
            },
            {
              "from": "u1EndSetBac_2",
              "to": "all_setback_finished_2.u2"
            },
            {
              "from": "all_setback_finished_2.y",
              "to": "all_setback_finished_3.u1"
            },
            {
              "from": "u1EndSetBac_3",
              "to": "all_setback_finished_3.u2"
            },
            {
              "from": "all_setback_finished_3.y",
              "to": "all_setback_finished_4.u1"
            },
            {
              "from": "u1EndSetBac_4",
              "to": "all_setback_finished_4.u2"
            },
            {
              "from": "all_setback_finished_4.y",
              "to": "all_setback_finished_5.u1"
            },
            {
              "from": "u1EndSetBac_5",
              "to": "all_setback_finished_5.u2"
            },
            {
              "from": "all_setback_finished_5.y",
              "to": "yEndSetBac"
            },
            {
              "from": "u1EndSetUp_1",
              "to": "all_setup_finished_2.u1"
            },
            {
              "from": "u1EndSetUp_2",
              "to": "all_setup_finished_2.u2"
            },
            {
              "from": "all_setup_finished_2.y",
              "to": "all_setup_finished_3.u1"
            },
            {
              "from": "u1EndSetUp_3",
              "to": "all_setup_finished_3.u2"
            },
            {
              "from": "all_setup_finished_3.y",
              "to": "all_setup_finished_4.u1"
            },
            {
              "from": "u1EndSetUp_4",
              "to": "all_setup_finished_4.u2"
            },
            {
              "from": "all_setup_finished_4.y",
              "to": "all_setup_finished_5.u1"
            },
            {
              "from": "u1EndSetUp_5",
              "to": "all_setup_finished_5.u2"
            },
            {
              "from": "all_setup_finished_5.y",
              "to": "yEndSetUp"
            },
            {
              "from": "TZon_1",
              "to": "maximum_zone_temperature_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "maximum_zone_temperature_2.u2"
            },
            {
              "from": "maximum_zone_temperature_2.y",
              "to": "maximum_zone_temperature_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "maximum_zone_temperature_3.u2"
            },
            {
              "from": "maximum_zone_temperature_3.y",
              "to": "maximum_zone_temperature_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "maximum_zone_temperature_4.u2"
            },
            {
              "from": "maximum_zone_temperature_4.y",
              "to": "maximum_zone_temperature_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "maximum_zone_temperature_5.u2"
            },
            {
              "from": "maximum_zone_temperature_5.y",
              "to": "TZonMax"
            },
            {
              "from": "TZon_1",
              "to": "minimum_zone_temperature_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "minimum_zone_temperature_2.u2"
            },
            {
              "from": "minimum_zone_temperature_2.y",
              "to": "minimum_zone_temperature_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "minimum_zone_temperature_3.u2"
            },
            {
              "from": "minimum_zone_temperature_3.y",
              "to": "minimum_zone_temperature_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "minimum_zone_temperature_4.u2"
            },
            {
              "from": "minimum_zone_temperature_4.y",
              "to": "minimum_zone_temperature_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "minimum_zone_temperature_5.u2"
            },
            {
              "from": "minimum_zone_temperature_5.y",
              "to": "TZonMin"
            },
            {
              "from": "u1Win_1",
              "to": "window_open_1.u"
            },
            {
              "from": "u1Win_2",
              "to": "window_open_2.u"
            },
            {
              "from": "u1Win_3",
              "to": "window_open_3.u"
            },
            {
              "from": "u1Win_4",
              "to": "window_open_4.u"
            },
            {
              "from": "u1Win_5",
              "to": "window_open_5.u"
            },
            {
              "from": "window_open_1.y",
              "to": "open_windows_integer_1.u"
            },
            {
              "from": "window_open_2.y",
              "to": "open_windows_integer_2.u"
            },
            {
              "from": "window_open_3.y",
              "to": "open_windows_integer_3.u"
            },
            {
              "from": "window_open_4.y",
              "to": "open_windows_integer_4.u"
            },
            {
              "from": "window_open_5.y",
              "to": "open_windows_integer_5.u"
            },
            {
              "from": "open_windows_integer_1.y",
              "to": "open_windows_2.u1"
            },
            {
              "from": "open_windows_integer_2.y",
              "to": "open_windows_2.u2"
            },
            {
              "from": "open_windows_2.y",
              "to": "open_windows_3.u1"
            },
            {
              "from": "open_windows_integer_3.y",
