              "to": "open_windows_3.u2"
            },
            {
              "from": "open_windows_3.y",
              "to": "open_windows_4.u1"
            },
            {
              "from": "open_windows_integer_4.y",
              "to": "open_windows_4.u2"
            },
            {
              "from": "open_windows_4.y",
              "to": "open_windows_5.u1"
            },
            {
              "from": "open_windows_integer_5.y",
              "to": "open_windows_5.u2"
            },
            {
              "from": "open_windows_5.y",
              "to": "yOpeWin"
            },
            {
              "from": "TZon_1",
              "to": "zone_temperature_sum_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "zone_temperature_sum_2.u2"
            },
            {
              "from": "zone_temperature_sum_2.y",
              "to": "zone_temperature_sum_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "zone_temperature_sum_3.u2"
            },
            {
              "from": "zone_temperature_sum_3.y",
              "to": "zone_temperature_sum_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "zone_temperature_sum_4.u2"
            },
            {
              "from": "zone_temperature_sum_4.y",
              "to": "zone_temperature_sum_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "zone_temperature_sum_5.u2"
            },
            {
              "from": "THeaSetOff_1",
              "to": "setback_target_sum_2.u1"
            },
            {
              "from": "THeaSetOff_2",
              "to": "setback_target_sum_2.u2"
            },
            {
              "from": "setback_target_sum_2.y",
              "to": "setback_target_sum_3.u1"
            },
            {
              "from": "THeaSetOff_3",
              "to": "setback_target_sum_3.u2"
            },
            {
              "from": "setback_target_sum_3.y",
              "to": "setback_target_sum_4.u1"
            },
            {
              "from": "THeaSetOff_4",
              "to": "setback_target_sum_4.u2"
            },
            {
              "from": "setback_target_sum_4.y",
              "to": "setback_target_sum_5.u1"
            },
            {
              "from": "THeaSetOff_5",
              "to": "setback_target_sum_5.u2"
            },
            {
              "from": "TCooSetOff_1",
              "to": "setup_target_sum_2.u1"
            },
            {
              "from": "TCooSetOff_2",
              "to": "setup_target_sum_2.u2"
            },
            {
              "from": "setup_target_sum_2.y",
              "to": "setup_target_sum_3.u1"
            },
            {
              "from": "TCooSetOff_3",
              "to": "setup_target_sum_3.u2"
            },
            {
              "from": "setup_target_sum_3.y",
              "to": "setup_target_sum_4.u1"
            },
            {
              "from": "TCooSetOff_4",
              "to": "setup_target_sum_4.u2"
            },
            {
              "from": "setup_target_sum_4.y",
              "to": "setup_target_sum_5.u1"
            },
            {
              "from": "TCooSetOff_5",
              "to": "setup_target_sum_5.u2"
            },
            {
              "from": "building_zone_count.y",
              "to": "building_zone_count_real.u"
            },
            {
              "from": "setback_target_sum_5.y",
              "to": "setback_temperature_delta.u1"
            },
            {
              "from": "zone_temperature_sum_5.y",
              "to": "setback_temperature_delta.u2"
            },
            {
              "from": "zone_temperature_sum_5.y",
              "to": "setup_temperature_delta.u1"
            },
            {
              "from": "setup_target_sum_5.y",
              "to": "setup_temperature_delta.u2"
            },
            {
              "from": "setback_temperature_delta.y",
              "to": "ySetBac_average.u1"
            },
            {
              "from": "building_zone_count_real.y",
              "to": "ySetBac_average.u2"
            },
            {
              "from": "ySetBac_average.y",
              "to": "ySetBac_hysteresis.u"
            },
            {
              "from": "ySetBac_hysteresis.y",
              "to": "ySetBac"
            },
            {
              "from": "setup_temperature_delta.y",
              "to": "ySetUp_average.u1"
            },
            {
              "from": "building_zone_count_real.y",
              "to": "ySetUp_average.u2"
            },
            {
              "from": "ySetUp_average.y",
              "to": "ySetUp_hysteresis.u"
            },
            {
              "from": "ySetUp_hysteresis.y",
              "to": "ySetUp"
            }
          ]
        },
        {
          "name": "optimal_start_horizon_offset",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "parameters": [
            {
              "name": "p",
              "value": -10800.0,
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Offset the raw next-occupancy time by the OBC three-hour maximum start."
        },
        {
          "name": "optimal_start_horizon_state",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "value": 60.0,
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "h",
              "value": 60.0,
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Pinned OBC wrapper hysteresis around the maximum-start boundary."
        },
        {
          "name": "optimal_start_sample_event",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Pulse at the three-hour lookahead crossing to sample each zone's error."
        },
        {
          "name": "optimal_warmup_1_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 1.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_2_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 2.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_3_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 3.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_4_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 4.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_5_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 5.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_1_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 1.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_2_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 2.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_3_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 3.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_4_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 4.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_5_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 5.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        }
      ],
      "connections": [
        {
          "from": "heat_target_1",
          "to": "warmup_error_1.u1"
        },
        {
          "from": "room_1",
          "to": "warmup_error_1.u2"
        },
        {
          "from": "room_1",
          "to": "cooldown_error_1.u1"
        },
        {
          "from": "cool_target_1",
          "to": "cooldown_error_1.u2"
        },
        {
          "from": "heat_target_2",
          "to": "warmup_error_2.u1"
        },
        {
          "from": "room_2",
          "to": "warmup_error_2.u2"
        },
        {
          "from": "warmup_window_error_1.y",
          "to": "warmup_maximum_2.u1"
        },
        {
          "from": "warmup_window_error_2.y",
          "to": "warmup_maximum_2.u2"
        },
        {
          "from": "room_2",
          "to": "cooldown_error_2.u1"
        },
        {
          "from": "cool_target_2",
          "to": "cooldown_error_2.u2"
        },
        {
          "from": "cooldown_window_error_1.y",
          "to": "cooldown_maximum_2.u1"
        },
        {
          "from": "cooldown_window_error_2.y",
          "to": "cooldown_maximum_2.u2"
        },
        {
          "from": "heat_target_3",
          "to": "warmup_error_3.u1"
        },
        {
          "from": "room_3",
          "to": "warmup_error_3.u2"
        },
        {
          "from": "warmup_maximum_2.y",
          "to": "warmup_maximum_3.u1"
        },
        {
          "from": "warmup_window_error_3.y",
          "to": "warmup_maximum_3.u2"
        },
        {
          "from": "room_3",
          "to": "cooldown_error_3.u1"
        },
        {
          "from": "cool_target_3",
          "to": "cooldown_error_3.u2"
        },
        {
          "from": "cooldown_maximum_2.y",
          "to": "cooldown_maximum_3.u1"
        },
        {
          "from": "cooldown_window_error_3.y",
          "to": "cooldown_maximum_3.u2"
        },
        {
          "from": "heat_target_4",
          "to": "warmup_error_4.u1"
        },
        {
          "from": "room_4",
          "to": "warmup_error_4.u2"
        },
        {
          "from": "warmup_maximum_3.y",
          "to": "warmup_maximum_4.u1"
        },
        {
          "from": "warmup_window_error_4.y",
          "to": "warmup_maximum_4.u2"
        },
        {
          "from": "room_4",
          "to": "cooldown_error_4.u1"
        },
        {
          "from": "cool_target_4",
          "to": "cooldown_error_4.u2"
        },
        {
          "from": "cooldown_maximum_3.y",
          "to": "cooldown_maximum_4.u1"
        },
        {
          "from": "cooldown_window_error_4.y",
          "to": "cooldown_maximum_4.u2"
        },
        {
          "from": "heat_target_5",
          "to": "warmup_error_5.u1"
        },
        {
          "from": "room_5",
          "to": "warmup_error_5.u2"
        },
        {
          "from": "warmup_maximum_4.y",
          "to": "warmup_maximum_5.u1"
        },
        {
          "from": "warmup_window_error_5.y",
          "to": "warmup_maximum_5.u2"
        },
        {
          "from": "warmup_maximum_5.y",
          "to": "warmup_positive_error.u1"
        },
        {
          "from": "zero_error.y",
          "to": "warmup_positive_error.u2"
        },
        {
          "from": "room_5",
          "to": "cooldown_error_5.u1"
        },
        {
          "from": "cool_target_5",
          "to": "cooldown_error_5.u2"
        },
        {
          "from": "cooldown_maximum_4.y",
          "to": "cooldown_maximum_5.u1"
        },
        {
          "from": "cooldown_window_error_5.y",
          "to": "cooldown_maximum_5.u2"
        },
        {
          "from": "cooldown_maximum_5.y",
          "to": "cooldown_positive_error.u1"
        },
        {
          "from": "zero_error.y",
          "to": "cooldown_positive_error.u2"
        },
        {
          "from": "maximum_start_seconds.y",
          "to": "warmup_time_capped.u2"
        },
        {
          "from": "maximum_start_seconds.y",
          "to": "cooldown_time_capped.u2"
        },
        {
          "from": "seconds_until_occupied",
          "to": "warmup_start.u1"
        },
        {
          "from": "seconds_until_occupied",
          "to": "cooldown_start.u1"
        },
        {
          "from": "warmup_time_capped.y",
          "to": "warmup_start.u2"
        },
        {
          "from": "cooldown_time_capped.y",
          "to": "cooldown_start.u2"
        },
        {
          "from": "lookahead_unoccupied.y",
          "to": "warmup_candidate.u2"
        },
        {
          "from": "lookahead_unoccupied.y",
          "to": "cooldown_candidate.u2"
        },
        {
          "from": "warmup_time_capped.y",
          "to": "warmup_longer.u1"
        },
        {
          "from": "cooldown_time_capped.y",
          "to": "warmup_longer.u2"
        },
        {
          "from": "warmup_longer.y",
          "to": "cooldown_priority.u"
        },
        {
          "from": "warmup_candidate.y",
          "to": "warmup_selected.u1"
        },
        {
          "from": "warmup_longer.y",
          "to": "warmup_selected.u2"
        },
        {
          "from": "cooldown_candidate.y",
          "to": "cooldown_selected.u1"
        },
        {
          "from": "cooldown_priority.y",
          "to": "cooldown_selected.u2"
        },
        {
          "from": "mode_is_warmup.y",
          "to": "warmup"
        },
        {
          "from": "mode_is_cooldown.y",
          "to": "cooldown"
        },
        {
          "from": "mode_is_warmup.y",
          "to": "any_preconditioning.u1"
        },
        {
          "from": "mode_is_cooldown.y",
          "to": "any_preconditioning.u2"
        },
        {
          "from": "any_preconditioning.y",
          "to": "preconditioning"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "all_cold_2.u1"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "all_cold_2.u2"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "all_hot_2.u1"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "all_hot_2.u2"
        },
        {
          "from": "zone_status_1.yEndSetBac",
          "to": "all_warm_2.u1"
        },
        {
          "from": "zone_status_2.yEndSetBac",
          "to": "all_warm_2.u2"
        },
        {
          "from": "zone_status_1.yEndSetUp",
          "to": "all_cool_2.u1"
        },
        {
          "from": "zone_status_2.yEndSetUp",
          "to": "all_cool_2.u2"
        },
        {
          "from": "window_room_1.y",
          "to": "sum_room_2.u1"
        },
        {
          "from": "window_room_2.y",
          "to": "sum_room_2.u2"
        },
        {
          "from": "window_heat_1.y",
          "to": "sum_heat_2.u1"
        },
        {
          "from": "window_heat_2.y",
          "to": "sum_heat_2.u2"
        },
        {
          "from": "window_cool_1.y",
          "to": "sum_cool_2.u1"
        },
        {
          "from": "window_cool_2.y",
          "to": "sum_cool_2.u2"
        },
        {
          "from": "room_1",
          "to": "min_room_2.u1"
        },
        {
          "from": "room_2",
          "to": "min_room_2.u2"
        },
        {
          "from": "all_cold_2.y",
          "to": "all_cold_3.u1"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "all_cold_3.u2"
        },
        {
          "from": "all_hot_2.y",
          "to": "all_hot_3.u1"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "all_hot_3.u2"
        },
        {
          "from": "all_warm_2.y",
          "to": "all_warm_3.u1"
        },
        {
          "from": "zone_status_3.yEndSetBac",
          "to": "all_warm_3.u2"
        },
        {
          "from": "all_cool_2.y",
          "to": "all_cool_3.u1"
        },
        {
          "from": "zone_status_3.yEndSetUp",
          "to": "all_cool_3.u2"
        },
        {
          "from": "sum_room_2.y",
          "to": "sum_room_3.u1"
        },
        {
          "from": "window_room_3.y",
          "to": "sum_room_3.u2"
        },
        {
          "from": "sum_heat_2.y",
          "to": "sum_heat_3.u1"
        },
        {
          "from": "window_heat_3.y",
          "to": "sum_heat_3.u2"
        },
        {
          "from": "sum_cool_2.y",
          "to": "sum_cool_3.u1"
        },
        {
          "from": "window_cool_3.y",
          "to": "sum_cool_3.u2"
        },
        {
          "from": "min_room_2.y",
          "to": "min_room_3.u1"
        },
        {
          "from": "room_3",
          "to": "min_room_3.u2"
        },
        {
          "from": "all_cold_3.y",
          "to": "all_cold_4.u1"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "all_cold_4.u2"
        },
        {
          "from": "all_hot_3.y",
          "to": "all_hot_4.u1"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "all_hot_4.u2"
        },
        {
          "from": "all_warm_3.y",
          "to": "all_warm_4.u1"
        },
        {
          "from": "zone_status_4.yEndSetBac",
          "to": "all_warm_4.u2"
        },
        {
          "from": "all_cool_3.y",
          "to": "all_cool_4.u1"
        },
        {
          "from": "zone_status_4.yEndSetUp",
          "to": "all_cool_4.u2"
        },
        {
          "from": "sum_room_3.y",
          "to": "sum_room_4.u1"
        },
        {
          "from": "window_room_4.y",
          "to": "sum_room_4.u2"
        },
        {
          "from": "sum_heat_3.y",
          "to": "sum_heat_4.u1"
        },
        {
          "from": "window_heat_4.y",
          "to": "sum_heat_4.u2"
        },
        {
          "from": "sum_cool_3.y",
          "to": "sum_cool_4.u1"
        },
        {
          "from": "window_cool_4.y",
          "to": "sum_cool_4.u2"
        },
        {
          "from": "min_room_3.y",
          "to": "min_room_4.u1"
        },
        {
          "from": "room_4",
          "to": "min_room_4.u2"
        },
        {
          "from": "all_cold_4.y",
          "to": "all_cold_5.u1"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "all_cold_5.u2"
        },
        {
          "from": "all_hot_4.y",
          "to": "all_hot_5.u1"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "all_hot_5.u2"
        },
        {
          "from": "all_warm_4.y",
          "to": "all_warm_5.u1"
        },
        {
          "from": "zone_status_5.yEndSetBac",
          "to": "all_warm_5.u2"
        },
        {
          "from": "all_cool_4.y",
          "to": "all_cool_5.u1"
        },
        {
          "from": "zone_status_5.yEndSetUp",
          "to": "all_cool_5.u2"
        },
        {
          "from": "sum_room_4.y",
          "to": "sum_room_5.u1"
        },
        {
          "from": "window_room_5.y",
          "to": "sum_room_5.u2"
        },
        {
          "from": "sum_heat_4.y",
          "to": "sum_heat_5.u1"
        },
        {
          "from": "window_heat_5.y",
          "to": "sum_heat_5.u2"
        },
        {
          "from": "sum_cool_4.y",
          "to": "sum_cool_5.u1"
        },
        {
          "from": "window_cool_5.y",
          "to": "sum_cool_5.u2"
        },
        {
          "from": "min_room_4.y",
          "to": "min_room_5.u1"
        },
        {
          "from": "room_5",
          "to": "min_room_5.u2"
        },
        {
          "from": "sum_room_5.y",
          "to": "average_cold.u1"
        },
        {
          "from": "sum_heat_5.y",
          "to": "average_cold.u2"
        },
        {
          "from": "sum_room_5.y",
          "to": "average_hot.u1"
        },
        {
          "from": "sum_cool_5.y",
          "to": "average_hot.u2"
        },
        {
          "from": "all_cold_5.y",
          "to": "setback_start.u1"
        },
        {
          "from": "average_cold.y",
          "to": "setback_start.u2"
        },
        {
          "from": "all_hot_5.y",
          "to": "setup_start.u1"
        },
        {
          "from": "average_hot.y",
          "to": "setup_start.u2"
        },
        {
          "from": "setback_start.y",
          "to": "setback_hold.u"
        },
        {
          "from": "all_warm_5.y",
          "to": "setback_hold.clr"
        },
        {
          "from": "setup_start.y",
          "to": "setup_hold.u"
        },
        {
          "from": "all_cool_5.y",
          "to": "setup_hold.clr"
        },
        {
          "from": "min_room_5.y",
          "to": "freeze_start.u1"
        },
        {
          "from": "freeze_setback_on.y",
          "to": "freeze_start.u2"
        },
        {
          "from": "min_room_5.y",
          "to": "freeze_end.u1"
        },
        {
          "from": "freeze_setback_off.y",
          "to": "freeze_end.u2"
        },
        {
          "from": "freeze_start.y",
          "to": "freeze_hold.u"
        },
        {
          "from": "freeze_end.y",
          "to": "freeze_hold.clr"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "schedule_unoccupied_group.u"
        },
        {
          "from": "any_preconditioning.y",
          "to": "not_preconditioning_group.u"
        },
        {
          "from": "schedule_unoccupied_group.y",
          "to": "unoccupied_allowed.u1"
        },
        {
          "from": "not_preconditioning_group.y",
          "to": "unoccupied_allowed.u2"
        },
        {
          "from": "freeze_hold.y",
          "to": "freeze_active.u1"
        },
        {
          "from": "unoccupied_allowed.y",
          "to": "freeze_active.u2"
        },
        {
          "from": "mode_is_freeze.y",
          "to": "freeze_setback"
        },
        {
          "from": "freeze_active.y",
          "to": "not_freeze_group.u"
        },
        {
          "from": "unoccupied_allowed.y",
          "to": "ordinary_allowed.u1"
        },
        {
          "from": "not_freeze_group.y",
          "to": "ordinary_allowed.u2"
        },
        {
          "from": "setback_hold.y",
          "to": "setback_active.u1"
        },
        {
          "from": "ordinary_allowed.y",
          "to": "setback_active.u2"
        },
        {
          "from": "mode_is_setback.y",
          "to": "setback"
        },
        {
          "from": "setback_active.y",
          "to": "not_setback_group.u"
        },
        {
          "from": "ordinary_allowed.y",
          "to": "setup_allowed.u1"
        },
        {
          "from": "not_setback_group.y",
          "to": "setup_allowed.u2"
        },
        {
          "from": "setup_hold.y",
          "to": "setup_active.u1"
        },
        {
          "from": "setup_allowed.y",
          "to": "setup_active.u2"
        },
        {
          "from": "mode_is_setup.y",
          "to": "setup"
        },
        {
          "from": "freeze_alarm_three.y",
          "to": "freeze_alarm_select.u1"
        },
        {
          "from": "mode_is_freeze.y",
          "to": "freeze_alarm_select.u2"
        },
        {
          "from": "freeze_alarm_clear.y",
          "to": "freeze_alarm_select.u3"
        },
        {
          "from": "freeze_alarm_select.y",
          "to": "freeze_alarm_level"
        },
        {
          "from": "window_closed_1",
          "to": "window_open_1.u"
        },
        {
          "from": "warmup_error_1.y",
          "to": "warmup_window_error_1.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "warmup_window_error_1.u3"
        },
        {
          "from": "cooldown_error_1.y",
          "to": "cooldown_window_error_1.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "cooldown_window_error_1.u3"
        },
        {
          "from": "room_1",
          "to": "window_room_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_room_1.u3"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "window_heat_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_heat_1.u3"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "window_cool_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_cool_1.u3"
        },
        {
          "from": "window_closed_2",
          "to": "window_open_2.u"
        },
        {
          "from": "warmup_error_2.y",
          "to": "warmup_window_error_2.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "warmup_window_error_2.u3"
        },
        {
          "from": "cooldown_error_2.y",
          "to": "cooldown_window_error_2.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "cooldown_window_error_2.u3"
        },
        {
          "from": "room_2",
          "to": "window_room_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_room_2.u3"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "window_heat_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_heat_2.u3"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "window_cool_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_cool_2.u3"
        },
        {
          "from": "window_closed_3",
          "to": "window_open_3.u"
        },
        {
          "from": "warmup_error_3.y",
          "to": "warmup_window_error_3.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "warmup_window_error_3.u3"
        },
        {
          "from": "cooldown_error_3.y",
          "to": "cooldown_window_error_3.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "cooldown_window_error_3.u3"
        },
        {
          "from": "room_3",
          "to": "window_room_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_room_3.u3"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "window_heat_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_heat_3.u3"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "window_cool_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_cool_3.u3"
        },
        {
          "from": "window_closed_4",
          "to": "window_open_4.u"
        },
        {
          "from": "warmup_error_4.y",
          "to": "warmup_window_error_4.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "warmup_window_error_4.u3"
        },
        {
          "from": "cooldown_error_4.y",
          "to": "cooldown_window_error_4.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "cooldown_window_error_4.u3"
        },
        {
          "from": "room_4",
          "to": "window_room_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_room_4.u3"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "window_heat_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_heat_4.u3"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "window_cool_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_cool_4.u3"
        },
        {
          "from": "window_closed_5",
          "to": "window_open_5.u"
        },
        {
          "from": "warmup_error_5.y",
          "to": "warmup_window_error_5.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "warmup_window_error_5.u3"
        },
        {
          "from": "cooldown_error_5.y",
          "to": "cooldown_window_error_5.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "cooldown_window_error_5.u3"
        },
        {
          "from": "room_5",
          "to": "window_room_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_room_5.u3"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "window_heat_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_heat_5.u3"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "window_cool_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_cool_5.u3"
        },
        {
          "from": "override_1",
          "to": "override_any_2.u1"
        },
        {
          "from": "override_2",
          "to": "override_any_2.u2"
        },
        {
          "from": "override_any_2.y",
          "to": "override_any_3.u1"
        },
        {
          "from": "override_3",
          "to": "override_any_3.u2"
        },
        {
          "from": "override_any_3.y",
          "to": "override_any_4.u1"
        },
        {
          "from": "override_4",
          "to": "override_any_4.u2"
        },
        {
          "from": "override_any_4.y",
          "to": "override_any_5.u1"
        },
        {
          "from": "override_5",
          "to": "override_any_5.u2"
        },
        {
          "from": "scheduled_occupied",
          "to": "group_occupied.u1"
        },
        {
          "from": "override_any_5.y",
          "to": "group_occupied.u2"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "occupied"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "not_group_occupied.u"
        },
        {
          "from": "lookahead_allowed",
          "to": "lookahead_unoccupied.u1"
        },
        {
          "from": "not_group_occupied.y",
          "to": "lookahead_unoccupied.u2"
        },
        {
          "from": "window_open_1.y",
          "to": "window_any_2.u1"
        },
        {
          "from": "window_open_2.y",
          "to": "window_any_2.u2"
        },
        {
          "from": "window_any_2.y",
          "to": "window_any_3.u1"
        },
        {
          "from": "window_open_3.y",
          "to": "window_any_3.u2"
        },
        {
          "from": "window_any_3.y",
          "to": "window_any_4.u1"
        },
        {
          "from": "window_open_4.y",
          "to": "window_any_4.u2"
        },
        {
          "from": "window_any_4.y",
          "to": "window_any_5.u1"
        },
        {
          "from": "window_open_5.y",
          "to": "window_any_5.u2"
        },
        {
          "from": "window_any_5.y",
          "to": "window_alarm_active.u1"
        },
        {
          "from": "not_group_occupied.y",
          "to": "window_alarm_active.u2"
        },
        {
          "from": "window_alarm_four.y",
          "to": "window_alarm_select.u1"
        },
        {
          "from": "window_alarm_active.y",
          "to": "window_alarm_select.u2"
        },
        {
          "from": "window_alarm_clear.y",
          "to": "window_alarm_select.u3"
        },
        {
          "from": "window_alarm_select.y",
          "to": "window_open_alarm_level"
        },
        {
          "from": "zone_status_1.yWarTim",
          "to": "optimal_warmup_longest_2.u1"
        },
        {
          "from": "zone_status_2.yWarTim",
          "to": "optimal_warmup_longest_2.u2"
        },
        {
          "from": "optimal_warmup_longest_2.y",
          "to": "optimal_warmup_longest_3.u1"
        },
        {
          "from": "zone_status_3.yWarTim",
          "to": "optimal_warmup_longest_3.u2"
        },
        {
          "from": "optimal_warmup_longest_3.y",
          "to": "optimal_warmup_longest_4.u1"
        },
        {
          "from": "zone_status_4.yWarTim",
          "to": "optimal_warmup_longest_4.u2"
        },
        {
          "from": "optimal_warmup_longest_4.y",
          "to": "optimal_warmup_longest_5.u1"
        },
        {
          "from": "zone_status_5.yWarTim",
          "to": "optimal_warmup_longest_5.u2"
        },
        {
          "from": "optimal_warmup_longest_5.y",
          "to": "warmup_time_capped.u1"
        },
        {
          "from": "zone_status_1.yCooTim",
          "to": "optimal_cooldown_longest_2.u1"
        },
        {
          "from": "zone_status_2.yCooTim",
          "to": "optimal_cooldown_longest_2.u2"
        },
        {
          "from": "optimal_cooldown_longest_2.y",
          "to": "optimal_cooldown_longest_3.u1"
        },
        {
          "from": "zone_status_3.yCooTim",
          "to": "optimal_cooldown_longest_3.u2"
        },
        {
          "from": "optimal_cooldown_longest_3.y",
          "to": "optimal_cooldown_longest_4.u1"
        },
        {
          "from": "zone_status_4.yCooTim",
          "to": "optimal_cooldown_longest_4.u2"
        },
        {
          "from": "optimal_cooldown_longest_4.y",
          "to": "optimal_cooldown_longest_5.u1"
        },
        {
          "from": "zone_status_5.yCooTim",
          "to": "optimal_cooldown_longest_5.u2"
        },
        {
          "from": "optimal_cooldown_longest_5.y",
          "to": "cooldown_time_capped.u1"
        },
        {
          "from": "room_1",
          "to": "zone_status_1.TZon"
        },
        {
          "from": "heat_target_1",
          "to": "zone_status_1.TOccHeaSet"
        },
        {
          "from": "cool_target_1",
          "to": "zone_status_1.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "zone_status_1.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "zone_status_1.TUnoCooSet"
        },
        {
          "from": "window_closed_1",
          "to": "zone_status_1.u1Win"
        },
        {
          "from": "room_2",
          "to": "zone_status_2.TZon"
        },
        {
          "from": "heat_target_2",
          "to": "zone_status_2.TOccHeaSet"
        },
        {
          "from": "cool_target_2",
          "to": "zone_status_2.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "zone_status_2.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "zone_status_2.TUnoCooSet"
        },
        {
          "from": "window_closed_2",
          "to": "zone_status_2.u1Win"
        },
        {
          "from": "room_3",
          "to": "zone_status_3.TZon"
        },
        {
          "from": "heat_target_3",
          "to": "zone_status_3.TOccHeaSet"
        },
        {
          "from": "cool_target_3",
          "to": "zone_status_3.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "zone_status_3.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "zone_status_3.TUnoCooSet"
        },
        {
          "from": "window_closed_3",
          "to": "zone_status_3.u1Win"
        },
        {
          "from": "room_4",
          "to": "zone_status_4.TZon"
        },
        {
          "from": "heat_target_4",
          "to": "zone_status_4.TOccHeaSet"
        },
        {
          "from": "cool_target_4",
          "to": "zone_status_4.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "zone_status_4.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "zone_status_4.TUnoCooSet"
        },
        {
          "from": "window_closed_4",
          "to": "zone_status_4.u1Win"
        },
        {
          "from": "room_5",
          "to": "zone_status_5.TZon"
        },
        {
          "from": "heat_target_5",
          "to": "zone_status_5.TOccHeaSet"
        },
        {
          "from": "cool_target_5",
          "to": "zone_status_5.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "zone_status_5.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "zone_status_5.TUnoCooSet"
        },
        {
          "from": "window_closed_5",
          "to": "zone_status_5.u1Win"
        },
        {
          "from": "zone_status_1.yOccHeaHig",
          "to": "warmup_status_any_2.u1"
        },
        {
          "from": "zone_status_2.yOccHeaHig",
          "to": "warmup_status_any_2.u2"
        },
        {
          "from": "warmup_status_any_2.y",
          "to": "warmup_status_any_3.u1"
        },
        {
          "from": "zone_status_3.yOccHeaHig",
          "to": "warmup_status_any_3.u2"
        },
        {
          "from": "warmup_status_any_3.y",
          "to": "warmup_status_any_4.u1"
        },
        {
          "from": "zone_status_4.yOccHeaHig",
          "to": "warmup_status_any_4.u2"
        },
        {
          "from": "warmup_status_any_4.y",
          "to": "warmup_status_any_5.u1"
        },
        {
          "from": "zone_status_5.yOccHeaHig",
          "to": "warmup_status_any_5.u2"
        },
        {
          "from": "warmup_start.y",
          "to": "warmup_status_gate.u1"
        },
        {
          "from": "warmup_status_any_5.y",
          "to": "warmup_status_gate.u2"
        },
        {
          "from": "warmup_status_gate.y",
          "to": "warmup_candidate.u1"
        },
        {
          "from": "zone_status_1.yHigOccCoo",
          "to": "cooldown_status_any_2.u1"
        },
        {
          "from": "zone_status_2.yHigOccCoo",
          "to": "cooldown_status_any_2.u2"
        },
        {
          "from": "cooldown_status_any_2.y",
          "to": "cooldown_status_any_3.u1"
        },
        {
          "from": "zone_status_3.yHigOccCoo",
          "to": "cooldown_status_any_3.u2"
        },
        {
          "from": "cooldown_status_any_3.y",
          "to": "cooldown_status_any_4.u1"
        },
        {
          "from": "zone_status_4.yHigOccCoo",
          "to": "cooldown_status_any_4.u2"
        },
        {
          "from": "cooldown_status_any_4.y",
          "to": "cooldown_status_any_5.u1"
        },
        {
          "from": "zone_status_5.yHigOccCoo",
          "to": "cooldown_status_any_5.u2"
        },
        {
          "from": "cooldown_start.y",
          "to": "cooldown_status_gate.u1"
        },
        {
          "from": "cooldown_status_any_5.y",
          "to": "cooldown_status_gate.u2"
        },
        {
          "from": "cooldown_status_gate.y",
          "to": "cooldown_candidate.u1"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "obc_operation_mode.u1Occ"
        },
        {
          "from": "obc_group_status.nexOcc",
          "to": "obc_operation_mode.tNexOcc"
        },
        {
          "from": "obc_group_status.yCooTim",
          "to": "obc_operation_mode.maxCooDowTim"
        },
        {
          "from": "obc_group_status.yHigOccCoo",
          "to": "obc_operation_mode.u1HigOccCoo"
        },
        {
          "from": "obc_group_status.yWarTim",
          "to": "obc_operation_mode.maxWarUpTim"
        },
        {
          "from": "obc_group_status.yOccHeaHig",
          "to": "obc_operation_mode.u1OccHeaHig"
        },
        {
          "from": "obc_group_status.ySetBac",
          "to": "obc_operation_mode.u1SetBac"
        },
        {
          "from": "obc_group_status.yEndSetBac",
          "to": "obc_operation_mode.u1EndSetBac"
        },
        {
          "from": "obc_group_status.TZonMin",
          "to": "obc_operation_mode.TZonMin"
        },
        {
          "from": "obc_group_status.ySetUp",
          "to": "obc_operation_mode.u1SetUp"
        },
        {
          "from": "obc_group_status.yEndSetUp",
          "to": "obc_operation_mode.u1EndSetUp"
        },
        {
          "from": "window_closed_1",
          "to": "mode_window_open_1.u"
        },
        {
          "from": "mode_window_open_1.y",
          "to": "mode_open_count_1.u"
        },
        {
          "from": "window_closed_2",
          "to": "mode_window_open_2.u"
        },
        {
          "from": "mode_window_open_2.y",
          "to": "mode_open_count_2.u"
        },
        {
          "from": "mode_open_count_1.y",
          "to": "mode_open_sum_2.u1"
        },
        {
          "from": "mode_open_count_2.y",
          "to": "mode_open_sum_2.u2"
        },
        {
          "from": "window_closed_3",
          "to": "mode_window_open_3.u"
        },
        {
          "from": "mode_window_open_3.y",
          "to": "mode_open_count_3.u"
        },
        {
          "from": "mode_open_sum_2.y",
          "to": "mode_open_sum_3.u1"
        },
        {
          "from": "mode_open_count_3.y",
          "to": "mode_open_sum_3.u2"
        },
        {
          "from": "window_closed_4",
          "to": "mode_window_open_4.u"
        },
        {
          "from": "mode_window_open_4.y",
          "to": "mode_open_count_4.u"
        },
        {
          "from": "mode_open_sum_3.y",
          "to": "mode_open_sum_4.u1"
        },
        {
          "from": "mode_open_count_4.y",
          "to": "mode_open_sum_4.u2"
        },
        {
          "from": "window_closed_5",
          "to": "mode_window_open_5.u"
        },
        {
          "from": "mode_window_open_5.y",
          "to": "mode_open_count_5.u"
        },
        {
          "from": "mode_open_sum_4.y",
          "to": "mode_open_sum_5.u1"
        },
        {
          "from": "mode_open_count_5.y",
          "to": "mode_open_sum_5.u2"
        },
        {
          "from": "obc_group_status.yOpeWin",
          "to": "obc_operation_mode.uOpeWin"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "mode_cold_count_1.u"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "mode_cold_count_2.u"
        },
        {
          "from": "mode_cold_count_1.y",
          "to": "mode_cold_sum_2.u1"
        },
        {
          "from": "mode_cold_count_2.y",
          "to": "mode_cold_sum_2.u2"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "mode_cold_count_3.u"
        },
        {
          "from": "mode_cold_sum_2.y",
          "to": "mode_cold_sum_3.u1"
        },
        {
          "from": "mode_cold_count_3.y",
          "to": "mode_cold_sum_3.u2"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "mode_cold_count_4.u"
        },
        {
          "from": "mode_cold_sum_3.y",
          "to": "mode_cold_sum_4.u1"
        },
        {
          "from": "mode_cold_count_4.y",
          "to": "mode_cold_sum_4.u2"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "mode_cold_count_5.u"
        },
        {
          "from": "mode_cold_sum_4.y",
          "to": "mode_cold_sum_5.u1"
        },
        {
          "from": "mode_cold_count_5.y",
          "to": "mode_cold_sum_5.u2"
        },
        {
          "from": "obc_group_status.yColZon",
          "to": "obc_operation_mode.totColZon"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "mode_hot_count_1.u"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "mode_hot_count_2.u"
        },
        {
          "from": "mode_hot_count_1.y",
          "to": "mode_hot_sum_2.u1"
        },
        {
          "from": "mode_hot_count_2.y",
          "to": "mode_hot_sum_2.u2"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "mode_hot_count_3.u"
        },
        {
          "from": "mode_hot_sum_2.y",
          "to": "mode_hot_sum_3.u1"
        },
        {
          "from": "mode_hot_count_3.y",
          "to": "mode_hot_sum_3.u2"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "mode_hot_count_4.u"
        },
        {
          "from": "mode_hot_sum_3.y",
          "to": "mode_hot_sum_4.u1"
        },
        {
          "from": "mode_hot_count_4.y",
          "to": "mode_hot_sum_4.u2"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "mode_hot_count_5.u"
        },
        {
          "from": "mode_hot_sum_4.y",
          "to": "mode_hot_sum_5.u1"
        },
        {
          "from": "mode_hot_count_5.y",
          "to": "mode_hot_sum_5.u2"
        },
        {
          "from": "obc_group_status.yHotZon",
          "to": "obc_operation_mode.totHotZon"
        },
        {
          "from": "obc_operation_mode.yCoolDownRequest",
          "to": "mode_not_cool_request.u"
        },
        {
          "from": "mode_not_cool_request.y",
          "to": "mode_warm_priority.u1"
        },
        {
          "from": "warmup_longer.y",
          "to": "mode_warm_priority.u2"
        },
        {
          "from": "obc_operation_mode.yWarmUpRequest",
          "to": "mode_warm_selected.u1"
        },
        {
          "from": "mode_warm_priority.y",
          "to": "mode_warm_selected.u2"
        },
        {
          "from": "mode_warm_selected.y",
          "to": "mode_not_warm_selected.u"
        },
        {
          "from": "obc_operation_mode.yCoolDownRequest",
          "to": "mode_cool_selected.u1"
        },
        {
          "from": "mode_not_warm_selected.y",
          "to": "mode_cool_selected.u2"
        },
        {
          "from": "mode_warm_selected.y",
          "to": "mode_warm_permitted.u1"
        },
        {
          "from": "lookahead_allowed",
          "to": "mode_warm_permitted.u2"
        },
        {
          "from": "mode_cool_selected.y",
          "to": "mode_cool_permitted.u1"
        },
        {
          "from": "lookahead_allowed",
          "to": "mode_cool_permitted.u2"
        },
        {
          "from": "mode_warmup_code.y",
          "to": "mode_is_warmup.u2"
        },
        {
          "from": "mode_cooldown_code.y",
          "to": "mode_is_cooldown.u2"
        },
        {
          "from": "mode_setback_code.y",
          "to": "mode_is_setback.u2"
        },
        {
          "from": "mode_setup_code.y",
          "to": "mode_is_setup.u2"
        },
        {
          "from": "mode_freeze_code.y",
          "to": "mode_is_freeze.u2"
        },
        {
          "from": "mode_setup_code.y",
          "to": "mode_select_setup.u1"
        },
        {
          "from": "obc_operation_mode.ySetUpRequest",
          "to": "mode_select_setup.u2"
        },
        {
          "from": "mode_unoccupied_code.y",
          "to": "mode_select_setup.u3"
        },
        {
          "from": "mode_setback_code.y",
          "to": "mode_select_setback.u1"
        },
        {
          "from": "obc_operation_mode.ySetBackRequest",
          "to": "mode_select_setback.u2"
        },
        {
          "from": "mode_select_setup.y",
          "to": "mode_select_setback.u3"
        },
        {
          "from": "mode_freeze_code.y",
          "to": "mode_select_freeze.u1"
        },
        {
          "from": "obc_operation_mode.yFreezeProtectionRequest",
          "to": "mode_select_freeze.u2"
        },
        {
          "from": "mode_select_setback.y",
          "to": "mode_select_freeze.u3"
        },
        {
          "from": "mode_warmup_code.y",
          "to": "mode_select_warmup.u1"
        },
        {
          "from": "mode_warm_permitted.y",
          "to": "mode_select_warmup.u2"
        },
        {
          "from": "mode_select_freeze.y",
          "to": "mode_select_warmup.u3"
        },
        {
          "from": "mode_cooldown_code.y",
          "to": "mode_select_cooldown.u1"
        },
        {
          "from": "mode_cool_permitted.y",
          "to": "mode_select_cooldown.u2"
        },
        {
          "from": "mode_select_warmup.y",
          "to": "mode_select_cooldown.u3"
        },
        {
          "from": "mode_occupied_code.y",
          "to": "mode_select_occupied.u1"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "mode_select_occupied.u2"
        },
        {
          "from": "mode_select_cooldown.y",
          "to": "mode_select_occupied.u3"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "operation_mode"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_warmup.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_cooldown.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_setback.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_setup.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_freeze.u1"
        },
        {
          "from": "override_1",
          "to": "obc_group_status.zonOcc_1"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_1"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_1"
        },
        {
          "from": "zone_status_1.yCooTim",
          "to": "obc_group_status.uCooTim_1"
        },
        {
          "from": "zone_status_1.yWarTim",
          "to": "obc_group_status.uWarTim_1"
        },
        {
          "from": "zone_status_1.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_1"
        },
        {
          "from": "zone_status_1.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_1"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_1"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "obc_group_status.THeaSetOff_1"
        },
        {
          "from": "zone_status_1.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_1"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_1"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "obc_group_status.TCooSetOff_1"
        },
        {
          "from": "zone_status_1.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_1"
        },
        {
          "from": "room_1",
          "to": "obc_group_status.TZon_1"
        },
        {
          "from": "window_closed_1",
          "to": "obc_group_status.u1Win_1"
        },
        {
          "from": "override_2",
          "to": "obc_group_status.zonOcc_2"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_2"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_2"
        },
        {
          "from": "zone_status_2.yCooTim",
          "to": "obc_group_status.uCooTim_2"
        },
        {
          "from": "zone_status_2.yWarTim",
          "to": "obc_group_status.uWarTim_2"
        },
        {
          "from": "zone_status_2.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_2"
        },
        {
          "from": "zone_status_2.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_2"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_2"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "obc_group_status.THeaSetOff_2"
        },
        {
          "from": "zone_status_2.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_2"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_2"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "obc_group_status.TCooSetOff_2"
        },
        {
          "from": "zone_status_2.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_2"
        },
        {
          "from": "room_2",
          "to": "obc_group_status.TZon_2"
        },
        {
          "from": "window_closed_2",
          "to": "obc_group_status.u1Win_2"
        },
        {
          "from": "override_3",
          "to": "obc_group_status.zonOcc_3"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_3"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_3"
        },
        {
          "from": "zone_status_3.yCooTim",
          "to": "obc_group_status.uCooTim_3"
        },
        {
          "from": "zone_status_3.yWarTim",
          "to": "obc_group_status.uWarTim_3"
        },
        {
          "from": "zone_status_3.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_3"
        },
        {
          "from": "zone_status_3.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_3"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_3"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "obc_group_status.THeaSetOff_3"
        },
        {
          "from": "zone_status_3.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_3"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_3"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "obc_group_status.TCooSetOff_3"
        },
        {
          "from": "zone_status_3.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_3"
        },
        {
          "from": "room_3",
          "to": "obc_group_status.TZon_3"
        },
        {
          "from": "window_closed_3",
          "to": "obc_group_status.u1Win_3"
        },
        {
          "from": "override_4",
          "to": "obc_group_status.zonOcc_4"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_4"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_4"
        },
        {
          "from": "zone_status_4.yCooTim",
          "to": "obc_group_status.uCooTim_4"
        },
        {
          "from": "zone_status_4.yWarTim",
          "to": "obc_group_status.uWarTim_4"
        },
        {
          "from": "zone_status_4.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_4"
        },
        {
          "from": "zone_status_4.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_4"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_4"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "obc_group_status.THeaSetOff_4"
        },
        {
          "from": "zone_status_4.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_4"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_4"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "obc_group_status.TCooSetOff_4"
        },
        {
          "from": "zone_status_4.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_4"
        },
        {
          "from": "room_4",
          "to": "obc_group_status.TZon_4"
        },
        {
          "from": "window_closed_4",
          "to": "obc_group_status.u1Win_4"
        },
        {
          "from": "override_5",
          "to": "obc_group_status.zonOcc_5"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_5"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_5"
        },
        {
          "from": "zone_status_5.yCooTim",
          "to": "obc_group_status.uCooTim_5"
        },
        {
          "from": "zone_status_5.yWarTim",
          "to": "obc_group_status.uWarTim_5"
        },
        {
          "from": "zone_status_5.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_5"
        },
        {
          "from": "zone_status_5.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_5"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_5"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "obc_group_status.THeaSetOff_5"
        },
        {
          "from": "zone_status_5.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_5"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_5"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "obc_group_status.TCooSetOff_5"
        },
        {
          "from": "zone_status_5.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_5"
        },
        {
          "from": "room_5",
          "to": "obc_group_status.TZon_5"
        },
        {
          "from": "window_closed_5",
          "to": "obc_group_status.u1Win_5"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_start_horizon_offset.u"
        },
        {
          "from": "optimal_start_horizon_offset.y",
          "to": "optimal_start_horizon_state.u"
        },
        {
          "from": "optimal_start_horizon_state.y",
          "to": "optimal_start_sample_event.u"
        },
        {
          "from": "warmup_error_1.y",
          "to": "optimal_warmup_1_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_1_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_1_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_1_obc.tOpt",
          "to": "zone_status_1.warUpTim"
        },
        {
          "from": "warmup_error_2.y",
          "to": "optimal_warmup_2_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_2_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_2_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_2_obc.tOpt",
          "to": "zone_status_2.warUpTim"
        },
        {
          "from": "warmup_error_3.y",
          "to": "optimal_warmup_3_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_3_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_3_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_3_obc.tOpt",
          "to": "zone_status_3.warUpTim"
        },
        {
          "from": "warmup_error_4.y",
          "to": "optimal_warmup_4_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_4_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_4_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_4_obc.tOpt",
          "to": "zone_status_4.warUpTim"
        },
        {
          "from": "warmup_error_5.y",
          "to": "optimal_warmup_5_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_5_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_5_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_5_obc.tOpt",
          "to": "zone_status_5.warUpTim"
        },
        {
          "from": "cooldown_error_1.y",
          "to": "optimal_cooldown_1_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_1_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_1_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_1_obc.tOpt",
          "to": "zone_status_1.cooDowTim"
        },
        {
          "from": "cooldown_error_2.y",
          "to": "optimal_cooldown_2_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_2_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_2_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_2_obc.tOpt",
          "to": "zone_status_2.cooDowTim"
        },
        {
          "from": "cooldown_error_3.y",
          "to": "optimal_cooldown_3_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_3_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_3_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_3_obc.tOpt",
          "to": "zone_status_3.cooDowTim"
        },
        {
          "from": "cooldown_error_4.y",
          "to": "optimal_cooldown_4_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_4_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_4_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_4_obc.tOpt",
          "to": "zone_status_4.cooDowTim"
        },
        {
          "from": "cooldown_error_5.y",
          "to": "optimal_cooldown_5_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_5_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_5_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_5_obc.tOpt",
          "to": "zone_status_5.cooDowTim"
        }
      ]
    },
    {
      "name": "zone_01_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_01_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_02_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_02_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_03_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_03_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_04_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_04_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_05_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_05_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_group_2",
      "block_type": "ZoneGroupModeController",
      "category": "composite",
      "description": "Five-zone CDL operating-mode coordinator for one AHU.",
      "notes": "Each closed-window zone samples its error at the start horizon. A CDL latch opens a recovery episode only after optimal start is requested, then holds observation into occupied operation. CDL samples the held recovery rate at midnight when the sampled horizon error calls for optimal start, and learns a three-day slope from measured setpoint attainment within fourteen hours, and uses the longest zone prediction. The editable seconds-per-kelvin constants initialize and bound the learned slopes. A sampled prior rate explicitly breaks the group feedback loop. Full G36 group mode coordination and reference-trace verification remain to be added. Each zone now uses the editable OBC ZoneStatus temperature hysteresis, window-gated recovery time, and setback/setup status. Former duplicate comparators and window gates have been removed. The OBC OperationMode composite supplies the mode requests. Editable CDL priority switches select one mode when the reference block requests simultaneous modes; integer counts and thresholds remain editable. Pinned OBC GroupStatus now supplies occupied status, group recovery extrema, cold/hot/open counts, setback/setup triggers, and zone temperature extrema to OperationMode. Each zone's warm-up and cooldown time now comes from the pinned OBC OptimalStartCalculation CDL graph. The group mode and window filter remain editable CDL decisions.",
      "inputs": [
        {
          "name": "seconds_until_occupied",
          "type": "Real",
          "unit": "s"
        },
        {
          "name": "lookahead_allowed",
          "type": "Boolean"
        },
        {
          "name": "room_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "room_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "heat_target_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "cool_target_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "scheduled_occupied",
          "type": "Boolean"
        },
        {
          "name": "unoccupied_heat_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_1",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_2",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_3",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_4",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_heat_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "unoccupied_cool_5",
          "type": "Real",
          "unit": "\u00b0C"
        },
        {
          "name": "window_closed_1",
          "type": "Boolean"
        },
        {
          "name": "window_closed_2",
          "type": "Boolean"
        },
        {
          "name": "window_closed_3",
          "type": "Boolean"
        },
        {
          "name": "window_closed_4",
          "type": "Boolean"
        },
        {
          "name": "window_closed_5",
          "type": "Boolean"
        },
        {
          "name": "override_1",
          "type": "Boolean"
        },
        {
          "name": "override_2",
          "type": "Boolean"
        },
        {
          "name": "override_3",
          "type": "Boolean"
        },
        {
          "name": "override_4",
          "type": "Boolean"
        },
        {
          "name": "override_5",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "warmup",
          "type": "Boolean"
        },
        {
          "name": "cooldown",
          "type": "Boolean"
        },
        {
          "name": "preconditioning",
          "type": "Boolean"
        },
        {
          "name": "setback",
          "type": "Boolean"
        },
        {
          "name": "setup",
          "type": "Boolean"
        },
        {
          "name": "freeze_setback",
          "type": "Boolean"
        },
        {
          "name": "freeze_alarm_level",
          "type": "Integer",
          "unit": "level"
        },
        {
          "name": "occupied",
          "type": "Boolean"
        },
        {
          "name": "window_open_alarm_level",
          "type": "Integer",
          "unit": "level"
        },
        {
          "name": "operation_mode",
          "type": "Integer",
          "label": "OBC G36 Zone Group Operation Mode",
          "unit": "code",
          "brick_class": "Point"
        }
      ],
      "parameters": [],
      "blocks": [
        {
          "name": "zero_error",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Do not estimate a start time from a satisfied zone."
        },
        {
          "name": "maximum_start_seconds",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 10800.0,
              "unit": "s"
            }
          ],
          "notes": "Limit group warm-up and cooldown to three hours before occupancy."
        },
        {
          "name": "warmup_time_capped",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Never begin warm-up earlier than the configured cap."
        },
        {
          "name": "cooldown_time_capped",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Never begin cooldown earlier than the configured cap."
        },
        {
          "name": "warmup_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start when time to occupancy is less than required warm-up time."
        },
        {
          "name": "cooldown_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start when time to occupancy is less than required cooldown time."
        },
        {
          "name": "warmup_candidate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require calendar permission and a warm-up time request."
        },
        {
          "name": "cooldown_candidate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require calendar permission and a cooldown time request."
        },
        {
          "name": "warmup_longer",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Choose the longer estimated group start need when both occur."
        },
        {
          "name": "cooldown_priority",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A tied estimated need selects cooldown in this teaching sequence."
        },
        {
          "name": "warmup_selected",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the group warm-up candidate when it has priority."
        },
        {
          "name": "cooldown_selected",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the group cooldown candidate when it has priority."
        },
        {
          "name": "any_preconditioning",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Group requests warm-up or cooldown."
        },
        {
          "name": "warmup_error_1",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 1 signed temperature need for group warmup."
        },
        {
          "name": "cooldown_error_1",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 1 signed temperature need for group cooldown."
        },
        {
          "name": "warmup_error_2",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 2 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_2",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 2 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_3",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 3 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_3",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 3 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_4",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 4 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_error_4",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 4 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_error_5",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 5 signed temperature need for group warmup."
        },
        {
          "name": "warmup_maximum_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "warmup_positive_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Clamp group need at zero."
        },
        {
          "name": "cooldown_error_5",
          "block_type": "Subtract",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Zone 5 signed temperature need for group cooldown."
        },
        {
          "name": "cooldown_maximum_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Largest zone temperature need in the group."
        },
        {
          "name": "cooldown_positive_error",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Clamp group need at zero."
        },
        {
          "name": "freeze_setback_on",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 4.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Any zone below this temperature starts freeze setback."
        },
        {
          "name": "freeze_setback_off",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 7.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Every zone above this temperature clears freeze setback."
        },
        {
          "name": "average_cold",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The group average is below its average unoccupied heating target."
        },
        {
          "name": "average_hot",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "The group average is above its average unoccupied cooling target."
        },
        {
          "name": "setback_start",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "All five zones cold or the group average cold starts setback."
        },
        {
          "name": "setup_start",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "All five zones hot or the group average hot starts setup."
        },
        {
          "name": "setback_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold setback until every zone exceeds its heating target by the editable margin."
        },
        {
          "name": "setup_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Hold setup until every zone falls below its cooling target by the editable margin."
        },
        {
          "name": "freeze_start",
          "block_type": "Less",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Start freeze setback when the coldest zone falls below 4 \u00b0C."
        },
        {
          "name": "freeze_end",
          "block_type": "Greater",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "End freeze setback when the coldest zone exceeds 7 \u00b0C."
        },
        {
          "name": "freeze_hold",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            },
            {
              "name": "clr",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Latch zone freeze setback until all five zones recover."
        },
        {
          "name": "schedule_unoccupied_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only evaluate unoccupied modes outside the occupied schedule."
        },
        {
          "name": "not_preconditioning_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Warm-up and cooldown take priority over unoccupied modes."
        },
        {
          "name": "unoccupied_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "No schedule or optimal start is active."
        },
        {
          "name": "freeze_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Report freeze setback only in unoccupied mode."
        },
        {
          "name": "not_freeze_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Freeze setback has priority over ordinary setback and setup."
        },
        {
          "name": "ordinary_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Permit ordinary setback or setup when no freeze mode is active."
        },
        {
          "name": "setback_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the latched group setback decision."
        },
        {
          "name": "not_setback_group",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Ordinary setback takes priority over setup."
        },
        {
          "name": "setup_allowed",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Exclude setup while setback is active."
        },
        {
          "name": "setup_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Apply the latched group setup decision."
        },
        {
          "name": "freeze_alarm_three",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "Level 3 zone freeze setback alarm."
        },
        {
          "name": "freeze_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "No zone freeze alarm."
        },
        {
          "name": "freeze_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Expose Level 3 during group freeze setback."
        },
        {
          "name": "all_cold_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_2",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_2",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_2",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_3",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_3",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_3",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_4",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_4",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_4",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cold_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_hot_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_warm_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "all_cool_5",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_room_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_heat_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "sum_cool_5",
          "block_type": "Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "min_room_5",
          "block_type": "Min",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Aggregate all five group zones."
        },
        {
          "name": "window_zero_error",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "K"
            }
          ],
          "notes": "Open windows do not contribute to optimal-start need."
        },
        {
          "name": "window_zero_temperature",
          "block_type": "Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Real",
              "value": 0.0,
              "unit": "\u00b0C"
            }
          ],
          "notes": "Open windows do not contribute to group temperature averages."
        },
        {
          "name": "window_open_1",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_1",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_2",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_2",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_3",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_3",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_4",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_4",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_open_5",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Open contact excludes this zone from ordinary group mode decisions."
        },
        {
          "name": "warmup_window_error_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
