              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "cooldown_window_error_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "K"
            }
          ],
          "notes": "Use zero start need when this zone window is open."
        },
        {
          "name": "window_room_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_heat_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "window_cool_5",
          "block_type": "Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u3",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "\u00b0C"
            }
          ],
          "notes": "Exclude an open-window zone from the group average."
        },
        {
          "name": "override_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first two local overrides."
        },
        {
          "name": "override_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first three local overrides."
        },
        {
          "name": "override_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first four local overrides."
        },
        {
          "name": "override_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the five local overrides."
        },
        {
          "name": "group_occupied",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Scheduled occupancy or any local override occupies the AHU group."
        },
        {
          "name": "not_group_occupied",
          "block_type": "Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Only unoccupied groups may precondition or signal a window alarm."
        },
        {
          "name": "lookahead_unoccupied",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Block optimal start while the group is occupied."
        },
        {
          "name": "window_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first two windows open."
        },
        {
          "name": "window_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first three windows open."
        },
        {
          "name": "window_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the first four windows open."
        },
        {
          "name": "window_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Any of the five windows open."
        },
        {
          "name": "window_alarm_active",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "A window open while the group is outside occupied mode."
        },
        {
          "name": "window_alarm_four",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "Level 4 open-window alarm outside occupied mode."
        },
        {
          "name": "window_alarm_clear",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 0
            }
          ],
          "notes": "Clear the open-window alarm."
        },
        {
          "name": "window_alarm_select",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer",
              "unit": "level"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer",
              "unit": "level"
            }
          ],
          "notes": "Expose Level 4 only for open windows outside occupied mode."
        },
        {
          "name": "optimal_warmup_longest_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_warmup_longest_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_2",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_3",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_4",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "optimal_cooldown_longest_5",
          "block_type": "Max",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u2",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Use the longest predicted start among the group zones."
        },
        {
          "name": "zone_status_1",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_2",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_3",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_4",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "zone_status_5",
          "block_type": "ZoneStatus",
          "category": "composite",
          "description": "G36 zone temperature, recovery time, and window status from editable CDL blocks.",
          "inputs": [
            {
              "name": "cooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "warUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "TZon",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TOccCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoHeaSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TUnoCooSet",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yUnoHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yHigUnoCoo",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "winOpe",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "type": "Real",
                  "value": 1.0
                },
                {
                  "name": "realFalse",
                  "type": "Real",
                  "value": 0.0
                }
              ]
            },
            {
              "name": "pro",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pro1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": -0.1
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 0.1
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "type": "Real",
                  "value": 0.0
                },
                {
                  "name": "uHigh",
                  "type": "Real",
                  "value": 1.0
                }
              ]
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "u1Win",
              "to": "winOpe.u"
            },
            {
              "from": "winOpe.y",
              "to": "not1.u"
            },
            {
              "from": "not1.y",
              "to": "booToRea.u"
            },
            {
              "from": "cooDowTim",
              "to": "pro.u1"
            },
            {
              "from": "warUpTim",
              "to": "pro1.u1"
            },
            {
              "from": "booToRea.y",
              "to": "pro.u2"
            },
            {
              "from": "booToRea.y",
              "to": "pro1.u2"
            },
            {
              "from": "pro.y",
              "to": "yCooTim"
            },
            {
              "from": "pro1.y",
              "to": "yWarTim"
            },
            {
              "from": "TOccHeaSet",
              "to": "sub.u1"
            },
            {
              "from": "TZon",
              "to": "sub.u2"
            },
            {
              "from": "TZon",
              "to": "sub1.u1"
            },
            {
              "from": "TOccCooSet",
              "to": "sub1.u2"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub2.u1"
            },
            {
              "from": "TZon",
              "to": "sub2.u2"
            },
            {
              "from": "TZon",
              "to": "sub3.u1"
            },
            {
              "from": "TUnoHeaSet",
              "to": "sub3.u2"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub4.u1"
            },
            {
              "from": "TZon",
              "to": "sub4.u2"
            },
            {
              "from": "TZon",
              "to": "sub5.u1"
            },
            {
              "from": "TUnoCooSet",
              "to": "sub5.u2"
            },
            {
              "from": "sub.y",
              "to": "hys.u"
            },
            {
              "from": "sub1.y",
              "to": "hys1.u"
            },
            {
              "from": "sub2.y",
              "to": "hys2.u"
            },
            {
              "from": "sub3.y",
              "to": "hys3.u"
            },
            {
              "from": "sub4.y",
              "to": "hys4.u"
            },
            {
              "from": "sub5.y",
              "to": "hys5.u"
            },
            {
              "from": "hys.y",
              "to": "and2.u1"
            },
            {
              "from": "not1.y",
              "to": "and2.u2"
            },
            {
              "from": "and2.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "hys1.y",
              "to": "and1.u1"
            },
            {
              "from": "not1.y",
              "to": "and1.u2"
            },
            {
              "from": "and1.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "hys2.y",
              "to": "and3.u1"
            },
            {
              "from": "not1.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "yUnoHeaHig"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "not1.y",
              "to": "and5.u2"
            },
            {
              "from": "and5.y",
              "to": "yHigUnoCoo"
            },
            {
              "from": "hys3.y",
              "to": "or2.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or2.u2"
            },
            {
              "from": "or2.y",
              "to": "yEndSetBac"
            },
            {
              "from": "hys4.y",
              "to": "or1.u1"
            },
            {
              "from": "winOpe.y",
              "to": "or1.u2"
            },
            {
              "from": "or1.y",
              "to": "yEndSetUp"
            }
          ],
          "notes": "Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."
        },
        {
          "name": "warmup_status_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "warmup_status_gate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require the OBC zone-status temperature condition before group optimal start."
        },
        {
          "name": "cooldown_status_any_2",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_3",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_4",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_any_5",
          "block_type": "Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "An occupied-setpoint temperature deviation in any closed-window zone requests recovery."
        },
        {
          "name": "cooldown_status_gate",
          "block_type": "And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "notes": "Require the OBC zone-status temperature condition before group optimal start."
        },
        {
          "name": "obc_operation_mode",
          "block_type": "OperationMode",
          "category": "composite",
          "description": "Pinned OBC G36 zone-group operation mode selected by editable CDL blocks.",
          "notes": "Uses OBC mode codes 1 occupied, 2 cool-down, 3 set-up, 4 warm-up, 5 set-back, 6 freeze protection, 7 unoccupied. Message-only Assert blocks are represented separately as alarms in the building example. This instance uses \u00b0C for TZonMin and editable 4/7 \u00b0C freeze thresholds.",
          "inputs": [
            {
              "name": "u1Occ",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "maxCooDowTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1HigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "maxWarUpTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1OccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "uOpeWin",
              "type": "Integer"
            },
            {
              "name": "totColZon",
              "type": "Integer"
            },
            {
              "name": "u1SetBac",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac",
              "type": "Boolean"
            },
            {
              "name": "TZonMin",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "totHotZon",
              "type": "Integer"
            },
            {
              "name": "u1SetUp",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "yOpeMod",
              "type": "Integer"
            },
            {
              "name": "yCoolDownRequest",
              "type": "Boolean"
            },
            {
              "name": "yWarmUpRequest",
              "type": "Boolean"
            },
            {
              "name": "ySetBackRequest",
              "type": "Boolean"
            },
            {
              "name": "yFreezeProtectionRequest",
              "type": "Boolean"
            },
            {
              "name": "ySetUpRequest",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "occModInd",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "unoPerInd",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "corCooDowTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "corWarUpTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "intGreThr",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": true,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "hys3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": true,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "sub5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "hys5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0,
                  "type": "Integer"
                },
                {
                  "name": "uLow",
                  "value": -60,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "sub6",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys9",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hys10",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxWarCooTime",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "intGreThr2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "addInt",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt1",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "occMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "freProSetBacMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "setUpMod",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "truFalHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "trueHoldDuration",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "edg1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "truFalHol1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "trueHoldDuration",
                  "value": 10800,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 4,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 2,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToInt3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "integerTrue",
                  "value": 7,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea6",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 6,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "booToRea3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "not2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or9",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or6",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "not5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "notOcc",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "and3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "swi2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setBacMod2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.RealToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "and4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "and5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "totZon",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "allCol",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "allHot",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "actFreProTem",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 4.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "endFreProTem",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 7.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "or2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or7",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "endSetBac",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "endSetUp",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "intGreThr1",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 1,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "addInt6",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "addInt7",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "or8",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "or10",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "swi.y",
              "to": "occMod.u"
            },
            {
              "from": "occModInd.y",
              "to": "swi.u1"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi.u3"
            },
            {
              "from": "intGreThr.y",
              "to": "or1.u1"
            },
            {
              "from": "lat.y",
              "to": "booToRea3.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi3.u1"
            },
            {
              "from": "lat1.y",
              "to": "booToRea4.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi4.u1"
            },
            {
              "from": "lat2.y",
              "to": "booToRea6.u"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi5.u1"
            },
            {
              "from": "swi3.y",
              "to": "setBacMod.u"
            },
            {
              "from": "swi4.y",
              "to": "freProSetBacMod.u"
            },
            {
              "from": "swi5.y",
              "to": "setUpMod.u"
            },
            {
              "from": "or6.y",
              "to": "not2.u"
            },
            {
              "from": "not2.y",
              "to": "booToInt3.u"
            },
            {
              "from": "and1.y",
              "to": "booToRea1.u"
            },
            {
              "from": "and1.y",
              "to": "or9.u1"
            },
            {
              "from": "u1Occ",
              "to": "swi.u2"
            },
            {
              "from": "hys2.y",
              "to": "corCooDowTim.u2"
            },
            {
              "from": "hys3.y",
              "to": "corWarUpTim.u2"
            },
            {
              "from": "sub5.y",
              "to": "hys4.u"
            },
            {
              "from": "sub6.y",
              "to": "hys5.u"
            },
            {
              "from": "hys9.y",
              "to": "lat1.u"
            },
            {
              "from": "hys10.y",
              "to": "lat1.clr"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "corCooDowTim.u3"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "corWarUpTim.u3"
            },
            {
              "from": "booToRea3.y",
              "to": "swi3.u3"
            },
            {
              "from": "booToRea4.y",
              "to": "swi4.u3"
            },
            {
              "from": "booToRea6.y",
              "to": "swi5.u3"
            },
            {
              "from": "lat1.y",
              "to": "not5.u"
            },
            {
              "from": "maxCooDowTim",
              "to": "corCooDowTim.u1"
            },
            {
              "from": "maxWarUpTim",
              "to": "corWarUpTim.u1"
            },
            {
              "from": "totColZon",
              "to": "intGreThr.u"
            },
            {
              "from": "totHotZon",
              "to": "intGreThr2.u"
            },
            {
              "from": "intGreThr2.y",
              "to": "or4.u1"
            },
            {
              "from": "setBacMod.y",
              "to": "addInt2.u1"
            },
            {
              "from": "freProSetBacMod.y",
              "to": "addInt2.u2"
            },
            {
              "from": "setUpMod.y",
              "to": "addInt3.u2"
            },
            {
              "from": "addInt2.y",
              "to": "addInt3.u1"
            },
            {
              "from": "addInt3.y",
              "to": "addInt4.u1"
            },
            {
              "from": "booToInt3.y",
              "to": "addInt4.u2"
            },
            {
              "from": "addInt5.y",
              "to": "yOpeMod"
            },
            {
              "from": "notOcc.y",
              "to": "and3.u2"
            },
            {
              "from": "and3.y",
              "to": "not1.u"
            },
            {
              "from": "addInt5.y",
              "to": "notOcc.u"
            },
            {
              "from": "booToRea.y",
              "to": "swi1.u3"
            },
            {
              "from": "u1Occ",
              "to": "swi1.u2"
            },
            {
              "from": "swi1.y",
              "to": "setBacMod1.u"
            },
            {
              "from": "setBacMod1.y",
              "to": "addInt.u1"
            },
            {
              "from": "addInt.y",
              "to": "addInt1.u2"
            },
            {
              "from": "occMod.y",
              "to": "addInt1.u1"
            },
            {
              "from": "addInt1.y",
              "to": "addInt5.u1"
            },
            {
              "from": "addInt4.y",
              "to": "addInt5.u2"
            },
            {
              "from": "booToRea1.y",
              "to": "swi2.u3"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi1.u1"
            },
            {
              "from": "unoPerInd.y",
              "to": "swi2.u1"
            },
            {
              "from": "swi2.y",
              "to": "setBacMod2.u"
            },
            {
              "from": "setBacMod2.y",
              "to": "addInt.u2"
            },
            {
              "from": "and4.y",
              "to": "booToRea.u"
            },
            {
              "from": "and4.y",
              "to": "or9.u2"
            },
            {
              "from": "hys4.y",
              "to": "and2.u1"
            },
            {
              "from": "u1OccHeaHig",
              "to": "and5.u2"
            },
            {
              "from": "hys5.y",
              "to": "and5.u1"
            },
            {
              "from": "edg.y",
              "to": "truFalHol1.u"
            },
            {
              "from": "and5.y",
              "to": "edg.u"
            },
            {
              "from": "and2.y",
              "to": "edg1.u"
            },
            {
              "from": "edg1.y",
              "to": "truFalHol.u"
            },
            {
              "from": "lat2.y",
              "to": "or5.u1"
            },
            {
              "from": "lat1.y",
              "to": "or5.u2"
            },
            {
              "from": "allCol.y",
              "to": "or1.u2"
            },
            {
              "from": "allHot.y",
              "to": "or4.u2"
            },
            {
              "from": "totZon.y",
              "to": "allCol.u2"
            },
            {
              "from": "totZon.y",
              "to": "allHot.u2"
            },
            {
              "from": "sub2.y",
              "to": "hys9.u"
            },
            {
              "from": "sub1.y",
              "to": "hys10.u"
            },
            {
              "from": "TZonMin",
              "to": "sub1.u1"
            },
            {
              "from": "endFreProTem.y",
              "to": "sub1.u2"
            },
            {
              "from": "or1.y",
              "to": "or2.u1"
            },
            {
              "from": "or2.y",
              "to": "lat.u"
            },
            {
              "from": "u1SetBac",
              "to": "or2.u2"
            },
            {
              "from": "or4.y",
              "to": "or7.u1"
            },
            {
              "from": "or7.y",
              "to": "lat2.u"
            },
            {
              "from": "u1SetUp",
              "to": "or7.u2"
            },
            {
              "from": "u1Occ",
              "to": "swi2.u2"
            },
            {
              "from": "truFalHol.y",
              "to": "and4.u2"
            },
            {
              "from": "hys4.y",
              "to": "and4.u1"
            },
            {
              "from": "truFalHol1.y",
              "to": "and1.u2"
            },
            {
              "from": "hys5.y",
              "to": "and1.u1"
            },
            {
              "from": "u1HigOccCoo",
              "to": "and2.u2"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "sub4.u1"
            },
            {
              "from": "maxWarUpTim",
              "to": "sub4.u2"
            },
            {
              "from": "sub3.y",
              "to": "hys2.u"
            },
            {
              "from": "sub4.y",
              "to": "hys3.u"
            },
            {
              "from": "u1EndSetBac",
              "to": "endSetBac.u"
            },
            {
              "from": "endSetBac.y",
              "to": "lat.clr"
            },
            {
              "from": "u1EndSetUp",
              "to": "endSetUp.u"
            },
            {
              "from": "endSetUp.y",
              "to": "lat2.clr"
            },
            {
              "from": "uOpeWin",
              "to": "intGreThr1.u"
            },
            {
              "from": "intGreThr1.y",
              "to": "and3.u1"
            },
            {
              "from": "totColZon",
              "to": "addInt6.u2"
            },
            {
              "from": "uOpeWin",
              "to": "addInt6.u1"
            },
            {
              "from": "addInt6.y",
              "to": "allCol.u1"
            },
            {
              "from": "totHotZon",
              "to": "addInt7.u2"
            },
            {
              "from": "uOpeWin",
              "to": "addInt7.u1"
            },
            {
              "from": "addInt7.y",
              "to": "allHot.u1"
            },
            {
              "from": "maxWarCooTime.y",
              "to": "sub3.u1"
            },
            {
              "from": "maxCooDowTim",
              "to": "sub3.u2"
            },
            {
              "from": "tNexOcc",
              "to": "sub5.u2"
            },
            {
              "from": "corCooDowTim.y",
              "to": "sub5.u1"
            },
            {
              "from": "corWarUpTim.y",
              "to": "sub6.u1"
            },
            {
              "from": "tNexOcc",
              "to": "sub6.u2"
            },
            {
              "from": "actFreProTem.y",
              "to": "sub2.u1"
            },
            {
              "from": "TZonMin",
              "to": "sub2.u2"
            },
            {
              "from": "u1Occ",
              "to": "or8.u2"
            },
            {
              "from": "or8.y",
              "to": "or6.u2"
            },
            {
              "from": "or8.y",
              "to": "swi5.u2"
            },
            {
              "from": "or8.y",
              "to": "swi4.u2"
            },
            {
              "from": "or8.y",
              "to": "swi3.u2"
            },
            {
              "from": "or9.y",
              "to": "or8.u1"
            },
            {
              "from": "or10.y",
              "to": "or6.u1"
            },
            {
              "from": "or5.y",
              "to": "or10.u1"
            },
            {
              "from": "lat.y",
              "to": "or10.u2"
            },
            {
              "from": "and4.y",
              "to": "yCoolDownRequest"
            },
            {
              "from": "and1.y",
              "to": "yWarmUpRequest"
            },
            {
              "from": "lat.y",
              "to": "ySetBackRequest"
            },
            {
              "from": "lat1.y",
              "to": "yFreezeProtectionRequest"
            },
            {
              "from": "lat2.y",
              "to": "ySetUpRequest"
            }
          ]
        },
        {
          "name": "mode_window_open_1",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 open status to an integer count."
        },
        {
          "name": "mode_window_open_2",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 open status to an integer count."
        },
        {
          "name": "mode_open_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 2."
        },
        {
          "name": "mode_window_open_3",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 open status to an integer count."
        },
        {
          "name": "mode_open_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 3."
        },
        {
          "name": "mode_window_open_4",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 open status to an integer count."
        },
        {
          "name": "mode_open_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 4."
        },
        {
          "name": "mode_window_open_5",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Count an open window as one."
        },
        {
          "name": "mode_open_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 open status to an integer count."
        },
        {
          "name": "mode_open_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count open conditions through zone 5."
        },
        {
          "name": "mode_cold_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 cold status to an integer count."
        },
        {
          "name": "mode_cold_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 2."
        },
        {
          "name": "mode_cold_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 3."
        },
        {
          "name": "mode_cold_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 4."
        },
        {
          "name": "mode_cold_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 cold status to an integer count."
        },
        {
          "name": "mode_cold_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count cold conditions through zone 5."
        },
        {
          "name": "mode_hot_count_1",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 1 hot status to an integer count."
        },
        {
          "name": "mode_hot_count_2",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 2 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_2",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 2."
        },
        {
          "name": "mode_hot_count_3",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 3 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_3",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 3."
        },
        {
          "name": "mode_hot_count_4",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 4 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_4",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 4."
        },
        {
          "name": "mode_hot_count_5",
          "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Convert zone 5 hot status to an integer count."
        },
        {
          "name": "mode_hot_sum_5",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Count hot conditions through zone 5."
        },
        {
          "name": "mode_not_cool_request",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "A warm-up request can proceed when no cool-down is requested."
        },
        {
          "name": "mode_warm_priority",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "When both recovery modes request, choose the longer warm-up prediction."
        },
        {
          "name": "mode_warm_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Choose OBC warm-up request when it has recovery priority."
        },
        {
          "name": "mode_not_warm_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "A selected warm-up excludes simultaneous cool-down."
        },
        {
          "name": "mode_cool_selected",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Choose OBC cool-down request when warm-up is not selected."
        },
        {
          "name": "mode_warm_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The editable calendar lookahead must permit warm-up."
        },
        {
          "name": "mode_cool_permitted",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Boolean"
            },
            {
              "name": "u2",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The editable calendar lookahead must permit cool-down."
        },
        {
          "name": "mode_warmup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 4
            }
          ],
          "notes": "OBC mode code 4."
        },
        {
          "name": "mode_is_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects warmup."
        },
        {
          "name": "mode_cooldown_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 2
            }
          ],
          "notes": "OBC mode code 2."
        },
        {
          "name": "mode_is_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects cooldown."
        },
        {
          "name": "mode_setback_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 5
            }
          ],
          "notes": "OBC mode code 5."
        },
        {
          "name": "mode_is_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects setback."
        },
        {
          "name": "mode_setup_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 3
            }
          ],
          "notes": "OBC mode code 3."
        },
        {
          "name": "mode_is_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects setup."
        },
        {
          "name": "mode_freeze_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 6
            }
          ],
          "notes": "OBC mode code 6."
        },
        {
          "name": "mode_is_freeze",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Equal",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "The OBC mode selects freeze."
        },
        {
          "name": "mode_occupied_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 1
            }
          ],
          "notes": "OBC mode code 1."
        },
        {
          "name": "mode_unoccupied_code",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
          "category": "elementary",
          "inputs": [],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [
            {
              "name": "k",
              "type": "Integer",
              "value": 7
            }
          ],
          "notes": "OBC mode code 7."
        },
        {
          "name": "mode_select_setup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give setup priority over lower operating modes."
        },
        {
          "name": "mode_select_setback",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give setback priority over lower operating modes."
        },
        {
          "name": "mode_select_freeze",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give freeze priority over lower operating modes."
        },
        {
          "name": "mode_select_warmup",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give warmup priority over lower operating modes."
        },
        {
          "name": "mode_select_cooldown",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give cooldown priority over lower operating modes."
        },
        {
          "name": "mode_select_occupied",
          "block_type": "Buildings.Controls.OBC.CDL.Integers.Switch",
          "category": "elementary",
          "inputs": [
            {
              "name": "u1",
              "type": "Integer"
            },
            {
              "name": "u2",
              "type": "Boolean"
            },
            {
              "name": "u3",
              "type": "Integer"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Integer"
            }
          ],
          "parameters": [],
          "notes": "Give occupied priority over lower operating modes."
        },
        {
          "name": "obc_group_status",
          "block_type": "GroupStatus",
          "category": "composite",
          "description": "OBC G36 group status expanded into editable CDL reductions.",
          "notes": "Pinned GroupStatus.mo. Scalar ports represent included zones after the OBC vector mask. The reference divides aggregate temperature error by nBuiZon, even when the group mask includes fewer zones. This instance includes all five zones and uses \u00b0C ports.",
          "inputs": [
            {
              "name": "zonOcc_1",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_2",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_3",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_4",
              "type": "Boolean"
            },
            {
              "name": "zonOcc_5",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_1",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_2",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_3",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_4",
              "type": "Boolean"
            },
            {
              "name": "u1Occ_5",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "tNexOcc_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uCooTim_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_1",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_2",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_3",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_4",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "uWarTim_5",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "u1OccHeaHig_1",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_2",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_3",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_4",
              "type": "Boolean"
            },
            {
              "name": "u1OccHeaHig_5",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_1",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_2",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_3",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_4",
              "type": "Boolean"
            },
            {
              "name": "u1HigOccCoo_5",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_1",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_2",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_3",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_4",
              "type": "Boolean"
            },
            {
              "name": "u1UnoHeaHig_5",
              "type": "Boolean"
            },
            {
              "name": "THeaSetOff_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "THeaSetOff_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1EndSetBac_1",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_2",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_3",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_4",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetBac_5",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_1",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_2",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_3",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_4",
              "type": "Boolean"
            },
            {
              "name": "u1HigUnoCoo_5",
              "type": "Boolean"
            },
            {
              "name": "TCooSetOff_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TCooSetOff_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1EndSetUp_1",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_2",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_3",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_4",
              "type": "Boolean"
            },
            {
              "name": "u1EndSetUp_5",
              "type": "Boolean"
            },
            {
              "name": "TZon_1",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_2",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_3",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_4",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZon_5",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "u1Win_1",
              "type": "Boolean"
            },
            {
              "name": "u1Win_2",
              "type": "Boolean"
            },
            {
              "name": "u1Win_3",
              "type": "Boolean"
            },
            {
              "name": "u1Win_4",
              "type": "Boolean"
            },
            {
              "name": "u1Win_5",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "uGroOcc",
              "type": "Boolean"
            },
            {
              "name": "nexOcc",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yCooTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yWarTim",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "yOccHeaHig",
              "type": "Boolean"
            },
            {
              "name": "yHigOccCoo",
              "type": "Boolean"
            },
            {
              "name": "yColZon",
              "type": "Integer"
            },
            {
              "name": "yHotZon",
              "type": "Integer"
            },
            {
              "name": "yEndSetBac",
              "type": "Boolean"
            },
            {
              "name": "yEndSetUp",
              "type": "Boolean"
            },
            {
              "name": "TZonMax",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "TZonMin",
              "type": "Real",
              "unit": "\u00b0C"
            },
            {
              "name": "yOpeWin",
              "type": "Integer"
            },
            {
              "name": "ySetBac",
              "type": "Boolean"
            },
            {
              "name": "ySetUp",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "scheduled_occupied_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "scheduled_occupied_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "override_occupied_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "group_occupied",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_min_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "next_occupancy_allowed",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "realTrue",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "realFalse",
                  "value": 1.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "next_occupancy",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Multiply",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "cooldown_longest_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "warmup_longest_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_heat_error_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "any_occupied_cool_error_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Or",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "cold_zones_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "hot_zones_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setback_finished_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "all_setup_finished_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "maximum_zone_temperature_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "minimum_zone_temperature_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_3",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_4",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "window_open_5",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_1",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_2",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_3",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_4",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_integer_5",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_2",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_3",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_4",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "open_windows_5",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Integer"
                },
                {
                  "name": "u2",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "zone_temperature_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_target_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_3",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_4",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_target_sum_5",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Add",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "building_zone_count",
              "block_type": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Integer"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 5,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "building_zone_count_real",
              "block_type": "Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Integer"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setback_temperature_delta",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "setup_temperature_delta",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetBac_average",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetBac_hysteresis",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                },
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                }
              ]
            },
            {
              "name": "ySetUp_average",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "ySetUp_hysteresis",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": -0.1,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.1,
                  "type": "Real"
                },
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                }
              ]
            }
          ],
          "connections": [
            {
              "from": "u1Occ_1",
              "to": "scheduled_occupied_2.u1"
            },
            {
              "from": "u1Occ_2",
              "to": "scheduled_occupied_2.u2"
            },
            {
              "from": "scheduled_occupied_2.y",
              "to": "scheduled_occupied_3.u1"
            },
            {
              "from": "u1Occ_3",
              "to": "scheduled_occupied_3.u2"
            },
            {
              "from": "scheduled_occupied_3.y",
              "to": "scheduled_occupied_4.u1"
            },
            {
              "from": "u1Occ_4",
              "to": "scheduled_occupied_4.u2"
            },
            {
              "from": "scheduled_occupied_4.y",
              "to": "scheduled_occupied_5.u1"
            },
            {
              "from": "u1Occ_5",
              "to": "scheduled_occupied_5.u2"
            },
            {
              "from": "zonOcc_1",
              "to": "override_occupied_2.u1"
            },
            {
              "from": "zonOcc_2",
              "to": "override_occupied_2.u2"
            },
            {
              "from": "override_occupied_2.y",
              "to": "override_occupied_3.u1"
            },
            {
              "from": "zonOcc_3",
              "to": "override_occupied_3.u2"
            },
            {
              "from": "override_occupied_3.y",
              "to": "override_occupied_4.u1"
            },
            {
              "from": "zonOcc_4",
              "to": "override_occupied_4.u2"
            },
            {
              "from": "override_occupied_4.y",
              "to": "override_occupied_5.u1"
            },
            {
              "from": "zonOcc_5",
              "to": "override_occupied_5.u2"
            },
            {
              "from": "scheduled_occupied_5.y",
              "to": "group_occupied.u1"
            },
            {
              "from": "override_occupied_5.y",
              "to": "group_occupied.u2"
            },
            {
              "from": "group_occupied.y",
              "to": "uGroOcc"
            },
            {
              "from": "tNexOcc_1",
              "to": "next_occupancy_min_2.u1"
            },
            {
              "from": "tNexOcc_2",
              "to": "next_occupancy_min_2.u2"
            },
            {
              "from": "next_occupancy_min_2.y",
              "to": "next_occupancy_min_3.u1"
            },
            {
              "from": "tNexOcc_3",
              "to": "next_occupancy_min_3.u2"
            },
            {
              "from": "next_occupancy_min_3.y",
              "to": "next_occupancy_min_4.u1"
            },
            {
              "from": "tNexOcc_4",
              "to": "next_occupancy_min_4.u2"
            },
            {
              "from": "next_occupancy_min_4.y",
              "to": "next_occupancy_min_5.u1"
            },
            {
              "from": "tNexOcc_5",
              "to": "next_occupancy_min_5.u2"
            },
            {
              "from": "scheduled_occupied_5.y",
              "to": "next_occupancy_allowed.u"
            },
            {
              "from": "next_occupancy_min_5.y",
              "to": "next_occupancy.u1"
            },
            {
              "from": "next_occupancy_allowed.y",
              "to": "next_occupancy.u2"
            },
            {
              "from": "next_occupancy.y",
              "to": "nexOcc"
            },
            {
              "from": "uCooTim_1",
              "to": "cooldown_longest_2.u1"
            },
            {
              "from": "uCooTim_2",
              "to": "cooldown_longest_2.u2"
            },
            {
              "from": "cooldown_longest_2.y",
              "to": "cooldown_longest_3.u1"
            },
            {
              "from": "uCooTim_3",
              "to": "cooldown_longest_3.u2"
            },
            {
              "from": "cooldown_longest_3.y",
              "to": "cooldown_longest_4.u1"
            },
            {
              "from": "uCooTim_4",
              "to": "cooldown_longest_4.u2"
            },
            {
              "from": "cooldown_longest_4.y",
              "to": "cooldown_longest_5.u1"
            },
            {
              "from": "uCooTim_5",
              "to": "cooldown_longest_5.u2"
            },
            {
              "from": "cooldown_longest_5.y",
              "to": "yCooTim"
            },
            {
              "from": "uWarTim_1",
              "to": "warmup_longest_2.u1"
            },
            {
              "from": "uWarTim_2",
              "to": "warmup_longest_2.u2"
            },
            {
              "from": "warmup_longest_2.y",
              "to": "warmup_longest_3.u1"
            },
            {
              "from": "uWarTim_3",
              "to": "warmup_longest_3.u2"
            },
            {
              "from": "warmup_longest_3.y",
              "to": "warmup_longest_4.u1"
            },
            {
              "from": "uWarTim_4",
              "to": "warmup_longest_4.u2"
            },
            {
              "from": "warmup_longest_4.y",
              "to": "warmup_longest_5.u1"
            },
            {
              "from": "uWarTim_5",
              "to": "warmup_longest_5.u2"
            },
            {
              "from": "warmup_longest_5.y",
              "to": "yWarTim"
            },
            {
              "from": "u1OccHeaHig_1",
              "to": "any_occupied_heat_error_2.u1"
            },
            {
              "from": "u1OccHeaHig_2",
              "to": "any_occupied_heat_error_2.u2"
            },
            {
              "from": "any_occupied_heat_error_2.y",
              "to": "any_occupied_heat_error_3.u1"
            },
            {
              "from": "u1OccHeaHig_3",
              "to": "any_occupied_heat_error_3.u2"
            },
            {
              "from": "any_occupied_heat_error_3.y",
              "to": "any_occupied_heat_error_4.u1"
            },
            {
              "from": "u1OccHeaHig_4",
              "to": "any_occupied_heat_error_4.u2"
            },
            {
              "from": "any_occupied_heat_error_4.y",
              "to": "any_occupied_heat_error_5.u1"
            },
            {
              "from": "u1OccHeaHig_5",
              "to": "any_occupied_heat_error_5.u2"
            },
            {
              "from": "any_occupied_heat_error_5.y",
              "to": "yOccHeaHig"
            },
            {
              "from": "u1HigOccCoo_1",
              "to": "any_occupied_cool_error_2.u1"
            },
            {
              "from": "u1HigOccCoo_2",
              "to": "any_occupied_cool_error_2.u2"
            },
            {
              "from": "any_occupied_cool_error_2.y",
              "to": "any_occupied_cool_error_3.u1"
            },
            {
              "from": "u1HigOccCoo_3",
              "to": "any_occupied_cool_error_3.u2"
            },
            {
              "from": "any_occupied_cool_error_3.y",
              "to": "any_occupied_cool_error_4.u1"
            },
            {
              "from": "u1HigOccCoo_4",
              "to": "any_occupied_cool_error_4.u2"
            },
            {
              "from": "any_occupied_cool_error_4.y",
              "to": "any_occupied_cool_error_5.u1"
            },
            {
              "from": "u1HigOccCoo_5",
              "to": "any_occupied_cool_error_5.u2"
            },
            {
              "from": "any_occupied_cool_error_5.y",
              "to": "yHigOccCoo"
            },
            {
              "from": "u1UnoHeaHig_1",
              "to": "cold_zones_integer_1.u"
            },
            {
              "from": "u1UnoHeaHig_2",
              "to": "cold_zones_integer_2.u"
            },
            {
              "from": "u1UnoHeaHig_3",
              "to": "cold_zones_integer_3.u"
            },
            {
              "from": "u1UnoHeaHig_4",
              "to": "cold_zones_integer_4.u"
            },
            {
              "from": "u1UnoHeaHig_5",
              "to": "cold_zones_integer_5.u"
            },
            {
              "from": "cold_zones_integer_1.y",
              "to": "cold_zones_2.u1"
            },
            {
              "from": "cold_zones_integer_2.y",
              "to": "cold_zones_2.u2"
            },
            {
              "from": "cold_zones_2.y",
              "to": "cold_zones_3.u1"
            },
            {
              "from": "cold_zones_integer_3.y",
              "to": "cold_zones_3.u2"
            },
            {
              "from": "cold_zones_3.y",
              "to": "cold_zones_4.u1"
            },
            {
              "from": "cold_zones_integer_4.y",
              "to": "cold_zones_4.u2"
            },
            {
              "from": "cold_zones_4.y",
              "to": "cold_zones_5.u1"
            },
            {
              "from": "cold_zones_integer_5.y",
              "to": "cold_zones_5.u2"
            },
            {
              "from": "cold_zones_5.y",
              "to": "yColZon"
            },
            {
              "from": "u1HigUnoCoo_1",
              "to": "hot_zones_integer_1.u"
            },
            {
              "from": "u1HigUnoCoo_2",
              "to": "hot_zones_integer_2.u"
            },
            {
              "from": "u1HigUnoCoo_3",
              "to": "hot_zones_integer_3.u"
            },
            {
              "from": "u1HigUnoCoo_4",
              "to": "hot_zones_integer_4.u"
            },
            {
              "from": "u1HigUnoCoo_5",
              "to": "hot_zones_integer_5.u"
            },
            {
              "from": "hot_zones_integer_1.y",
              "to": "hot_zones_2.u1"
            },
            {
              "from": "hot_zones_integer_2.y",
              "to": "hot_zones_2.u2"
            },
            {
              "from": "hot_zones_2.y",
              "to": "hot_zones_3.u1"
            },
            {
              "from": "hot_zones_integer_3.y",
              "to": "hot_zones_3.u2"
            },
            {
              "from": "hot_zones_3.y",
              "to": "hot_zones_4.u1"
            },
            {
              "from": "hot_zones_integer_4.y",
              "to": "hot_zones_4.u2"
            },
            {
              "from": "hot_zones_4.y",
              "to": "hot_zones_5.u1"
            },
            {
              "from": "hot_zones_integer_5.y",
              "to": "hot_zones_5.u2"
            },
            {
              "from": "hot_zones_5.y",
              "to": "yHotZon"
            },
            {
              "from": "u1EndSetBac_1",
              "to": "all_setback_finished_2.u1"
            },
            {
              "from": "u1EndSetBac_2",
              "to": "all_setback_finished_2.u2"
            },
            {
              "from": "all_setback_finished_2.y",
              "to": "all_setback_finished_3.u1"
            },
            {
              "from": "u1EndSetBac_3",
              "to": "all_setback_finished_3.u2"
            },
            {
              "from": "all_setback_finished_3.y",
              "to": "all_setback_finished_4.u1"
            },
            {
              "from": "u1EndSetBac_4",
              "to": "all_setback_finished_4.u2"
            },
            {
              "from": "all_setback_finished_4.y",
              "to": "all_setback_finished_5.u1"
            },
            {
              "from": "u1EndSetBac_5",
              "to": "all_setback_finished_5.u2"
            },
            {
              "from": "all_setback_finished_5.y",
              "to": "yEndSetBac"
            },
            {
              "from": "u1EndSetUp_1",
              "to": "all_setup_finished_2.u1"
            },
            {
              "from": "u1EndSetUp_2",
              "to": "all_setup_finished_2.u2"
            },
            {
              "from": "all_setup_finished_2.y",
              "to": "all_setup_finished_3.u1"
            },
            {
              "from": "u1EndSetUp_3",
              "to": "all_setup_finished_3.u2"
            },
            {
              "from": "all_setup_finished_3.y",
              "to": "all_setup_finished_4.u1"
            },
            {
              "from": "u1EndSetUp_4",
              "to": "all_setup_finished_4.u2"
            },
            {
              "from": "all_setup_finished_4.y",
              "to": "all_setup_finished_5.u1"
            },
            {
              "from": "u1EndSetUp_5",
              "to": "all_setup_finished_5.u2"
            },
            {
              "from": "all_setup_finished_5.y",
              "to": "yEndSetUp"
            },
            {
              "from": "TZon_1",
              "to": "maximum_zone_temperature_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "maximum_zone_temperature_2.u2"
            },
            {
              "from": "maximum_zone_temperature_2.y",
              "to": "maximum_zone_temperature_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "maximum_zone_temperature_3.u2"
            },
            {
              "from": "maximum_zone_temperature_3.y",
              "to": "maximum_zone_temperature_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "maximum_zone_temperature_4.u2"
            },
            {
              "from": "maximum_zone_temperature_4.y",
              "to": "maximum_zone_temperature_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "maximum_zone_temperature_5.u2"
            },
            {
              "from": "maximum_zone_temperature_5.y",
              "to": "TZonMax"
            },
            {
              "from": "TZon_1",
              "to": "minimum_zone_temperature_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "minimum_zone_temperature_2.u2"
            },
            {
              "from": "minimum_zone_temperature_2.y",
              "to": "minimum_zone_temperature_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "minimum_zone_temperature_3.u2"
            },
            {
              "from": "minimum_zone_temperature_3.y",
              "to": "minimum_zone_temperature_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "minimum_zone_temperature_4.u2"
            },
            {
              "from": "minimum_zone_temperature_4.y",
              "to": "minimum_zone_temperature_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "minimum_zone_temperature_5.u2"
            },
            {
              "from": "minimum_zone_temperature_5.y",
              "to": "TZonMin"
            },
            {
              "from": "u1Win_1",
              "to": "window_open_1.u"
            },
            {
              "from": "u1Win_2",
              "to": "window_open_2.u"
            },
            {
              "from": "u1Win_3",
              "to": "window_open_3.u"
            },
            {
              "from": "u1Win_4",
              "to": "window_open_4.u"
            },
            {
              "from": "u1Win_5",
              "to": "window_open_5.u"
            },
            {
              "from": "window_open_1.y",
              "to": "open_windows_integer_1.u"
            },
            {
              "from": "window_open_2.y",
              "to": "open_windows_integer_2.u"
            },
            {
              "from": "window_open_3.y",
              "to": "open_windows_integer_3.u"
            },
            {
              "from": "window_open_4.y",
              "to": "open_windows_integer_4.u"
            },
            {
              "from": "window_open_5.y",
              "to": "open_windows_integer_5.u"
            },
            {
              "from": "open_windows_integer_1.y",
              "to": "open_windows_2.u1"
            },
            {
              "from": "open_windows_integer_2.y",
              "to": "open_windows_2.u2"
            },
            {
              "from": "open_windows_2.y",
              "to": "open_windows_3.u1"
            },
            {
              "from": "open_windows_integer_3.y",
              "to": "open_windows_3.u2"
            },
            {
              "from": "open_windows_3.y",
              "to": "open_windows_4.u1"
            },
            {
              "from": "open_windows_integer_4.y",
              "to": "open_windows_4.u2"
            },
            {
              "from": "open_windows_4.y",
              "to": "open_windows_5.u1"
            },
            {
              "from": "open_windows_integer_5.y",
              "to": "open_windows_5.u2"
            },
            {
              "from": "open_windows_5.y",
              "to": "yOpeWin"
            },
            {
              "from": "TZon_1",
              "to": "zone_temperature_sum_2.u1"
            },
            {
              "from": "TZon_2",
              "to": "zone_temperature_sum_2.u2"
            },
            {
              "from": "zone_temperature_sum_2.y",
              "to": "zone_temperature_sum_3.u1"
            },
            {
              "from": "TZon_3",
              "to": "zone_temperature_sum_3.u2"
            },
            {
              "from": "zone_temperature_sum_3.y",
              "to": "zone_temperature_sum_4.u1"
            },
            {
              "from": "TZon_4",
              "to": "zone_temperature_sum_4.u2"
            },
            {
              "from": "zone_temperature_sum_4.y",
              "to": "zone_temperature_sum_5.u1"
            },
            {
              "from": "TZon_5",
              "to": "zone_temperature_sum_5.u2"
            },
            {
              "from": "THeaSetOff_1",
              "to": "setback_target_sum_2.u1"
            },
            {
              "from": "THeaSetOff_2",
              "to": "setback_target_sum_2.u2"
            },
            {
              "from": "setback_target_sum_2.y",
              "to": "setback_target_sum_3.u1"
            },
            {
              "from": "THeaSetOff_3",
              "to": "setback_target_sum_3.u2"
            },
            {
              "from": "setback_target_sum_3.y",
              "to": "setback_target_sum_4.u1"
            },
            {
              "from": "THeaSetOff_4",
              "to": "setback_target_sum_4.u2"
            },
            {
              "from": "setback_target_sum_4.y",
              "to": "setback_target_sum_5.u1"
            },
            {
              "from": "THeaSetOff_5",
              "to": "setback_target_sum_5.u2"
            },
            {
              "from": "TCooSetOff_1",
              "to": "setup_target_sum_2.u1"
            },
            {
              "from": "TCooSetOff_2",
              "to": "setup_target_sum_2.u2"
            },
            {
              "from": "setup_target_sum_2.y",
              "to": "setup_target_sum_3.u1"
            },
            {
              "from": "TCooSetOff_3",
              "to": "setup_target_sum_3.u2"
            },
            {
              "from": "setup_target_sum_3.y",
              "to": "setup_target_sum_4.u1"
            },
            {
              "from": "TCooSetOff_4",
              "to": "setup_target_sum_4.u2"
            },
            {
              "from": "setup_target_sum_4.y",
              "to": "setup_target_sum_5.u1"
            },
            {
              "from": "TCooSetOff_5",
              "to": "setup_target_sum_5.u2"
            },
            {
              "from": "building_zone_count.y",
              "to": "building_zone_count_real.u"
            },
            {
              "from": "setback_target_sum_5.y",
              "to": "setback_temperature_delta.u1"
            },
            {
              "from": "zone_temperature_sum_5.y",
              "to": "setback_temperature_delta.u2"
            },
            {
              "from": "zone_temperature_sum_5.y",
              "to": "setup_temperature_delta.u1"
            },
            {
              "from": "setup_target_sum_5.y",
              "to": "setup_temperature_delta.u2"
            },
            {
              "from": "setback_temperature_delta.y",
              "to": "ySetBac_average.u1"
            },
            {
              "from": "building_zone_count_real.y",
              "to": "ySetBac_average.u2"
            },
            {
              "from": "ySetBac_average.y",
              "to": "ySetBac_hysteresis.u"
            },
            {
              "from": "ySetBac_hysteresis.y",
              "to": "ySetBac"
            },
            {
              "from": "setup_temperature_delta.y",
              "to": "ySetUp_average.u1"
            },
            {
              "from": "building_zone_count_real.y",
              "to": "ySetUp_average.u2"
            },
            {
              "from": "ySetUp_average.y",
              "to": "ySetUp_hysteresis.u"
            },
            {
              "from": "ySetUp_hysteresis.y",
              "to": "ySetUp"
            }
          ]
        },
        {
          "name": "optimal_start_horizon_offset",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.AddParameter",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Real",
              "unit": "s"
            }
          ],
          "parameters": [
            {
              "name": "p",
              "value": -10800.0,
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Offset the raw next-occupancy time by the OBC three-hour maximum start."
        },
        {
          "name": "optimal_start_horizon_state",
          "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [
            {
              "name": "t",
              "value": 60.0,
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "h",
              "value": 60.0,
              "type": "Real",
              "unit": "s"
            }
          ],
          "notes": "Pinned OBC wrapper hysteresis around the maximum-start boundary."
        },
        {
          "name": "optimal_start_sample_event",
          "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
          "category": "elementary",
          "inputs": [
            {
              "name": "u",
              "type": "Boolean"
            }
          ],
          "outputs": [
            {
              "name": "y",
              "type": "Boolean"
            }
          ],
          "parameters": [],
          "notes": "Pulse at the three-hour lookahead crossing to sample each zone's error."
        },
        {
          "name": "optimal_warmup_1_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 1.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_2_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 2.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_3_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 3.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_4_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 4.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
