              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_warmup_5_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC warmup optimal-start calculation for zone 5.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_1_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 1.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_2_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 2.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_3_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 3.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_4_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 4.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        },
        {
          "name": "optimal_cooldown_5_obc",
          "block_type": "OptimalStartCalculation",
          "category": "composite",
          "description": "Pinned OBC cooldown optimal-start calculation for zone 5.",
          "notes": "The OBC Logical.Pre feedback requires Boolean event iteration before physical time advances. Parameters use the OBC OptimalStart wrapper defaults.",
          "inputs": [
            {
              "name": "TDif",
              "type": "Real",
              "unit": "K"
            },
            {
              "name": "staCal",
              "type": "Boolean"
            },
            {
              "name": "tNexOcc",
              "type": "Real",
              "unit": "s"
            }
          ],
          "outputs": [
            {
              "name": "tOpt",
              "type": "Real",
              "unit": "s"
            },
            {
              "name": "optOn",
              "type": "Boolean"
            }
          ],
          "blocks": [
            {
              "name": "samTri",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "period",
                  "value": 86400.0,
                  "type": "Real"
                },
                {
                  "name": "shift",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "samTemSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "n",
                  "value": 3,
                  "type": "Integer"
                }
              ]
            },
            {
              "name": "dTCalOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTHVACOn",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "con",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "timReaMin",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 120.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "defTemSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 0.0002777777777777778,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "edg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "falEdg",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.FallingEdge",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "hys",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "uLow",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uHigh",
                  "value": 0.5,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "hysOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "pre_y_start",
                  "value": false,
                  "type": "Boolean"
                },
                {
                  "name": "uHigh",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "uLow",
                  "value": -60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "maxStaTim",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
              "category": "elementary",
              "inputs": [],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": [
                {
                  "name": "k",
                  "value": 10800.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "truHol",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "falseHoldDuration",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "trueHoldDuration",
                  "value": 50400.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "temSlo",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "pre",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Pre",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub1",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "sub2",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Subtract",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "min",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Min",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "triSam1",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "lat",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Latch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                },
                {
                  "name": "clr",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tim",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Timer",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                },
                {
                  "name": "passed",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "not1",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.Not",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "tOptCal",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Divide",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "samTimOpt",
              "block_type": "Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                },
                {
                  "name": "trigger",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "greThr",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 60.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "and2",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            },
            {
              "name": "timRea",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "temSloAve",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Max",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "dTUse",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.Switch",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Real"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                },
                {
                  "name": "u3",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Real"
                }
              ],
              "parameters": []
            },
            {
              "name": "reqStaUp",
              "block_type": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u",
                  "type": "Real"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": [
                {
                  "name": "t",
                  "value": 0.0,
                  "type": "Real"
                },
                {
                  "name": "h",
                  "value": 0.0,
                  "type": "Real"
                }
              ]
            },
            {
              "name": "triAve",
              "block_type": "Buildings.Controls.OBC.CDL.Logical.And",
              "category": "elementary",
              "inputs": [
                {
                  "name": "u1",
                  "type": "Boolean"
                },
                {
                  "name": "u2",
                  "type": "Boolean"
                }
              ],
              "outputs": [
                {
                  "name": "y",
                  "type": "Boolean"
                }
              ],
              "parameters": []
            }
          ],
          "connections": [
            {
              "from": "tim.y",
              "to": "triSam.u"
            },
            {
              "from": "falEdg.y",
              "to": "triSam.trigger"
            },
            {
              "from": "not1.y",
              "to": "lat.clr"
            },
            {
              "from": "temSlo.y",
              "to": "samTemSloAve.u"
            },
            {
              "from": "TDif",
              "to": "hys.u"
            },
            {
              "from": "staCal",
              "to": "dTCalOn.trigger"
            },
            {
              "from": "TDif",
              "to": "dTHVACOn.u"
            },
            {
              "from": "pre.y",
              "to": "dTHVACOn.trigger"
            },
            {
              "from": "pre.y",
              "to": "lat.u"
            },
            {
              "from": "edg.y",
              "to": "triSam1.trigger"
            },
            {
              "from": "triSam1.y",
              "to": "sub1.u2"
            },
            {
              "from": "triSam.y",
              "to": "sub1.u1"
            },
            {
              "from": "TDif",
              "to": "dTCalOn.u"
            },
            {
              "from": "tNexOcc",
              "to": "sub2.u2"
            },
            {
              "from": "sub2.y",
              "to": "hysOpt.u"
            },
            {
              "from": "min.y",
              "to": "sub2.u1"
            },
            {
              "from": "staCal",
              "to": "truHol.u"
            },
            {
              "from": "truHol.y",
              "to": "tim.u"
            },
            {
              "from": "tim.y",
              "to": "triSam1.u"
            },
            {
              "from": "min.y",
              "to": "tOpt"
            },
            {
              "from": "hys.y",
              "to": "not1.u"
            },
            {
              "from": "lat.y",
              "to": "edg.u"
            },
            {
              "from": "lat.y",
              "to": "falEdg.u"
            },
            {
              "from": "tOptCal.y",
              "to": "samTimOpt.u"
            },
            {
              "from": "staCal",
              "to": "samTimOpt.trigger"
            },
            {
              "from": "dTHVACOn.y",
              "to": "temSlo.u1"
            },
            {
              "from": "min.y",
              "to": "greThr.u"
            },
            {
              "from": "hysOpt.y",
              "to": "and2.u2"
            },
            {
              "from": "greThr.y",
              "to": "and2.u1"
            },
            {
              "from": "and2.y",
              "to": "pre.u"
            },
            {
              "from": "pre.y",
              "to": "optOn"
            },
            {
              "from": "timRea.y",
              "to": "temSlo.u2"
            },
            {
              "from": "sub1.y",
              "to": "timRea.u1"
            },
            {
              "from": "temSloAve.y",
              "to": "tOptCal.u2"
            },
            {
              "from": "samTemSloAve.y",
              "to": "temSloAve.u1"
            },
            {
              "from": "defTemSlo.y",
              "to": "temSloAve.u2"
            },
            {
              "from": "samTimOpt.y",
              "to": "min.u1"
            },
            {
              "from": "maxStaTim.y",
              "to": "min.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "reqStaUp.u"
            },
            {
              "from": "reqStaUp.y",
              "to": "dTUse.u2"
            },
            {
              "from": "dTCalOn.y",
              "to": "dTUse.u1"
            },
            {
              "from": "con.y",
              "to": "dTUse.u3"
            },
            {
              "from": "dTUse.y",
              "to": "tOptCal.u1"
            },
            {
              "from": "samTri.y",
              "to": "triAve.u2"
            },
            {
              "from": "reqStaUp.y",
              "to": "triAve.u1"
            },
            {
              "from": "triAve.y",
              "to": "samTemSloAve.trigger"
            },
            {
              "from": "timReaMin.y",
              "to": "timRea.u2"
            }
          ]
        }
      ],
      "connections": [
        {
          "from": "heat_target_1",
          "to": "warmup_error_1.u1"
        },
        {
          "from": "room_1",
          "to": "warmup_error_1.u2"
        },
        {
          "from": "room_1",
          "to": "cooldown_error_1.u1"
        },
        {
          "from": "cool_target_1",
          "to": "cooldown_error_1.u2"
        },
        {
          "from": "heat_target_2",
          "to": "warmup_error_2.u1"
        },
        {
          "from": "room_2",
          "to": "warmup_error_2.u2"
        },
        {
          "from": "warmup_window_error_1.y",
          "to": "warmup_maximum_2.u1"
        },
        {
          "from": "warmup_window_error_2.y",
          "to": "warmup_maximum_2.u2"
        },
        {
          "from": "room_2",
          "to": "cooldown_error_2.u1"
        },
        {
          "from": "cool_target_2",
          "to": "cooldown_error_2.u2"
        },
        {
          "from": "cooldown_window_error_1.y",
          "to": "cooldown_maximum_2.u1"
        },
        {
          "from": "cooldown_window_error_2.y",
          "to": "cooldown_maximum_2.u2"
        },
        {
          "from": "heat_target_3",
          "to": "warmup_error_3.u1"
        },
        {
          "from": "room_3",
          "to": "warmup_error_3.u2"
        },
        {
          "from": "warmup_maximum_2.y",
          "to": "warmup_maximum_3.u1"
        },
        {
          "from": "warmup_window_error_3.y",
          "to": "warmup_maximum_3.u2"
        },
        {
          "from": "room_3",
          "to": "cooldown_error_3.u1"
        },
        {
          "from": "cool_target_3",
          "to": "cooldown_error_3.u2"
        },
        {
          "from": "cooldown_maximum_2.y",
          "to": "cooldown_maximum_3.u1"
        },
        {
          "from": "cooldown_window_error_3.y",
          "to": "cooldown_maximum_3.u2"
        },
        {
          "from": "heat_target_4",
          "to": "warmup_error_4.u1"
        },
        {
          "from": "room_4",
          "to": "warmup_error_4.u2"
        },
        {
          "from": "warmup_maximum_3.y",
          "to": "warmup_maximum_4.u1"
        },
        {
          "from": "warmup_window_error_4.y",
          "to": "warmup_maximum_4.u2"
        },
        {
          "from": "room_4",
          "to": "cooldown_error_4.u1"
        },
        {
          "from": "cool_target_4",
          "to": "cooldown_error_4.u2"
        },
        {
          "from": "cooldown_maximum_3.y",
          "to": "cooldown_maximum_4.u1"
        },
        {
          "from": "cooldown_window_error_4.y",
          "to": "cooldown_maximum_4.u2"
        },
        {
          "from": "heat_target_5",
          "to": "warmup_error_5.u1"
        },
        {
          "from": "room_5",
          "to": "warmup_error_5.u2"
        },
        {
          "from": "warmup_maximum_4.y",
          "to": "warmup_maximum_5.u1"
        },
        {
          "from": "warmup_window_error_5.y",
          "to": "warmup_maximum_5.u2"
        },
        {
          "from": "warmup_maximum_5.y",
          "to": "warmup_positive_error.u1"
        },
        {
          "from": "zero_error.y",
          "to": "warmup_positive_error.u2"
        },
        {
          "from": "room_5",
          "to": "cooldown_error_5.u1"
        },
        {
          "from": "cool_target_5",
          "to": "cooldown_error_5.u2"
        },
        {
          "from": "cooldown_maximum_4.y",
          "to": "cooldown_maximum_5.u1"
        },
        {
          "from": "cooldown_window_error_5.y",
          "to": "cooldown_maximum_5.u2"
        },
        {
          "from": "cooldown_maximum_5.y",
          "to": "cooldown_positive_error.u1"
        },
        {
          "from": "zero_error.y",
          "to": "cooldown_positive_error.u2"
        },
        {
          "from": "maximum_start_seconds.y",
          "to": "warmup_time_capped.u2"
        },
        {
          "from": "maximum_start_seconds.y",
          "to": "cooldown_time_capped.u2"
        },
        {
          "from": "seconds_until_occupied",
          "to": "warmup_start.u1"
        },
        {
          "from": "seconds_until_occupied",
          "to": "cooldown_start.u1"
        },
        {
          "from": "warmup_time_capped.y",
          "to": "warmup_start.u2"
        },
        {
          "from": "cooldown_time_capped.y",
          "to": "cooldown_start.u2"
        },
        {
          "from": "lookahead_unoccupied.y",
          "to": "warmup_candidate.u2"
        },
        {
          "from": "lookahead_unoccupied.y",
          "to": "cooldown_candidate.u2"
        },
        {
          "from": "warmup_time_capped.y",
          "to": "warmup_longer.u1"
        },
        {
          "from": "cooldown_time_capped.y",
          "to": "warmup_longer.u2"
        },
        {
          "from": "warmup_longer.y",
          "to": "cooldown_priority.u"
        },
        {
          "from": "warmup_candidate.y",
          "to": "warmup_selected.u1"
        },
        {
          "from": "warmup_longer.y",
          "to": "warmup_selected.u2"
        },
        {
          "from": "cooldown_candidate.y",
          "to": "cooldown_selected.u1"
        },
        {
          "from": "cooldown_priority.y",
          "to": "cooldown_selected.u2"
        },
        {
          "from": "mode_is_warmup.y",
          "to": "warmup"
        },
        {
          "from": "mode_is_cooldown.y",
          "to": "cooldown"
        },
        {
          "from": "mode_is_warmup.y",
          "to": "any_preconditioning.u1"
        },
        {
          "from": "mode_is_cooldown.y",
          "to": "any_preconditioning.u2"
        },
        {
          "from": "any_preconditioning.y",
          "to": "preconditioning"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "all_cold_2.u1"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "all_cold_2.u2"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "all_hot_2.u1"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "all_hot_2.u2"
        },
        {
          "from": "zone_status_1.yEndSetBac",
          "to": "all_warm_2.u1"
        },
        {
          "from": "zone_status_2.yEndSetBac",
          "to": "all_warm_2.u2"
        },
        {
          "from": "zone_status_1.yEndSetUp",
          "to": "all_cool_2.u1"
        },
        {
          "from": "zone_status_2.yEndSetUp",
          "to": "all_cool_2.u2"
        },
        {
          "from": "window_room_1.y",
          "to": "sum_room_2.u1"
        },
        {
          "from": "window_room_2.y",
          "to": "sum_room_2.u2"
        },
        {
          "from": "window_heat_1.y",
          "to": "sum_heat_2.u1"
        },
        {
          "from": "window_heat_2.y",
          "to": "sum_heat_2.u2"
        },
        {
          "from": "window_cool_1.y",
          "to": "sum_cool_2.u1"
        },
        {
          "from": "window_cool_2.y",
          "to": "sum_cool_2.u2"
        },
        {
          "from": "room_1",
          "to": "min_room_2.u1"
        },
        {
          "from": "room_2",
          "to": "min_room_2.u2"
        },
        {
          "from": "all_cold_2.y",
          "to": "all_cold_3.u1"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "all_cold_3.u2"
        },
        {
          "from": "all_hot_2.y",
          "to": "all_hot_3.u1"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "all_hot_3.u2"
        },
        {
          "from": "all_warm_2.y",
          "to": "all_warm_3.u1"
        },
        {
          "from": "zone_status_3.yEndSetBac",
          "to": "all_warm_3.u2"
        },
        {
          "from": "all_cool_2.y",
          "to": "all_cool_3.u1"
        },
        {
          "from": "zone_status_3.yEndSetUp",
          "to": "all_cool_3.u2"
        },
        {
          "from": "sum_room_2.y",
          "to": "sum_room_3.u1"
        },
        {
          "from": "window_room_3.y",
          "to": "sum_room_3.u2"
        },
        {
          "from": "sum_heat_2.y",
          "to": "sum_heat_3.u1"
        },
        {
          "from": "window_heat_3.y",
          "to": "sum_heat_3.u2"
        },
        {
          "from": "sum_cool_2.y",
          "to": "sum_cool_3.u1"
        },
        {
          "from": "window_cool_3.y",
          "to": "sum_cool_3.u2"
        },
        {
          "from": "min_room_2.y",
          "to": "min_room_3.u1"
        },
        {
          "from": "room_3",
          "to": "min_room_3.u2"
        },
        {
          "from": "all_cold_3.y",
          "to": "all_cold_4.u1"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "all_cold_4.u2"
        },
        {
          "from": "all_hot_3.y",
          "to": "all_hot_4.u1"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "all_hot_4.u2"
        },
        {
          "from": "all_warm_3.y",
          "to": "all_warm_4.u1"
        },
        {
          "from": "zone_status_4.yEndSetBac",
          "to": "all_warm_4.u2"
        },
        {
          "from": "all_cool_3.y",
          "to": "all_cool_4.u1"
        },
        {
          "from": "zone_status_4.yEndSetUp",
          "to": "all_cool_4.u2"
        },
        {
          "from": "sum_room_3.y",
          "to": "sum_room_4.u1"
        },
        {
          "from": "window_room_4.y",
          "to": "sum_room_4.u2"
        },
        {
          "from": "sum_heat_3.y",
          "to": "sum_heat_4.u1"
        },
        {
          "from": "window_heat_4.y",
          "to": "sum_heat_4.u2"
        },
        {
          "from": "sum_cool_3.y",
          "to": "sum_cool_4.u1"
        },
        {
          "from": "window_cool_4.y",
          "to": "sum_cool_4.u2"
        },
        {
          "from": "min_room_3.y",
          "to": "min_room_4.u1"
        },
        {
          "from": "room_4",
          "to": "min_room_4.u2"
        },
        {
          "from": "all_cold_4.y",
          "to": "all_cold_5.u1"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "all_cold_5.u2"
        },
        {
          "from": "all_hot_4.y",
          "to": "all_hot_5.u1"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "all_hot_5.u2"
        },
        {
          "from": "all_warm_4.y",
          "to": "all_warm_5.u1"
        },
        {
          "from": "zone_status_5.yEndSetBac",
          "to": "all_warm_5.u2"
        },
        {
          "from": "all_cool_4.y",
          "to": "all_cool_5.u1"
        },
        {
          "from": "zone_status_5.yEndSetUp",
          "to": "all_cool_5.u2"
        },
        {
          "from": "sum_room_4.y",
          "to": "sum_room_5.u1"
        },
        {
          "from": "window_room_5.y",
          "to": "sum_room_5.u2"
        },
        {
          "from": "sum_heat_4.y",
          "to": "sum_heat_5.u1"
        },
        {
          "from": "window_heat_5.y",
          "to": "sum_heat_5.u2"
        },
        {
          "from": "sum_cool_4.y",
          "to": "sum_cool_5.u1"
        },
        {
          "from": "window_cool_5.y",
          "to": "sum_cool_5.u2"
        },
        {
          "from": "min_room_4.y",
          "to": "min_room_5.u1"
        },
        {
          "from": "room_5",
          "to": "min_room_5.u2"
        },
        {
          "from": "sum_room_5.y",
          "to": "average_cold.u1"
        },
        {
          "from": "sum_heat_5.y",
          "to": "average_cold.u2"
        },
        {
          "from": "sum_room_5.y",
          "to": "average_hot.u1"
        },
        {
          "from": "sum_cool_5.y",
          "to": "average_hot.u2"
        },
        {
          "from": "all_cold_5.y",
          "to": "setback_start.u1"
        },
        {
          "from": "average_cold.y",
          "to": "setback_start.u2"
        },
        {
          "from": "all_hot_5.y",
          "to": "setup_start.u1"
        },
        {
          "from": "average_hot.y",
          "to": "setup_start.u2"
        },
        {
          "from": "setback_start.y",
          "to": "setback_hold.u"
        },
        {
          "from": "all_warm_5.y",
          "to": "setback_hold.clr"
        },
        {
          "from": "setup_start.y",
          "to": "setup_hold.u"
        },
        {
          "from": "all_cool_5.y",
          "to": "setup_hold.clr"
        },
        {
          "from": "min_room_5.y",
          "to": "freeze_start.u1"
        },
        {
          "from": "freeze_setback_on.y",
          "to": "freeze_start.u2"
        },
        {
          "from": "min_room_5.y",
          "to": "freeze_end.u1"
        },
        {
          "from": "freeze_setback_off.y",
          "to": "freeze_end.u2"
        },
        {
          "from": "freeze_start.y",
          "to": "freeze_hold.u"
        },
        {
          "from": "freeze_end.y",
          "to": "freeze_hold.clr"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "schedule_unoccupied_group.u"
        },
        {
          "from": "any_preconditioning.y",
          "to": "not_preconditioning_group.u"
        },
        {
          "from": "schedule_unoccupied_group.y",
          "to": "unoccupied_allowed.u1"
        },
        {
          "from": "not_preconditioning_group.y",
          "to": "unoccupied_allowed.u2"
        },
        {
          "from": "freeze_hold.y",
          "to": "freeze_active.u1"
        },
        {
          "from": "unoccupied_allowed.y",
          "to": "freeze_active.u2"
        },
        {
          "from": "mode_is_freeze.y",
          "to": "freeze_setback"
        },
        {
          "from": "freeze_active.y",
          "to": "not_freeze_group.u"
        },
        {
          "from": "unoccupied_allowed.y",
          "to": "ordinary_allowed.u1"
        },
        {
          "from": "not_freeze_group.y",
          "to": "ordinary_allowed.u2"
        },
        {
          "from": "setback_hold.y",
          "to": "setback_active.u1"
        },
        {
          "from": "ordinary_allowed.y",
          "to": "setback_active.u2"
        },
        {
          "from": "mode_is_setback.y",
          "to": "setback"
        },
        {
          "from": "setback_active.y",
          "to": "not_setback_group.u"
        },
        {
          "from": "ordinary_allowed.y",
          "to": "setup_allowed.u1"
        },
        {
          "from": "not_setback_group.y",
          "to": "setup_allowed.u2"
        },
        {
          "from": "setup_hold.y",
          "to": "setup_active.u1"
        },
        {
          "from": "setup_allowed.y",
          "to": "setup_active.u2"
        },
        {
          "from": "mode_is_setup.y",
          "to": "setup"
        },
        {
          "from": "freeze_alarm_three.y",
          "to": "freeze_alarm_select.u1"
        },
        {
          "from": "mode_is_freeze.y",
          "to": "freeze_alarm_select.u2"
        },
        {
          "from": "freeze_alarm_clear.y",
          "to": "freeze_alarm_select.u3"
        },
        {
          "from": "freeze_alarm_select.y",
          "to": "freeze_alarm_level"
        },
        {
          "from": "window_closed_1",
          "to": "window_open_1.u"
        },
        {
          "from": "warmup_error_1.y",
          "to": "warmup_window_error_1.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "warmup_window_error_1.u3"
        },
        {
          "from": "cooldown_error_1.y",
          "to": "cooldown_window_error_1.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "cooldown_window_error_1.u3"
        },
        {
          "from": "room_1",
          "to": "window_room_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_room_1.u3"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "window_heat_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_heat_1.u3"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "window_cool_1.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_1.u2"
        },
        {
          "from": "window_closed_1",
          "to": "window_cool_1.u3"
        },
        {
          "from": "window_closed_2",
          "to": "window_open_2.u"
        },
        {
          "from": "warmup_error_2.y",
          "to": "warmup_window_error_2.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "warmup_window_error_2.u3"
        },
        {
          "from": "cooldown_error_2.y",
          "to": "cooldown_window_error_2.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "cooldown_window_error_2.u3"
        },
        {
          "from": "room_2",
          "to": "window_room_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_room_2.u3"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "window_heat_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_heat_2.u3"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "window_cool_2.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_2.u2"
        },
        {
          "from": "window_closed_2",
          "to": "window_cool_2.u3"
        },
        {
          "from": "window_closed_3",
          "to": "window_open_3.u"
        },
        {
          "from": "warmup_error_3.y",
          "to": "warmup_window_error_3.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "warmup_window_error_3.u3"
        },
        {
          "from": "cooldown_error_3.y",
          "to": "cooldown_window_error_3.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "cooldown_window_error_3.u3"
        },
        {
          "from": "room_3",
          "to": "window_room_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_room_3.u3"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "window_heat_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_heat_3.u3"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "window_cool_3.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_3.u2"
        },
        {
          "from": "window_closed_3",
          "to": "window_cool_3.u3"
        },
        {
          "from": "window_closed_4",
          "to": "window_open_4.u"
        },
        {
          "from": "warmup_error_4.y",
          "to": "warmup_window_error_4.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "warmup_window_error_4.u3"
        },
        {
          "from": "cooldown_error_4.y",
          "to": "cooldown_window_error_4.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "cooldown_window_error_4.u3"
        },
        {
          "from": "room_4",
          "to": "window_room_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_room_4.u3"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "window_heat_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_heat_4.u3"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "window_cool_4.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_4.u2"
        },
        {
          "from": "window_closed_4",
          "to": "window_cool_4.u3"
        },
        {
          "from": "window_closed_5",
          "to": "window_open_5.u"
        },
        {
          "from": "warmup_error_5.y",
          "to": "warmup_window_error_5.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "warmup_window_error_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "warmup_window_error_5.u3"
        },
        {
          "from": "cooldown_error_5.y",
          "to": "cooldown_window_error_5.u1"
        },
        {
          "from": "window_zero_error.y",
          "to": "cooldown_window_error_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "cooldown_window_error_5.u3"
        },
        {
          "from": "room_5",
          "to": "window_room_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_room_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_room_5.u3"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "window_heat_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_heat_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_heat_5.u3"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "window_cool_5.u1"
        },
        {
          "from": "window_zero_temperature.y",
          "to": "window_cool_5.u2"
        },
        {
          "from": "window_closed_5",
          "to": "window_cool_5.u3"
        },
        {
          "from": "override_1",
          "to": "override_any_2.u1"
        },
        {
          "from": "override_2",
          "to": "override_any_2.u2"
        },
        {
          "from": "override_any_2.y",
          "to": "override_any_3.u1"
        },
        {
          "from": "override_3",
          "to": "override_any_3.u2"
        },
        {
          "from": "override_any_3.y",
          "to": "override_any_4.u1"
        },
        {
          "from": "override_4",
          "to": "override_any_4.u2"
        },
        {
          "from": "override_any_4.y",
          "to": "override_any_5.u1"
        },
        {
          "from": "override_5",
          "to": "override_any_5.u2"
        },
        {
          "from": "scheduled_occupied",
          "to": "group_occupied.u1"
        },
        {
          "from": "override_any_5.y",
          "to": "group_occupied.u2"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "occupied"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "not_group_occupied.u"
        },
        {
          "from": "lookahead_allowed",
          "to": "lookahead_unoccupied.u1"
        },
        {
          "from": "not_group_occupied.y",
          "to": "lookahead_unoccupied.u2"
        },
        {
          "from": "window_open_1.y",
          "to": "window_any_2.u1"
        },
        {
          "from": "window_open_2.y",
          "to": "window_any_2.u2"
        },
        {
          "from": "window_any_2.y",
          "to": "window_any_3.u1"
        },
        {
          "from": "window_open_3.y",
          "to": "window_any_3.u2"
        },
        {
          "from": "window_any_3.y",
          "to": "window_any_4.u1"
        },
        {
          "from": "window_open_4.y",
          "to": "window_any_4.u2"
        },
        {
          "from": "window_any_4.y",
          "to": "window_any_5.u1"
        },
        {
          "from": "window_open_5.y",
          "to": "window_any_5.u2"
        },
        {
          "from": "window_any_5.y",
          "to": "window_alarm_active.u1"
        },
        {
          "from": "not_group_occupied.y",
          "to": "window_alarm_active.u2"
        },
        {
          "from": "window_alarm_four.y",
          "to": "window_alarm_select.u1"
        },
        {
          "from": "window_alarm_active.y",
          "to": "window_alarm_select.u2"
        },
        {
          "from": "window_alarm_clear.y",
          "to": "window_alarm_select.u3"
        },
        {
          "from": "window_alarm_select.y",
          "to": "window_open_alarm_level"
        },
        {
          "from": "zone_status_1.yWarTim",
          "to": "optimal_warmup_longest_2.u1"
        },
        {
          "from": "zone_status_2.yWarTim",
          "to": "optimal_warmup_longest_2.u2"
        },
        {
          "from": "optimal_warmup_longest_2.y",
          "to": "optimal_warmup_longest_3.u1"
        },
        {
          "from": "zone_status_3.yWarTim",
          "to": "optimal_warmup_longest_3.u2"
        },
        {
          "from": "optimal_warmup_longest_3.y",
          "to": "optimal_warmup_longest_4.u1"
        },
        {
          "from": "zone_status_4.yWarTim",
          "to": "optimal_warmup_longest_4.u2"
        },
        {
          "from": "optimal_warmup_longest_4.y",
          "to": "optimal_warmup_longest_5.u1"
        },
        {
          "from": "zone_status_5.yWarTim",
          "to": "optimal_warmup_longest_5.u2"
        },
        {
          "from": "optimal_warmup_longest_5.y",
          "to": "warmup_time_capped.u1"
        },
        {
          "from": "zone_status_1.yCooTim",
          "to": "optimal_cooldown_longest_2.u1"
        },
        {
          "from": "zone_status_2.yCooTim",
          "to": "optimal_cooldown_longest_2.u2"
        },
        {
          "from": "optimal_cooldown_longest_2.y",
          "to": "optimal_cooldown_longest_3.u1"
        },
        {
          "from": "zone_status_3.yCooTim",
          "to": "optimal_cooldown_longest_3.u2"
        },
        {
          "from": "optimal_cooldown_longest_3.y",
          "to": "optimal_cooldown_longest_4.u1"
        },
        {
          "from": "zone_status_4.yCooTim",
          "to": "optimal_cooldown_longest_4.u2"
        },
        {
          "from": "optimal_cooldown_longest_4.y",
          "to": "optimal_cooldown_longest_5.u1"
        },
        {
          "from": "zone_status_5.yCooTim",
          "to": "optimal_cooldown_longest_5.u2"
        },
        {
          "from": "optimal_cooldown_longest_5.y",
          "to": "cooldown_time_capped.u1"
        },
        {
          "from": "room_1",
          "to": "zone_status_1.TZon"
        },
        {
          "from": "heat_target_1",
          "to": "zone_status_1.TOccHeaSet"
        },
        {
          "from": "cool_target_1",
          "to": "zone_status_1.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "zone_status_1.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "zone_status_1.TUnoCooSet"
        },
        {
          "from": "window_closed_1",
          "to": "zone_status_1.u1Win"
        },
        {
          "from": "room_2",
          "to": "zone_status_2.TZon"
        },
        {
          "from": "heat_target_2",
          "to": "zone_status_2.TOccHeaSet"
        },
        {
          "from": "cool_target_2",
          "to": "zone_status_2.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "zone_status_2.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "zone_status_2.TUnoCooSet"
        },
        {
          "from": "window_closed_2",
          "to": "zone_status_2.u1Win"
        },
        {
          "from": "room_3",
          "to": "zone_status_3.TZon"
        },
        {
          "from": "heat_target_3",
          "to": "zone_status_3.TOccHeaSet"
        },
        {
          "from": "cool_target_3",
          "to": "zone_status_3.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "zone_status_3.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "zone_status_3.TUnoCooSet"
        },
        {
          "from": "window_closed_3",
          "to": "zone_status_3.u1Win"
        },
        {
          "from": "room_4",
          "to": "zone_status_4.TZon"
        },
        {
          "from": "heat_target_4",
          "to": "zone_status_4.TOccHeaSet"
        },
        {
          "from": "cool_target_4",
          "to": "zone_status_4.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "zone_status_4.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "zone_status_4.TUnoCooSet"
        },
        {
          "from": "window_closed_4",
          "to": "zone_status_4.u1Win"
        },
        {
          "from": "room_5",
          "to": "zone_status_5.TZon"
        },
        {
          "from": "heat_target_5",
          "to": "zone_status_5.TOccHeaSet"
        },
        {
          "from": "cool_target_5",
          "to": "zone_status_5.TOccCooSet"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "zone_status_5.TUnoHeaSet"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "zone_status_5.TUnoCooSet"
        },
        {
          "from": "window_closed_5",
          "to": "zone_status_5.u1Win"
        },
        {
          "from": "zone_status_1.yOccHeaHig",
          "to": "warmup_status_any_2.u1"
        },
        {
          "from": "zone_status_2.yOccHeaHig",
          "to": "warmup_status_any_2.u2"
        },
        {
          "from": "warmup_status_any_2.y",
          "to": "warmup_status_any_3.u1"
        },
        {
          "from": "zone_status_3.yOccHeaHig",
          "to": "warmup_status_any_3.u2"
        },
        {
          "from": "warmup_status_any_3.y",
          "to": "warmup_status_any_4.u1"
        },
        {
          "from": "zone_status_4.yOccHeaHig",
          "to": "warmup_status_any_4.u2"
        },
        {
          "from": "warmup_status_any_4.y",
          "to": "warmup_status_any_5.u1"
        },
        {
          "from": "zone_status_5.yOccHeaHig",
          "to": "warmup_status_any_5.u2"
        },
        {
          "from": "warmup_start.y",
          "to": "warmup_status_gate.u1"
        },
        {
          "from": "warmup_status_any_5.y",
          "to": "warmup_status_gate.u2"
        },
        {
          "from": "warmup_status_gate.y",
          "to": "warmup_candidate.u1"
        },
        {
          "from": "zone_status_1.yHigOccCoo",
          "to": "cooldown_status_any_2.u1"
        },
        {
          "from": "zone_status_2.yHigOccCoo",
          "to": "cooldown_status_any_2.u2"
        },
        {
          "from": "cooldown_status_any_2.y",
          "to": "cooldown_status_any_3.u1"
        },
        {
          "from": "zone_status_3.yHigOccCoo",
          "to": "cooldown_status_any_3.u2"
        },
        {
          "from": "cooldown_status_any_3.y",
          "to": "cooldown_status_any_4.u1"
        },
        {
          "from": "zone_status_4.yHigOccCoo",
          "to": "cooldown_status_any_4.u2"
        },
        {
          "from": "cooldown_status_any_4.y",
          "to": "cooldown_status_any_5.u1"
        },
        {
          "from": "zone_status_5.yHigOccCoo",
          "to": "cooldown_status_any_5.u2"
        },
        {
          "from": "cooldown_start.y",
          "to": "cooldown_status_gate.u1"
        },
        {
          "from": "cooldown_status_any_5.y",
          "to": "cooldown_status_gate.u2"
        },
        {
          "from": "cooldown_status_gate.y",
          "to": "cooldown_candidate.u1"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "obc_operation_mode.u1Occ"
        },
        {
          "from": "obc_group_status.nexOcc",
          "to": "obc_operation_mode.tNexOcc"
        },
        {
          "from": "obc_group_status.yCooTim",
          "to": "obc_operation_mode.maxCooDowTim"
        },
        {
          "from": "obc_group_status.yHigOccCoo",
          "to": "obc_operation_mode.u1HigOccCoo"
        },
        {
          "from": "obc_group_status.yWarTim",
          "to": "obc_operation_mode.maxWarUpTim"
        },
        {
          "from": "obc_group_status.yOccHeaHig",
          "to": "obc_operation_mode.u1OccHeaHig"
        },
        {
          "from": "obc_group_status.ySetBac",
          "to": "obc_operation_mode.u1SetBac"
        },
        {
          "from": "obc_group_status.yEndSetBac",
          "to": "obc_operation_mode.u1EndSetBac"
        },
        {
          "from": "obc_group_status.TZonMin",
          "to": "obc_operation_mode.TZonMin"
        },
        {
          "from": "obc_group_status.ySetUp",
          "to": "obc_operation_mode.u1SetUp"
        },
        {
          "from": "obc_group_status.yEndSetUp",
          "to": "obc_operation_mode.u1EndSetUp"
        },
        {
          "from": "window_closed_1",
          "to": "mode_window_open_1.u"
        },
        {
          "from": "mode_window_open_1.y",
          "to": "mode_open_count_1.u"
        },
        {
          "from": "window_closed_2",
          "to": "mode_window_open_2.u"
        },
        {
          "from": "mode_window_open_2.y",
          "to": "mode_open_count_2.u"
        },
        {
          "from": "mode_open_count_1.y",
          "to": "mode_open_sum_2.u1"
        },
        {
          "from": "mode_open_count_2.y",
          "to": "mode_open_sum_2.u2"
        },
        {
          "from": "window_closed_3",
          "to": "mode_window_open_3.u"
        },
        {
          "from": "mode_window_open_3.y",
          "to": "mode_open_count_3.u"
        },
        {
          "from": "mode_open_sum_2.y",
          "to": "mode_open_sum_3.u1"
        },
        {
          "from": "mode_open_count_3.y",
          "to": "mode_open_sum_3.u2"
        },
        {
          "from": "window_closed_4",
          "to": "mode_window_open_4.u"
        },
        {
          "from": "mode_window_open_4.y",
          "to": "mode_open_count_4.u"
        },
        {
          "from": "mode_open_sum_3.y",
          "to": "mode_open_sum_4.u1"
        },
        {
          "from": "mode_open_count_4.y",
          "to": "mode_open_sum_4.u2"
        },
        {
          "from": "window_closed_5",
          "to": "mode_window_open_5.u"
        },
        {
          "from": "mode_window_open_5.y",
          "to": "mode_open_count_5.u"
        },
        {
          "from": "mode_open_sum_4.y",
          "to": "mode_open_sum_5.u1"
        },
        {
          "from": "mode_open_count_5.y",
          "to": "mode_open_sum_5.u2"
        },
        {
          "from": "obc_group_status.yOpeWin",
          "to": "obc_operation_mode.uOpeWin"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "mode_cold_count_1.u"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "mode_cold_count_2.u"
        },
        {
          "from": "mode_cold_count_1.y",
          "to": "mode_cold_sum_2.u1"
        },
        {
          "from": "mode_cold_count_2.y",
          "to": "mode_cold_sum_2.u2"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "mode_cold_count_3.u"
        },
        {
          "from": "mode_cold_sum_2.y",
          "to": "mode_cold_sum_3.u1"
        },
        {
          "from": "mode_cold_count_3.y",
          "to": "mode_cold_sum_3.u2"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "mode_cold_count_4.u"
        },
        {
          "from": "mode_cold_sum_3.y",
          "to": "mode_cold_sum_4.u1"
        },
        {
          "from": "mode_cold_count_4.y",
          "to": "mode_cold_sum_4.u2"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "mode_cold_count_5.u"
        },
        {
          "from": "mode_cold_sum_4.y",
          "to": "mode_cold_sum_5.u1"
        },
        {
          "from": "mode_cold_count_5.y",
          "to": "mode_cold_sum_5.u2"
        },
        {
          "from": "obc_group_status.yColZon",
          "to": "obc_operation_mode.totColZon"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "mode_hot_count_1.u"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "mode_hot_count_2.u"
        },
        {
          "from": "mode_hot_count_1.y",
          "to": "mode_hot_sum_2.u1"
        },
        {
          "from": "mode_hot_count_2.y",
          "to": "mode_hot_sum_2.u2"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "mode_hot_count_3.u"
        },
        {
          "from": "mode_hot_sum_2.y",
          "to": "mode_hot_sum_3.u1"
        },
        {
          "from": "mode_hot_count_3.y",
          "to": "mode_hot_sum_3.u2"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "mode_hot_count_4.u"
        },
        {
          "from": "mode_hot_sum_3.y",
          "to": "mode_hot_sum_4.u1"
        },
        {
          "from": "mode_hot_count_4.y",
          "to": "mode_hot_sum_4.u2"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "mode_hot_count_5.u"
        },
        {
          "from": "mode_hot_sum_4.y",
          "to": "mode_hot_sum_5.u1"
        },
        {
          "from": "mode_hot_count_5.y",
          "to": "mode_hot_sum_5.u2"
        },
        {
          "from": "obc_group_status.yHotZon",
          "to": "obc_operation_mode.totHotZon"
        },
        {
          "from": "obc_operation_mode.yCoolDownRequest",
          "to": "mode_not_cool_request.u"
        },
        {
          "from": "mode_not_cool_request.y",
          "to": "mode_warm_priority.u1"
        },
        {
          "from": "warmup_longer.y",
          "to": "mode_warm_priority.u2"
        },
        {
          "from": "obc_operation_mode.yWarmUpRequest",
          "to": "mode_warm_selected.u1"
        },
        {
          "from": "mode_warm_priority.y",
          "to": "mode_warm_selected.u2"
        },
        {
          "from": "mode_warm_selected.y",
          "to": "mode_not_warm_selected.u"
        },
        {
          "from": "obc_operation_mode.yCoolDownRequest",
          "to": "mode_cool_selected.u1"
        },
        {
          "from": "mode_not_warm_selected.y",
          "to": "mode_cool_selected.u2"
        },
        {
          "from": "mode_warm_selected.y",
          "to": "mode_warm_permitted.u1"
        },
        {
          "from": "lookahead_allowed",
          "to": "mode_warm_permitted.u2"
        },
        {
          "from": "mode_cool_selected.y",
          "to": "mode_cool_permitted.u1"
        },
        {
          "from": "lookahead_allowed",
          "to": "mode_cool_permitted.u2"
        },
        {
          "from": "mode_warmup_code.y",
          "to": "mode_is_warmup.u2"
        },
        {
          "from": "mode_cooldown_code.y",
          "to": "mode_is_cooldown.u2"
        },
        {
          "from": "mode_setback_code.y",
          "to": "mode_is_setback.u2"
        },
        {
          "from": "mode_setup_code.y",
          "to": "mode_is_setup.u2"
        },
        {
          "from": "mode_freeze_code.y",
          "to": "mode_is_freeze.u2"
        },
        {
          "from": "mode_setup_code.y",
          "to": "mode_select_setup.u1"
        },
        {
          "from": "obc_operation_mode.ySetUpRequest",
          "to": "mode_select_setup.u2"
        },
        {
          "from": "mode_unoccupied_code.y",
          "to": "mode_select_setup.u3"
        },
        {
          "from": "mode_setback_code.y",
          "to": "mode_select_setback.u1"
        },
        {
          "from": "obc_operation_mode.ySetBackRequest",
          "to": "mode_select_setback.u2"
        },
        {
          "from": "mode_select_setup.y",
          "to": "mode_select_setback.u3"
        },
        {
          "from": "mode_freeze_code.y",
          "to": "mode_select_freeze.u1"
        },
        {
          "from": "obc_operation_mode.yFreezeProtectionRequest",
          "to": "mode_select_freeze.u2"
        },
        {
          "from": "mode_select_setback.y",
          "to": "mode_select_freeze.u3"
        },
        {
          "from": "mode_warmup_code.y",
          "to": "mode_select_warmup.u1"
        },
        {
          "from": "mode_warm_permitted.y",
          "to": "mode_select_warmup.u2"
        },
        {
          "from": "mode_select_freeze.y",
          "to": "mode_select_warmup.u3"
        },
        {
          "from": "mode_cooldown_code.y",
          "to": "mode_select_cooldown.u1"
        },
        {
          "from": "mode_cool_permitted.y",
          "to": "mode_select_cooldown.u2"
        },
        {
          "from": "mode_select_warmup.y",
          "to": "mode_select_cooldown.u3"
        },
        {
          "from": "mode_occupied_code.y",
          "to": "mode_select_occupied.u1"
        },
        {
          "from": "obc_group_status.uGroOcc",
          "to": "mode_select_occupied.u2"
        },
        {
          "from": "mode_select_cooldown.y",
          "to": "mode_select_occupied.u3"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "operation_mode"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_warmup.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_cooldown.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_setback.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_setup.u1"
        },
        {
          "from": "mode_select_occupied.y",
          "to": "mode_is_freeze.u1"
        },
        {
          "from": "override_1",
          "to": "obc_group_status.zonOcc_1"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_1"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_1"
        },
        {
          "from": "zone_status_1.yCooTim",
          "to": "obc_group_status.uCooTim_1"
        },
        {
          "from": "zone_status_1.yWarTim",
          "to": "obc_group_status.uWarTim_1"
        },
        {
          "from": "zone_status_1.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_1"
        },
        {
          "from": "zone_status_1.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_1"
        },
        {
          "from": "zone_status_1.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_1"
        },
        {
          "from": "unoccupied_heat_1",
          "to": "obc_group_status.THeaSetOff_1"
        },
        {
          "from": "zone_status_1.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_1"
        },
        {
          "from": "zone_status_1.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_1"
        },
        {
          "from": "unoccupied_cool_1",
          "to": "obc_group_status.TCooSetOff_1"
        },
        {
          "from": "zone_status_1.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_1"
        },
        {
          "from": "room_1",
          "to": "obc_group_status.TZon_1"
        },
        {
          "from": "window_closed_1",
          "to": "obc_group_status.u1Win_1"
        },
        {
          "from": "override_2",
          "to": "obc_group_status.zonOcc_2"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_2"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_2"
        },
        {
          "from": "zone_status_2.yCooTim",
          "to": "obc_group_status.uCooTim_2"
        },
        {
          "from": "zone_status_2.yWarTim",
          "to": "obc_group_status.uWarTim_2"
        },
        {
          "from": "zone_status_2.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_2"
        },
        {
          "from": "zone_status_2.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_2"
        },
        {
          "from": "zone_status_2.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_2"
        },
        {
          "from": "unoccupied_heat_2",
          "to": "obc_group_status.THeaSetOff_2"
        },
        {
          "from": "zone_status_2.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_2"
        },
        {
          "from": "zone_status_2.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_2"
        },
        {
          "from": "unoccupied_cool_2",
          "to": "obc_group_status.TCooSetOff_2"
        },
        {
          "from": "zone_status_2.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_2"
        },
        {
          "from": "room_2",
          "to": "obc_group_status.TZon_2"
        },
        {
          "from": "window_closed_2",
          "to": "obc_group_status.u1Win_2"
        },
        {
          "from": "override_3",
          "to": "obc_group_status.zonOcc_3"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_3"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_3"
        },
        {
          "from": "zone_status_3.yCooTim",
          "to": "obc_group_status.uCooTim_3"
        },
        {
          "from": "zone_status_3.yWarTim",
          "to": "obc_group_status.uWarTim_3"
        },
        {
          "from": "zone_status_3.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_3"
        },
        {
          "from": "zone_status_3.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_3"
        },
        {
          "from": "zone_status_3.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_3"
        },
        {
          "from": "unoccupied_heat_3",
          "to": "obc_group_status.THeaSetOff_3"
        },
        {
          "from": "zone_status_3.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_3"
        },
        {
          "from": "zone_status_3.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_3"
        },
        {
          "from": "unoccupied_cool_3",
          "to": "obc_group_status.TCooSetOff_3"
        },
        {
          "from": "zone_status_3.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_3"
        },
        {
          "from": "room_3",
          "to": "obc_group_status.TZon_3"
        },
        {
          "from": "window_closed_3",
          "to": "obc_group_status.u1Win_3"
        },
        {
          "from": "override_4",
          "to": "obc_group_status.zonOcc_4"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_4"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_4"
        },
        {
          "from": "zone_status_4.yCooTim",
          "to": "obc_group_status.uCooTim_4"
        },
        {
          "from": "zone_status_4.yWarTim",
          "to": "obc_group_status.uWarTim_4"
        },
        {
          "from": "zone_status_4.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_4"
        },
        {
          "from": "zone_status_4.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_4"
        },
        {
          "from": "zone_status_4.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_4"
        },
        {
          "from": "unoccupied_heat_4",
          "to": "obc_group_status.THeaSetOff_4"
        },
        {
          "from": "zone_status_4.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_4"
        },
        {
          "from": "zone_status_4.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_4"
        },
        {
          "from": "unoccupied_cool_4",
          "to": "obc_group_status.TCooSetOff_4"
        },
        {
          "from": "zone_status_4.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_4"
        },
        {
          "from": "room_4",
          "to": "obc_group_status.TZon_4"
        },
        {
          "from": "window_closed_4",
          "to": "obc_group_status.u1Win_4"
        },
        {
          "from": "override_5",
          "to": "obc_group_status.zonOcc_5"
        },
        {
          "from": "scheduled_occupied",
          "to": "obc_group_status.u1Occ_5"
        },
        {
          "from": "seconds_until_occupied",
          "to": "obc_group_status.tNexOcc_5"
        },
        {
          "from": "zone_status_5.yCooTim",
          "to": "obc_group_status.uCooTim_5"
        },
        {
          "from": "zone_status_5.yWarTim",
          "to": "obc_group_status.uWarTim_5"
        },
        {
          "from": "zone_status_5.yOccHeaHig",
          "to": "obc_group_status.u1OccHeaHig_5"
        },
        {
          "from": "zone_status_5.yHigOccCoo",
          "to": "obc_group_status.u1HigOccCoo_5"
        },
        {
          "from": "zone_status_5.yUnoHeaHig",
          "to": "obc_group_status.u1UnoHeaHig_5"
        },
        {
          "from": "unoccupied_heat_5",
          "to": "obc_group_status.THeaSetOff_5"
        },
        {
          "from": "zone_status_5.yEndSetBac",
          "to": "obc_group_status.u1EndSetBac_5"
        },
        {
          "from": "zone_status_5.yHigUnoCoo",
          "to": "obc_group_status.u1HigUnoCoo_5"
        },
        {
          "from": "unoccupied_cool_5",
          "to": "obc_group_status.TCooSetOff_5"
        },
        {
          "from": "zone_status_5.yEndSetUp",
          "to": "obc_group_status.u1EndSetUp_5"
        },
        {
          "from": "room_5",
          "to": "obc_group_status.TZon_5"
        },
        {
          "from": "window_closed_5",
          "to": "obc_group_status.u1Win_5"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_start_horizon_offset.u"
        },
        {
          "from": "optimal_start_horizon_offset.y",
          "to": "optimal_start_horizon_state.u"
        },
        {
          "from": "optimal_start_horizon_state.y",
          "to": "optimal_start_sample_event.u"
        },
        {
          "from": "warmup_error_1.y",
          "to": "optimal_warmup_1_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_1_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_1_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_1_obc.tOpt",
          "to": "zone_status_1.warUpTim"
        },
        {
          "from": "warmup_error_2.y",
          "to": "optimal_warmup_2_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_2_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_2_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_2_obc.tOpt",
          "to": "zone_status_2.warUpTim"
        },
        {
          "from": "warmup_error_3.y",
          "to": "optimal_warmup_3_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_3_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_3_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_3_obc.tOpt",
          "to": "zone_status_3.warUpTim"
        },
        {
          "from": "warmup_error_4.y",
          "to": "optimal_warmup_4_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_4_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_4_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_4_obc.tOpt",
          "to": "zone_status_4.warUpTim"
        },
        {
          "from": "warmup_error_5.y",
          "to": "optimal_warmup_5_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_warmup_5_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_warmup_5_obc.tNexOcc"
        },
        {
          "from": "optimal_warmup_5_obc.tOpt",
          "to": "zone_status_5.warUpTim"
        },
        {
          "from": "cooldown_error_1.y",
          "to": "optimal_cooldown_1_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_1_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_1_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_1_obc.tOpt",
          "to": "zone_status_1.cooDowTim"
        },
        {
          "from": "cooldown_error_2.y",
          "to": "optimal_cooldown_2_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_2_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_2_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_2_obc.tOpt",
          "to": "zone_status_2.cooDowTim"
        },
        {
          "from": "cooldown_error_3.y",
          "to": "optimal_cooldown_3_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_3_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_3_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_3_obc.tOpt",
          "to": "zone_status_3.cooDowTim"
        },
        {
          "from": "cooldown_error_4.y",
          "to": "optimal_cooldown_4_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_4_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_4_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_4_obc.tOpt",
          "to": "zone_status_4.cooDowTim"
        },
        {
          "from": "cooldown_error_5.y",
          "to": "optimal_cooldown_5_obc.TDif"
        },
        {
          "from": "optimal_start_sample_event.y",
          "to": "optimal_cooldown_5_obc.staCal"
        },
        {
          "from": "seconds_until_occupied",
          "to": "optimal_cooldown_5_obc.tNexOcc"
        },
        {
          "from": "optimal_cooldown_5_obc.tOpt",
          "to": "zone_status_5.cooDowTim"
        }
      ]
    },
    {
      "name": "zone_06_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_06_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_07_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_07_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_08_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_08_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_09_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_09_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_10_heat_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 21.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_10_cool_target_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 24.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Prior occupied setpoint breaks the group-to-zone composite dependency cycle."
    },
    {
      "name": "zone_01_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_01_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_02_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_02_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_03_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_03_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_04_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_04_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_05_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_05_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_06_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_06_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_07_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_07_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_08_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_08_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_09_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_09_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_10_unoccupied_heat_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 18.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_10_unoccupied_cool_previous",
      "block_type": "Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Real",
          "unit": "\u00b0C"
        }
      ],
      "parameters": [
        {
          "name": "samplePeriod",
          "value": 60.0,
          "unit": "s"
        },
        {
          "name": "y_start",
          "value": 32.0,
          "unit": "\u00b0C"
        }
      ],
      "notes": "Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."
    },
    {
      "name": "zone_01_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_01_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_02_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_02_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_03_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_03_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_04_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_04_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_05_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_05_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_06_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_06_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_07_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_07_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_08_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_08_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_09_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_09_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    },
    {
      "name": "zone_10_override_edge",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.Edge",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "notes": "One button press starts one local occupancy override episode."
    },
    {
      "name": "zone_10_override_hold",
      "block_type": "Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "category": "elementary",
      "inputs": [
        {
          "name": "u",
          "type": "Boolean"
        }
      ],
      "outputs": [
        {
          "name": "y",
          "type": "Boolean"
        }
      ],
      "parameters": [
        {
          "name": "trueHoldDuration",
          "value": 7200.0,
          "unit": "s"
        },
        {
          "name": "falseHoldDuration",
          "value": 0.0,
          "unit": "s"
        }
      ],
      "notes": "A local button press requests occupied control for two hours by default; the duration is editable."
    }
  ],
  "connections": [
    {
      "from": "outdoor_c",
      "to": "ahu_1.outdoor_c"
    },
    {
      "from": "outdoor_c",
      "to": "ahu_2.outdoor_c"
    },
    {
      "from": "ahu_1_flow_request",
      "to": "ahu_1.flow_request"
    },
    {
      "from": "ahu_2_flow_request",
      "to": "ahu_2.flow_request"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "ahu_1.actual_supply_air_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "ahu_2.actual_supply_air_temp"
    },
    {
      "from": "ahu_1_mixed_air_temp",
      "to": "ahu_1.mixed_air_temp"
    },
    {
      "from": "ahu_2_mixed_air_temp",
      "to": "ahu_2.mixed_air_temp"
    },
    {
      "from": "heat_request_kw",
      "to": "plant.heat_request_kw"
    },
    {
      "from": "cool_request_kw",
      "to": "plant.cool_request_kw"
    },
    {
      "from": "hot_water_supply_temp_c",
      "to": "plant.hot_water_supply_temp_c"
    },
    {
      "from": "hot_water_return_temp_c",
      "to": "plant.hot_water_return_temp_c"
    },
    {
      "from": "chilled_water_supply_temp_c",
      "to": "plant.chilled_water_supply_temp_c"
    },
    {
      "from": "chilled_water_return_temp_c",
      "to": "plant.chilled_water_return_temp_c"
    },
    {
      "from": "hot_water_flow_kg_s",
      "to": "plant.hot_water_flow_kg_s"
    },
    {
      "from": "chilled_water_flow_kg_s",
      "to": "plant.chilled_water_flow_kg_s"
    },
    {
      "from": "ahu_1.supply_air_temp",
      "to": "ahu_1_supply_air_temp"
    },
    {
      "from": "ahu_1.fan_speed",
      "to": "ahu_1_fan_speed"
    },
    {
      "from": "ahu_1.outdoor_air_fraction",
      "to": "ahu_1_outdoor_air_fraction"
    },
    {
      "from": "ahu_1.heating_coil_valve_position",
      "to": "ahu_1_heating_coil_valve_position"
    },
    {
      "from": "ahu_1.cooling_coil_valve_position",
      "to": "ahu_1_cooling_coil_valve_position"
    },
    {
      "from": "ahu_2.supply_air_temp",
      "to": "ahu_2_supply_air_temp"
    },
    {
      "from": "ahu_2.fan_speed",
      "to": "ahu_2_fan_speed"
    },
    {
      "from": "ahu_2.outdoor_air_fraction",
      "to": "ahu_2_outdoor_air_fraction"
    },
    {
      "from": "ahu_2.heating_coil_valve_position",
      "to": "ahu_2_heating_coil_valve_position"
    },
    {
      "from": "ahu_2.cooling_coil_valve_position",
      "to": "ahu_2_cooling_coil_valve_position"
    },
    {
      "from": "plant.heat_pump_heating_kw",
      "to": "plant_heat_pump_heating_kw"
    },
    {
      "from": "plant.heat_pump_cooling_kw",
      "to": "plant_heat_pump_cooling_kw"
    },
    {
      "from": "plant.boiler_kw",
      "to": "plant_boiler_kw"
    },
    {
      "from": "plant.chiller_kw",
      "to": "plant_chiller_kw"
    },
    {
      "from": "plant.hot_water_enable",
      "to": "plant_hot_water_enable"
    },
    {
      "from": "plant.chilled_water_enable",
      "to": "plant_chilled_water_enable"
    },
    {
      "from": "plant.hot_water_pump_speed",
      "to": "plant_hot_water_pump_speed"
    },
    {
      "from": "plant.chilled_water_pump_speed",
      "to": "plant_chilled_water_pump_speed"
    },
    {
      "from": "plant.hot_water_supply_setpoint_c",
      "to": "plant_hot_water_supply_setpoint_c"
    },
    {
      "from": "plant.chilled_water_supply_setpoint_c",
      "to": "plant_chilled_water_supply_setpoint_c"
    },
    {
      "from": "zone_01_room_temp",
      "to": "zone_01.room_temp"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "zone_01.supply_air_temp"
    },
    {
      "from": "zone_01_supply_pressure",
      "to": "zone_01.supply_pressure"
    },
    {
      "from": "zone_01.damper_position",
      "to": "zone_01_damper_position"
    },
    {
      "from": "zone_01.reheat_valve_position",
      "to": "zone_01_reheat_valve_position"
    },
    {
      "from": "zone_01.airflow",
      "to": "zone_01_airflow"
    },
    {
      "from": "zone_01.airflow_request",
      "to": "zone_01_airflow_request"
    },
    {
      "from": "zone_01.cooling_demand",
      "to": "zone_01_cooling_demand"
    },
    {
      "from": "zone_01.heating_demand",
      "to": "zone_01_heating_demand"
    },
    {
      "from": "zone_02_room_temp",
      "to": "zone_02.room_temp"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "zone_02.supply_air_temp"
    },
    {
      "from": "zone_02_supply_pressure",
      "to": "zone_02.supply_pressure"
    },
    {
      "from": "zone_02.damper_position",
      "to": "zone_02_damper_position"
    },
    {
      "from": "zone_02.reheat_valve_position",
      "to": "zone_02_reheat_valve_position"
    },
    {
      "from": "zone_02.airflow",
      "to": "zone_02_airflow"
    },
    {
      "from": "zone_02.airflow_request",
      "to": "zone_02_airflow_request"
    },
    {
      "from": "zone_02.cooling_demand",
      "to": "zone_02_cooling_demand"
    },
    {
      "from": "zone_02.heating_demand",
      "to": "zone_02_heating_demand"
    },
    {
      "from": "zone_03_room_temp",
      "to": "zone_03.room_temp"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "zone_03.supply_air_temp"
    },
    {
      "from": "zone_03_supply_pressure",
      "to": "zone_03.supply_pressure"
    },
    {
      "from": "zone_03.damper_position",
      "to": "zone_03_damper_position"
    },
    {
      "from": "zone_03.reheat_valve_position",
      "to": "zone_03_reheat_valve_position"
    },
    {
      "from": "zone_03.airflow",
      "to": "zone_03_airflow"
    },
    {
      "from": "zone_03.airflow_request",
      "to": "zone_03_airflow_request"
    },
    {
      "from": "zone_03.cooling_demand",
      "to": "zone_03_cooling_demand"
    },
    {
      "from": "zone_03.heating_demand",
      "to": "zone_03_heating_demand"
    },
    {
      "from": "zone_04_room_temp",
      "to": "zone_04.room_temp"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "zone_04.supply_air_temp"
    },
    {
      "from": "zone_04_supply_pressure",
      "to": "zone_04.supply_pressure"
    },
    {
      "from": "zone_04.damper_position",
      "to": "zone_04_damper_position"
    },
    {
      "from": "zone_04.reheat_valve_position",
      "to": "zone_04_reheat_valve_position"
    },
    {
      "from": "zone_04.airflow",
      "to": "zone_04_airflow"
    },
    {
      "from": "zone_04.airflow_request",
      "to": "zone_04_airflow_request"
    },
    {
      "from": "zone_04.cooling_demand",
      "to": "zone_04_cooling_demand"
    },
    {
      "from": "zone_04.heating_demand",
      "to": "zone_04_heating_demand"
    },
    {
      "from": "zone_05_room_temp",
      "to": "zone_05.room_temp"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "zone_05.supply_air_temp"
    },
    {
      "from": "zone_05_supply_pressure",
      "to": "zone_05.supply_pressure"
    },
    {
      "from": "zone_05.damper_position",
      "to": "zone_05_damper_position"
    },
    {
      "from": "zone_05.reheat_valve_position",
      "to": "zone_05_reheat_valve_position"
    },
    {
      "from": "zone_05.airflow",
      "to": "zone_05_airflow"
    },
    {
      "from": "zone_05.airflow_request",
      "to": "zone_05_airflow_request"
    },
    {
      "from": "zone_05.cooling_demand",
      "to": "zone_05_cooling_demand"
    },
    {
      "from": "zone_05.heating_demand",
      "to": "zone_05_heating_demand"
    },
    {
      "from": "zone_06_room_temp",
      "to": "zone_06.room_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "zone_06.supply_air_temp"
    },
    {
      "from": "zone_06_supply_pressure",
      "to": "zone_06.supply_pressure"
    },
    {
      "from": "zone_06.damper_position",
      "to": "zone_06_damper_position"
    },
    {
      "from": "zone_06.reheat_valve_position",
      "to": "zone_06_reheat_valve_position"
    },
    {
      "from": "zone_06.airflow",
      "to": "zone_06_airflow"
    },
    {
      "from": "zone_06.airflow_request",
      "to": "zone_06_airflow_request"
    },
    {
      "from": "zone_06.cooling_demand",
      "to": "zone_06_cooling_demand"
    },
    {
      "from": "zone_06.heating_demand",
      "to": "zone_06_heating_demand"
    },
    {
      "from": "zone_07_room_temp",
      "to": "zone_07.room_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "zone_07.supply_air_temp"
    },
    {
      "from": "zone_07_supply_pressure",
      "to": "zone_07.supply_pressure"
    },
    {
      "from": "zone_07.damper_position",
      "to": "zone_07_damper_position"
    },
    {
      "from": "zone_07.reheat_valve_position",
      "to": "zone_07_reheat_valve_position"
    },
    {
      "from": "zone_07.airflow",
      "to": "zone_07_airflow"
    },
    {
      "from": "zone_07.airflow_request",
      "to": "zone_07_airflow_request"
    },
    {
      "from": "zone_07.cooling_demand",
      "to": "zone_07_cooling_demand"
    },
    {
      "from": "zone_07.heating_demand",
      "to": "zone_07_heating_demand"
    },
    {
      "from": "zone_08_room_temp",
      "to": "zone_08.room_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "zone_08.supply_air_temp"
    },
    {
      "from": "zone_08_supply_pressure",
      "to": "zone_08.supply_pressure"
    },
    {
      "from": "zone_08.damper_position",
      "to": "zone_08_damper_position"
    },
    {
      "from": "zone_08.reheat_valve_position",
      "to": "zone_08_reheat_valve_position"
    },
    {
      "from": "zone_08.airflow",
      "to": "zone_08_airflow"
    },
    {
      "from": "zone_08.airflow_request",
      "to": "zone_08_airflow_request"
    },
    {
      "from": "zone_08.cooling_demand",
      "to": "zone_08_cooling_demand"
    },
    {
      "from": "zone_08.heating_demand",
      "to": "zone_08_heating_demand"
    },
    {
      "from": "zone_09_room_temp",
      "to": "zone_09.room_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "zone_09.supply_air_temp"
    },
    {
      "from": "zone_09_supply_pressure",
      "to": "zone_09.supply_pressure"
    },
    {
      "from": "zone_09.damper_position",
      "to": "zone_09_damper_position"
    },
    {
      "from": "zone_09.reheat_valve_position",
      "to": "zone_09_reheat_valve_position"
    },
    {
      "from": "zone_09.airflow",
      "to": "zone_09_airflow"
    },
    {
      "from": "zone_09.airflow_request",
      "to": "zone_09_airflow_request"
    },
    {
      "from": "zone_09.cooling_demand",
      "to": "zone_09_cooling_demand"
    },
    {
      "from": "zone_09.heating_demand",
      "to": "zone_09_heating_demand"
    },
    {
      "from": "zone_10_room_temp",
      "to": "zone_10.room_temp"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "zone_10.supply_air_temp"
    },
    {
      "from": "zone_10_supply_pressure",
      "to": "zone_10.supply_pressure"
    },
    {
      "from": "zone_10.damper_position",
      "to": "zone_10_damper_position"
    },
    {
      "from": "zone_10.reheat_valve_position",
      "to": "zone_10_reheat_valve_position"
    },
    {
      "from": "zone_10.airflow",
      "to": "zone_10_airflow"
    },
    {
      "from": "zone_10.airflow_request",
      "to": "zone_10_airflow_request"
    },
    {
      "from": "zone_10.cooling_demand",
      "to": "zone_10_cooling_demand"
    },
    {
      "from": "zone_10.heating_demand",
      "to": "zone_10_heating_demand"
    },
    {
      "from": "heat_pump_available_capacity_kw",
      "to": "plant.heat_pump_available_capacity_kw"
    },
    {
      "from": "plant.heat_pump_requested_mode",
      "to": "plant_heat_pump_requested_mode"
    },
    {
      "from": "seconds_until_occupied",
      "to": "within_preconditioning_horizon.u1"
    },
    {
      "from": "preconditioning_horizon.y",
      "to": "within_preconditioning_horizon.u2"
    },
    {
      "from": "schedule_occupied",
      "to": "schedule_unoccupied.u"
    },
    {
      "from": "within_preconditioning_horizon.y",
      "to": "preconditioning_enabled.u1"
    },
    {
      "from": "schedule_unoccupied.y",
      "to": "preconditioning_enabled.u2"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_01.scheduled_occupied"
    },
    {
      "from": "zone_01_occupied",
      "to": "zone_01.zone_presence_raw"
    },
    {
      "from": "zone_01.occupancy_confirmed",
      "to": "zone_01_occupancy_confirmed"
    },
    {
      "from": "zone_01_measured_airflow",
      "to": "zone_01.measured_airflow"
    },
    {
      "from": "zone_01_discharge_temp",
      "to": "zone_01.discharge_temp"
    },
    {
      "from": "zone_01.low_airflow_alarm",
      "to": "zone_01_low_airflow_alarm"
    },
    {
      "from": "zone_01.high_discharge_alarm",
      "to": "zone_01_high_discharge_alarm"
    },
    {
      "from": "zone_01.pressure_reset_request",
      "to": "zone_01_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_02.scheduled_occupied"
    },
    {
      "from": "zone_02_occupied",
      "to": "zone_02.zone_presence_raw"
    },
    {
      "from": "zone_02.occupancy_confirmed",
      "to": "zone_02_occupancy_confirmed"
    },
    {
      "from": "zone_02_measured_airflow",
      "to": "zone_02.measured_airflow"
    },
    {
      "from": "zone_02_discharge_temp",
      "to": "zone_02.discharge_temp"
    },
    {
      "from": "zone_02.low_airflow_alarm",
      "to": "zone_02_low_airflow_alarm"
    },
    {
      "from": "zone_02.high_discharge_alarm",
      "to": "zone_02_high_discharge_alarm"
    },
    {
      "from": "zone_02.pressure_reset_request",
      "to": "zone_02_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_03.scheduled_occupied"
    },
    {
      "from": "zone_03_occupied",
      "to": "zone_03.zone_presence_raw"
    },
    {
      "from": "zone_03.occupancy_confirmed",
      "to": "zone_03_occupancy_confirmed"
    },
    {
      "from": "zone_03_measured_airflow",
      "to": "zone_03.measured_airflow"
    },
    {
      "from": "zone_03_discharge_temp",
      "to": "zone_03.discharge_temp"
    },
    {
      "from": "zone_03.low_airflow_alarm",
      "to": "zone_03_low_airflow_alarm"
    },
    {
      "from": "zone_03.high_discharge_alarm",
      "to": "zone_03_high_discharge_alarm"
    },
    {
      "from": "zone_03.pressure_reset_request",
      "to": "zone_03_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_04.scheduled_occupied"
    },
    {
      "from": "zone_04_occupied",
      "to": "zone_04.zone_presence_raw"
    },
    {
      "from": "zone_04.occupancy_confirmed",
      "to": "zone_04_occupancy_confirmed"
    },
    {
      "from": "zone_04_measured_airflow",
      "to": "zone_04.measured_airflow"
    },
    {
      "from": "zone_04_discharge_temp",
      "to": "zone_04.discharge_temp"
    },
    {
      "from": "zone_04.low_airflow_alarm",
      "to": "zone_04_low_airflow_alarm"
    },
    {
      "from": "zone_04.high_discharge_alarm",
      "to": "zone_04_high_discharge_alarm"
    },
    {
      "from": "zone_04.pressure_reset_request",
      "to": "zone_04_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_05.scheduled_occupied"
    },
    {
      "from": "zone_05_occupied",
      "to": "zone_05.zone_presence_raw"
    },
    {
      "from": "zone_05.occupancy_confirmed",
      "to": "zone_05_occupancy_confirmed"
    },
    {
      "from": "zone_05_measured_airflow",
      "to": "zone_05.measured_airflow"
    },
    {
      "from": "zone_05_discharge_temp",
      "to": "zone_05.discharge_temp"
    },
    {
      "from": "zone_05.low_airflow_alarm",
      "to": "zone_05_low_airflow_alarm"
    },
    {
      "from": "zone_05.high_discharge_alarm",
      "to": "zone_05_high_discharge_alarm"
    },
    {
      "from": "zone_05.pressure_reset_request",
      "to": "zone_05_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_06.scheduled_occupied"
    },
    {
      "from": "zone_06_occupied",
      "to": "zone_06.zone_presence_raw"
    },
    {
      "from": "zone_06.occupancy_confirmed",
      "to": "zone_06_occupancy_confirmed"
    },
    {
      "from": "zone_06_measured_airflow",
      "to": "zone_06.measured_airflow"
    },
    {
      "from": "zone_06_discharge_temp",
      "to": "zone_06.discharge_temp"
    },
    {
      "from": "zone_06.low_airflow_alarm",
      "to": "zone_06_low_airflow_alarm"
    },
    {
      "from": "zone_06.high_discharge_alarm",
      "to": "zone_06_high_discharge_alarm"
    },
    {
      "from": "zone_06.pressure_reset_request",
      "to": "zone_06_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_07.scheduled_occupied"
    },
    {
      "from": "zone_07_occupied",
      "to": "zone_07.zone_presence_raw"
    },
    {
      "from": "zone_07.occupancy_confirmed",
      "to": "zone_07_occupancy_confirmed"
    },
    {
      "from": "zone_07_measured_airflow",
      "to": "zone_07.measured_airflow"
    },
    {
      "from": "zone_07_discharge_temp",
      "to": "zone_07.discharge_temp"
    },
    {
      "from": "zone_07.low_airflow_alarm",
      "to": "zone_07_low_airflow_alarm"
    },
    {
      "from": "zone_07.high_discharge_alarm",
      "to": "zone_07_high_discharge_alarm"
    },
    {
      "from": "zone_07.pressure_reset_request",
      "to": "zone_07_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_08.scheduled_occupied"
    },
    {
      "from": "zone_08_occupied",
      "to": "zone_08.zone_presence_raw"
    },
    {
      "from": "zone_08.occupancy_confirmed",
      "to": "zone_08_occupancy_confirmed"
    },
    {
      "from": "zone_08_measured_airflow",
      "to": "zone_08.measured_airflow"
    },
    {
      "from": "zone_08_discharge_temp",
      "to": "zone_08.discharge_temp"
    },
    {
      "from": "zone_08.low_airflow_alarm",
      "to": "zone_08_low_airflow_alarm"
    },
    {
      "from": "zone_08.high_discharge_alarm",
      "to": "zone_08_high_discharge_alarm"
    },
    {
      "from": "zone_08.pressure_reset_request",
      "to": "zone_08_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_09.scheduled_occupied"
    },
    {
      "from": "zone_09_occupied",
      "to": "zone_09.zone_presence_raw"
    },
    {
      "from": "zone_09.occupancy_confirmed",
      "to": "zone_09_occupancy_confirmed"
    },
    {
      "from": "zone_09_measured_airflow",
      "to": "zone_09.measured_airflow"
    },
    {
      "from": "zone_09_discharge_temp",
      "to": "zone_09.discharge_temp"
    },
    {
      "from": "zone_09.low_airflow_alarm",
      "to": "zone_09_low_airflow_alarm"
    },
    {
      "from": "zone_09.high_discharge_alarm",
      "to": "zone_09_high_discharge_alarm"
    },
    {
      "from": "zone_09.pressure_reset_request",
      "to": "zone_09_pressure_reset_request"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_10.scheduled_occupied"
    },
    {
      "from": "zone_10_occupied",
      "to": "zone_10.zone_presence_raw"
    },
    {
      "from": "zone_10.occupancy_confirmed",
      "to": "zone_10_occupancy_confirmed"
    },
    {
      "from": "zone_10_measured_airflow",
      "to": "zone_10.measured_airflow"
    },
    {
      "from": "zone_10_discharge_temp",
      "to": "zone_10.discharge_temp"
    },
    {
      "from": "zone_10.low_airflow_alarm",
      "to": "zone_10_low_airflow_alarm"
    },
    {
      "from": "zone_10.high_discharge_alarm",
      "to": "zone_10_high_discharge_alarm"
    },
    {
      "from": "zone_10.pressure_reset_request",
      "to": "zone_10_pressure_reset_request"
    },
    {
      "from": "ahu_1_return_air_temp",
      "to": "ahu_1.return_air_temp"
    },
    {
      "from": "ahu_1_duct_pressure",
      "to": "ahu_1.duct_pressure"
    },
    {
      "from": "ahu_1_outdoor_airflow",
      "to": "ahu_1.outdoor_airflow"
    },
    {
      "from": "ahu_1.pressure_request_count",
      "to": "ahu_1_pressure_request_count"
    },
    {
      "from": "ahu_1.duct_pressure_setpoint",
      "to": "ahu_1_duct_pressure_setpoint"
    },
    {
      "from": "ahu_1.minimum_outdoor_airflow",
      "to": "ahu_1_minimum_outdoor_airflow"
    },
    {
      "from": "zone_01.pressure_reset_request",
      "to": "ahu_1.zone_01_pressure_request"
    },
    {
      "from": "zone_02.pressure_reset_request",
      "to": "ahu_1.zone_02_pressure_request"
    },
    {
      "from": "zone_03.pressure_reset_request",
      "to": "ahu_1.zone_03_pressure_request"
    },
    {
      "from": "zone_04.pressure_reset_request",
      "to": "ahu_1.zone_04_pressure_request"
    },
    {
      "from": "zone_05.pressure_reset_request",
      "to": "ahu_1.zone_05_pressure_request"
    },
    {
      "from": "ahu_2_return_air_temp",
      "to": "ahu_2.return_air_temp"
    },
    {
      "from": "ahu_2_duct_pressure",
      "to": "ahu_2.duct_pressure"
    },
    {
      "from": "ahu_2_outdoor_airflow",
      "to": "ahu_2.outdoor_airflow"
    },
    {
      "from": "ahu_2.pressure_request_count",
      "to": "ahu_2_pressure_request_count"
    },
    {
      "from": "ahu_2.duct_pressure_setpoint",
      "to": "ahu_2_duct_pressure_setpoint"
    },
    {
      "from": "ahu_2.minimum_outdoor_airflow",
      "to": "ahu_2_minimum_outdoor_airflow"
    },
    {
      "from": "zone_06.pressure_reset_request",
      "to": "ahu_2.zone_06_pressure_request"
    },
    {
      "from": "zone_07.pressure_reset_request",
      "to": "ahu_2.zone_07_pressure_request"
    },
    {
      "from": "zone_08.pressure_reset_request",
      "to": "ahu_2.zone_08_pressure_request"
    },
    {
      "from": "zone_09.pressure_reset_request",
      "to": "ahu_2.zone_09_pressure_request"
    },
    {
      "from": "zone_10.pressure_reset_request",
      "to": "ahu_2.zone_10_pressure_request"
    },
    {
      "from": "ahu_1.cooling_coil_valve_position",
      "to": "plant.ahu_1_cooling_valve"
    },
    {
      "from": "ahu_1.supply_air_temp",
      "to": "plant.ahu_1_supply_setpoint_c"
    },
    {
      "from": "ahu_1_actual_supply_air_temp",
      "to": "plant.ahu_1_supply_actual_c"
    },
    {
      "from": "ahu_2.cooling_coil_valve_position",
      "to": "plant.ahu_2_cooling_valve"
    },
    {
      "from": "ahu_2.supply_air_temp",
      "to": "plant.ahu_2_supply_setpoint_c"
    },
    {
      "from": "ahu_2_actual_supply_air_temp",
      "to": "plant.ahu_2_supply_actual_c"
    },
    {
      "from": "plant.chilled_water_reset_fraction",
      "to": "plant_chilled_water_reset_fraction"
    },
    {
      "from": "ahu_1.heating_coil_valve_position",
      "to": "plant.ahu_1_heating_valve"
    },
    {
      "from": "ahu_2.heating_coil_valve_position",
      "to": "plant.ahu_2_heating_valve"
    },
    {
      "from": "plant.hot_water_reset_fraction",
      "to": "plant_hot_water_reset_fraction"
    },
    {
      "from": "plant.terminal_hot_water_request_count",
      "to": "plant_terminal_hot_water_request_count"
    },
    {
      "from": "ahu_1.sat_request_count",
      "to": "ahu_1_sat_request_count"
    },
    {
      "from": "ahu_2.sat_request_count",
      "to": "ahu_2_sat_request_count"
    },
    {
      "from": "zone_01.discharge_air_setpoint_c",
      "to": "zone_01_discharge_air_setpoint_c"
    },
    {
      "from": "zone_02.discharge_air_setpoint_c",
      "to": "zone_02_discharge_air_setpoint_c"
    },
    {
      "from": "zone_03.discharge_air_setpoint_c",
      "to": "zone_03_discharge_air_setpoint_c"
    },
    {
      "from": "zone_04.discharge_air_setpoint_c",
      "to": "zone_04_discharge_air_setpoint_c"
    },
    {
      "from": "zone_05.discharge_air_setpoint_c",
      "to": "zone_05_discharge_air_setpoint_c"
    },
    {
      "from": "zone_06.discharge_air_setpoint_c",
      "to": "zone_06_discharge_air_setpoint_c"
    },
    {
      "from": "zone_07.discharge_air_setpoint_c",
      "to": "zone_07_discharge_air_setpoint_c"
    },
    {
      "from": "zone_08.discharge_air_setpoint_c",
      "to": "zone_08_discharge_air_setpoint_c"
    },
    {
      "from": "zone_09.discharge_air_setpoint_c",
      "to": "zone_09_discharge_air_setpoint_c"
    },
    {
      "from": "zone_10.discharge_air_setpoint_c",
      "to": "zone_10_discharge_air_setpoint_c"
    },
    {
      "from": "ahu_1.freeze_stage_one",
      "to": "ahu_1_freeze_stage_one"
    },
    {
      "from": "ahu_1.freeze_hot_water_request",
      "to": "ahu_1_freeze_hot_water_request"
    },
    {
      "from": "ahu_1.freeze_hot_water_request",
      "to": "plant.ahu_1_freeze_hot_water_request"
    },
    {
      "from": "ahu_2.freeze_stage_one",
      "to": "ahu_2_freeze_stage_one"
    },
    {
      "from": "ahu_2.freeze_hot_water_request",
      "to": "ahu_2_freeze_hot_water_request"
    },
    {
      "from": "ahu_2.freeze_hot_water_request",
      "to": "plant.ahu_2_freeze_hot_water_request"
    },
    {
      "from": "ahu_1.freeze_stage_two",
      "to": "ahu_1_freeze_stage_two"
    },
    {
      "from": "ahu_1.freeze_ventilation_alarm_level",
      "to": "ahu_1_freeze_ventilation_alarm_level"
    },
    {
      "from": "ahu_2.freeze_stage_two",
      "to": "ahu_2_freeze_stage_two"
    },
    {
      "from": "ahu_2.freeze_ventilation_alarm_level",
      "to": "ahu_2_freeze_ventilation_alarm_level"
    },
    {
      "from": "ahu_1_freeze_stat_trip",
      "to": "ahu_1.freeze_stat_trip"
    },
    {
      "from": "ahu_1_freeze_reset",
      "to": "ahu_1.freeze_reset"
    },
    {
      "from": "ahu_1.freeze_stage_three",
      "to": "ahu_1_freeze_stage_three"
    },
    {
      "from": "ahu_1.freeze_chilled_water_request",
      "to": "ahu_1_freeze_chilled_water_request"
    },
    {
      "from": "ahu_1.freeze_chilled_water_request",
      "to": "plant.ahu_1_freeze_chilled_water_request"
    },
    {
      "from": "ahu_1.freeze_alarm_level",
      "to": "ahu_1_freeze_alarm_level"
    },
    {
      "from": "ahu_2_freeze_stat_trip",
      "to": "ahu_2.freeze_stat_trip"
    },
    {
      "from": "ahu_2_freeze_reset",
      "to": "ahu_2.freeze_reset"
    },
    {
      "from": "ahu_2.freeze_stage_three",
      "to": "ahu_2_freeze_stage_three"
    },
    {
      "from": "ahu_2.freeze_chilled_water_request",
      "to": "ahu_2_freeze_chilled_water_request"
    },
    {
      "from": "ahu_2.freeze_chilled_water_request",
      "to": "plant.ahu_2_freeze_chilled_water_request"
    },
    {
      "from": "ahu_2.freeze_alarm_level",
      "to": "ahu_2_freeze_alarm_level"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "ahu_1.supply_fan_proven"
    },
    {
      "from": "ahu_1.economizer_mode_enabled",
      "to": "ahu_1_economizer_mode_enabled"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "ahu_2.supply_fan_proven"
    },
    {
      "from": "ahu_2.economizer_mode_enabled",
      "to": "ahu_2_economizer_mode_enabled"
    },
    {
      "from": "zone_group_1.occupied",
      "to": "ahu_1.occupied_mode"
    },
    {
      "from": "ahu_1.minimum_outdoor_air_enabled",
      "to": "ahu_1_minimum_outdoor_air_enabled"
    },
    {
      "from": "zone_group_2.occupied",
      "to": "ahu_2.occupied_mode"
    },
    {
      "from": "ahu_2.minimum_outdoor_air_enabled",
      "to": "ahu_2_minimum_outdoor_air_enabled"
    },
    {
      "from": "ahu_1.outdoor_air_damper_position",
      "to": "ahu_1_outdoor_air_damper_position"
    },
    {
      "from": "ahu_1.return_air_damper_position",
      "to": "ahu_1_return_air_damper_position"
    },
    {
      "from": "ahu_2.outdoor_air_damper_position",
      "to": "ahu_2_outdoor_air_damper_position"
    },
    {
      "from": "ahu_2.return_air_damper_position",
      "to": "ahu_2_return_air_damper_position"
    },
    {
      "from": "zone_01_occupancy_count",
      "to": "zone_01.occupancy_count"
    },
    {
      "from": "zone_01.ventilation_area",
      "to": "zone_01_ventilation_area"
    },
    {
      "from": "zone_01.ventilation_population",
      "to": "zone_01_ventilation_population"
    },
    {
      "from": "zone_01.ventilation_minimum_oa_flow",
      "to": "zone_01_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_02_occupancy_count",
      "to": "zone_02.occupancy_count"
    },
    {
      "from": "zone_02.ventilation_area",
      "to": "zone_02_ventilation_area"
    },
    {
      "from": "zone_02.ventilation_population",
      "to": "zone_02_ventilation_population"
    },
    {
      "from": "zone_02.ventilation_minimum_oa_flow",
      "to": "zone_02_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_03_occupancy_count",
      "to": "zone_03.occupancy_count"
    },
    {
      "from": "zone_03.ventilation_area",
      "to": "zone_03_ventilation_area"
    },
    {
      "from": "zone_03.ventilation_population",
      "to": "zone_03_ventilation_population"
    },
    {
      "from": "zone_03.ventilation_minimum_oa_flow",
      "to": "zone_03_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_04_occupancy_count",
      "to": "zone_04.occupancy_count"
    },
    {
      "from": "zone_04.ventilation_area",
      "to": "zone_04_ventilation_area"
    },
    {
      "from": "zone_04.ventilation_population",
      "to": "zone_04_ventilation_population"
    },
    {
      "from": "zone_04.ventilation_minimum_oa_flow",
      "to": "zone_04_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_05_occupancy_count",
      "to": "zone_05.occupancy_count"
    },
    {
      "from": "zone_05.ventilation_area",
      "to": "zone_05_ventilation_area"
    },
    {
      "from": "zone_05.ventilation_population",
      "to": "zone_05_ventilation_population"
    },
    {
      "from": "zone_05.ventilation_minimum_oa_flow",
      "to": "zone_05_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_06_occupancy_count",
      "to": "zone_06.occupancy_count"
    },
    {
      "from": "zone_06.ventilation_area",
      "to": "zone_06_ventilation_area"
    },
    {
      "from": "zone_06.ventilation_population",
      "to": "zone_06_ventilation_population"
    },
    {
      "from": "zone_06.ventilation_minimum_oa_flow",
      "to": "zone_06_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_07_occupancy_count",
      "to": "zone_07.occupancy_count"
    },
    {
      "from": "zone_07.ventilation_area",
      "to": "zone_07_ventilation_area"
    },
    {
      "from": "zone_07.ventilation_population",
      "to": "zone_07_ventilation_population"
    },
    {
      "from": "zone_07.ventilation_minimum_oa_flow",
      "to": "zone_07_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_08_occupancy_count",
      "to": "zone_08.occupancy_count"
    },
    {
      "from": "zone_08.ventilation_area",
      "to": "zone_08_ventilation_area"
    },
    {
      "from": "zone_08.ventilation_population",
      "to": "zone_08_ventilation_population"
    },
    {
      "from": "zone_08.ventilation_minimum_oa_flow",
      "to": "zone_08_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_09_occupancy_count",
      "to": "zone_09.occupancy_count"
    },
    {
      "from": "zone_09.ventilation_area",
      "to": "zone_09_ventilation_area"
    },
    {
      "from": "zone_09.ventilation_population",
      "to": "zone_09_ventilation_population"
    },
    {
      "from": "zone_09.ventilation_minimum_oa_flow",
      "to": "zone_09_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_10_occupancy_count",
      "to": "zone_10.occupancy_count"
    },
    {
      "from": "zone_10.ventilation_area",
      "to": "zone_10_ventilation_area"
    },
    {
      "from": "zone_10.ventilation_population",
      "to": "zone_10_ventilation_population"
    },
    {
      "from": "zone_10.ventilation_minimum_oa_flow",
      "to": "zone_10_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_01.ventilation_area",
      "to": "ahu_1.zone_01_ventilation_area"
    },
    {
      "from": "zone_01.ventilation_population",
      "to": "ahu_1.zone_01_ventilation_population"
    },
    {
      "from": "zone_01.ventilation_minimum_oa_flow",
      "to": "ahu_1.zone_01_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_01_measured_airflow",
      "to": "ahu_1.zone_01_measured_airflow"
    },
    {
      "from": "zone_02.ventilation_area",
      "to": "ahu_1.zone_02_ventilation_area"
    },
    {
      "from": "zone_02.ventilation_population",
      "to": "ahu_1.zone_02_ventilation_population"
    },
    {
      "from": "zone_02.ventilation_minimum_oa_flow",
      "to": "ahu_1.zone_02_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_02_measured_airflow",
      "to": "ahu_1.zone_02_measured_airflow"
    },
    {
      "from": "zone_03.ventilation_area",
      "to": "ahu_1.zone_03_ventilation_area"
    },
    {
      "from": "zone_03.ventilation_population",
      "to": "ahu_1.zone_03_ventilation_population"
    },
    {
      "from": "zone_03.ventilation_minimum_oa_flow",
      "to": "ahu_1.zone_03_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_03_measured_airflow",
      "to": "ahu_1.zone_03_measured_airflow"
    },
    {
      "from": "zone_04.ventilation_area",
      "to": "ahu_1.zone_04_ventilation_area"
    },
    {
      "from": "zone_04.ventilation_population",
      "to": "ahu_1.zone_04_ventilation_population"
    },
    {
      "from": "zone_04.ventilation_minimum_oa_flow",
      "to": "ahu_1.zone_04_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_04_measured_airflow",
      "to": "ahu_1.zone_04_measured_airflow"
    },
    {
      "from": "zone_05.ventilation_area",
      "to": "ahu_1.zone_05_ventilation_area"
    },
    {
      "from": "zone_05.ventilation_population",
      "to": "ahu_1.zone_05_ventilation_population"
    },
    {
      "from": "zone_05.ventilation_minimum_oa_flow",
      "to": "ahu_1.zone_05_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_05_measured_airflow",
      "to": "ahu_1.zone_05_measured_airflow"
    },
    {
      "from": "ahu_1.ventilation_uncorrected",
      "to": "ahu_1_ventilation_uncorrected"
    },
    {
      "from": "ahu_1.ventilation_efficiency",
      "to": "ahu_1_ventilation_efficiency"
    },
    {
      "from": "zone_06.ventilation_area",
      "to": "ahu_2.zone_06_ventilation_area"
    },
    {
      "from": "zone_06.ventilation_population",
      "to": "ahu_2.zone_06_ventilation_population"
    },
    {
      "from": "zone_06.ventilation_minimum_oa_flow",
      "to": "ahu_2.zone_06_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_06_measured_airflow",
      "to": "ahu_2.zone_06_measured_airflow"
    },
    {
      "from": "zone_07.ventilation_area",
      "to": "ahu_2.zone_07_ventilation_area"
    },
    {
      "from": "zone_07.ventilation_population",
      "to": "ahu_2.zone_07_ventilation_population"
    },
    {
      "from": "zone_07.ventilation_minimum_oa_flow",
      "to": "ahu_2.zone_07_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_07_measured_airflow",
      "to": "ahu_2.zone_07_measured_airflow"
    },
    {
      "from": "zone_08.ventilation_area",
      "to": "ahu_2.zone_08_ventilation_area"
    },
    {
      "from": "zone_08.ventilation_population",
      "to": "ahu_2.zone_08_ventilation_population"
    },
    {
      "from": "zone_08.ventilation_minimum_oa_flow",
      "to": "ahu_2.zone_08_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_08_measured_airflow",
      "to": "ahu_2.zone_08_measured_airflow"
    },
    {
      "from": "zone_09.ventilation_area",
      "to": "ahu_2.zone_09_ventilation_area"
    },
    {
      "from": "zone_09.ventilation_population",
      "to": "ahu_2.zone_09_ventilation_population"
    },
    {
      "from": "zone_09.ventilation_minimum_oa_flow",
      "to": "ahu_2.zone_09_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_09_measured_airflow",
      "to": "ahu_2.zone_09_measured_airflow"
    },
    {
      "from": "zone_10.ventilation_area",
      "to": "ahu_2.zone_10_ventilation_area"
    },
    {
      "from": "zone_10.ventilation_population",
      "to": "ahu_2.zone_10_ventilation_population"
    },
    {
      "from": "zone_10.ventilation_minimum_oa_flow",
      "to": "ahu_2.zone_10_ventilation_minimum_oa_flow"
    },
    {
      "from": "zone_10_measured_airflow",
      "to": "ahu_2.zone_10_measured_airflow"
    },
    {
      "from": "ahu_2.ventilation_uncorrected",
      "to": "ahu_2_ventilation_uncorrected"
    },
    {
      "from": "ahu_2.ventilation_efficiency",
      "to": "ahu_2_ventilation_efficiency"
    },
    {
      "from": "zone_01_co2_ppm",
      "to": "zone_01.co2_ppm"
    },
    {
      "from": "zone_02_co2_ppm",
      "to": "zone_02.co2_ppm"
    },
    {
      "from": "zone_03_co2_ppm",
      "to": "zone_03.co2_ppm"
    },
    {
      "from": "zone_04_co2_ppm",
      "to": "zone_04.co2_ppm"
    },
    {
      "from": "zone_05_co2_ppm",
      "to": "zone_05.co2_ppm"
    },
    {
      "from": "zone_06_co2_ppm",
      "to": "zone_06.co2_ppm"
    },
    {
      "from": "zone_07_co2_ppm",
      "to": "zone_07.co2_ppm"
    },
    {
      "from": "zone_08_co2_ppm",
      "to": "zone_08.co2_ppm"
    },
    {
      "from": "zone_09_co2_ppm",
      "to": "zone_09.co2_ppm"
    },
    {
      "from": "zone_10_co2_ppm",
      "to": "zone_10.co2_ppm"
    },
    {
      "from": "plant.hot_source_proven_output",
      "to": "plant_hot_source_proven"
    },
    {
      "from": "plant.chilled_source_proven_output",
      "to": "plant_chilled_source_proven"
    },
    {
      "from": "hot_water_differential_pressure_pa",
      "to": "plant.hot_water_differential_pressure_pa"
    },
    {
      "from": "plant.hot_dp_setpoint_pa",
      "to": "plant_hot_dp_setpoint_pa"
    },
    {
      "from": "chilled_water_differential_pressure_pa",
      "to": "plant.chilled_water_differential_pressure_pa"
    },
    {
      "from": "plant.chilled_dp_setpoint_pa",
      "to": "plant_chilled_dp_setpoint_pa"
    },
    {
      "from": "heat_pump_available",
      "to": "plant.heat_pump_available"
    },
    {
      "from": "boiler_available",
      "to": "plant.boiler_available"
    },
    {
      "from": "chiller_available",
      "to": "plant.chiller_available"
    },
    {
      "from": "heat_pump_running",
      "to": "plant.heat_pump_running"
    },
    {
      "from": "boiler_running",
      "to": "plant.boiler_running"
    },
    {
      "from": "chiller_running",
      "to": "plant.chiller_running"
    },
    {
      "from": "heat_pump_fault_reset",
      "to": "plant.heat_pump_fault_reset"
    },
    {
      "from": "plant.heat_pump_start_fault",
      "to": "plant_heat_pump_start_fault"
    },
    {
      "from": "boiler_fault_reset",
      "to": "plant.boiler_fault_reset"
    },
    {
      "from": "plant.boiler_start_fault",
      "to": "plant_boiler_start_fault"
    },
    {
      "from": "chiller_fault_reset",
      "to": "plant.chiller_fault_reset"
    },
    {
      "from": "plant.chiller_start_fault",
      "to": "plant_chiller_start_fault"
    },
    {
      "from": "zone_01.conditioning_state",
      "to": "zone_01_conditioning_state"
    },
    {
      "from": "zone_02.conditioning_state",
      "to": "zone_02_conditioning_state"
    },
    {
      "from": "zone_03.conditioning_state",
      "to": "zone_03_conditioning_state"
    },
    {
      "from": "zone_04.conditioning_state",
      "to": "zone_04_conditioning_state"
    },
    {
      "from": "zone_05.conditioning_state",
      "to": "zone_05_conditioning_state"
    },
    {
      "from": "zone_06.conditioning_state",
      "to": "zone_06_conditioning_state"
    },
    {
      "from": "zone_07.conditioning_state",
      "to": "zone_07_conditioning_state"
    },
    {
      "from": "zone_08.conditioning_state",
      "to": "zone_08_conditioning_state"
    },
    {
      "from": "zone_09.conditioning_state",
      "to": "zone_09_conditioning_state"
    },
    {
      "from": "zone_10.conditioning_state",
      "to": "zone_10_conditioning_state"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "ahu_1_group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "ahu_1_group_cooldown"
    },
    {
      "from": "zone_group_1.preconditioning",
      "to": "ahu_1_group_preconditioning"
    },
    {
      "from": "seconds_until_occupied",
      "to": "zone_group_1.seconds_until_occupied"
    },
    {
      "from": "preconditioning_enabled.y",
      "to": "zone_group_1.lookahead_allowed"
    },
    {
      "from": "zone_group_1.preconditioning",
      "to": "any_group_preconditioning.u1"
    },
    {
      "from": "zone_01_room_temp",
      "to": "zone_group_1.room_1"
    },
    {
      "from": "zone_01.occupied_heat_target",
      "to": "zone_01_heat_target_previous.u"
    },
    {
      "from": "zone_01.occupied_cool_target",
      "to": "zone_01_cool_target_previous.u"
    },
    {
      "from": "zone_01_heat_target_previous.y",
      "to": "zone_group_1.heat_target_1"
    },
    {
      "from": "zone_01_cool_target_previous.y",
      "to": "zone_group_1.cool_target_1"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "zone_01.group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "zone_01.group_cooldown"
    },
    {
      "from": "zone_02_room_temp",
      "to": "zone_group_1.room_2"
    },
    {
      "from": "zone_02.occupied_heat_target",
      "to": "zone_02_heat_target_previous.u"
    },
    {
      "from": "zone_02.occupied_cool_target",
      "to": "zone_02_cool_target_previous.u"
    },
    {
      "from": "zone_02_heat_target_previous.y",
      "to": "zone_group_1.heat_target_2"
    },
    {
      "from": "zone_02_cool_target_previous.y",
      "to": "zone_group_1.cool_target_2"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "zone_02.group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "zone_02.group_cooldown"
    },
    {
      "from": "zone_03_room_temp",
      "to": "zone_group_1.room_3"
    },
    {
      "from": "zone_03.occupied_heat_target",
      "to": "zone_03_heat_target_previous.u"
    },
    {
      "from": "zone_03.occupied_cool_target",
      "to": "zone_03_cool_target_previous.u"
    },
    {
      "from": "zone_03_heat_target_previous.y",
      "to": "zone_group_1.heat_target_3"
    },
    {
      "from": "zone_03_cool_target_previous.y",
      "to": "zone_group_1.cool_target_3"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "zone_03.group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "zone_03.group_cooldown"
    },
    {
      "from": "zone_04_room_temp",
      "to": "zone_group_1.room_4"
    },
    {
      "from": "zone_04.occupied_heat_target",
      "to": "zone_04_heat_target_previous.u"
    },
    {
      "from": "zone_04.occupied_cool_target",
      "to": "zone_04_cool_target_previous.u"
    },
    {
      "from": "zone_04_heat_target_previous.y",
      "to": "zone_group_1.heat_target_4"
    },
    {
      "from": "zone_04_cool_target_previous.y",
      "to": "zone_group_1.cool_target_4"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "zone_04.group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "zone_04.group_cooldown"
    },
    {
      "from": "zone_05_room_temp",
      "to": "zone_group_1.room_5"
    },
    {
      "from": "zone_05.occupied_heat_target",
      "to": "zone_05_heat_target_previous.u"
    },
    {
      "from": "zone_05.occupied_cool_target",
      "to": "zone_05_cool_target_previous.u"
    },
    {
      "from": "zone_05_heat_target_previous.y",
      "to": "zone_group_1.heat_target_5"
    },
    {
      "from": "zone_05_cool_target_previous.y",
      "to": "zone_group_1.cool_target_5"
    },
    {
      "from": "zone_group_1.warmup",
      "to": "zone_05.group_warmup"
    },
    {
      "from": "zone_group_1.cooldown",
      "to": "zone_05.group_cooldown"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "ahu_2_group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "ahu_2_group_cooldown"
    },
    {
      "from": "zone_group_2.preconditioning",
      "to": "ahu_2_group_preconditioning"
    },
    {
      "from": "seconds_until_occupied",
      "to": "zone_group_2.seconds_until_occupied"
    },
    {
      "from": "preconditioning_enabled.y",
      "to": "zone_group_2.lookahead_allowed"
    },
    {
      "from": "zone_group_2.preconditioning",
      "to": "any_group_preconditioning.u2"
    },
    {
      "from": "zone_06_room_temp",
      "to": "zone_group_2.room_1"
    },
    {
      "from": "zone_06.occupied_heat_target",
      "to": "zone_06_heat_target_previous.u"
    },
    {
      "from": "zone_06.occupied_cool_target",
      "to": "zone_06_cool_target_previous.u"
    },
    {
      "from": "zone_06_heat_target_previous.y",
      "to": "zone_group_2.heat_target_1"
    },
    {
      "from": "zone_06_cool_target_previous.y",
      "to": "zone_group_2.cool_target_1"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "zone_06.group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "zone_06.group_cooldown"
    },
    {
      "from": "zone_07_room_temp",
      "to": "zone_group_2.room_2"
    },
    {
      "from": "zone_07.occupied_heat_target",
      "to": "zone_07_heat_target_previous.u"
    },
    {
      "from": "zone_07.occupied_cool_target",
      "to": "zone_07_cool_target_previous.u"
    },
    {
      "from": "zone_07_heat_target_previous.y",
      "to": "zone_group_2.heat_target_2"
    },
    {
      "from": "zone_07_cool_target_previous.y",
      "to": "zone_group_2.cool_target_2"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "zone_07.group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "zone_07.group_cooldown"
    },
    {
      "from": "zone_08_room_temp",
      "to": "zone_group_2.room_3"
    },
    {
      "from": "zone_08.occupied_heat_target",
      "to": "zone_08_heat_target_previous.u"
    },
    {
      "from": "zone_08.occupied_cool_target",
      "to": "zone_08_cool_target_previous.u"
    },
    {
      "from": "zone_08_heat_target_previous.y",
      "to": "zone_group_2.heat_target_3"
    },
    {
      "from": "zone_08_cool_target_previous.y",
      "to": "zone_group_2.cool_target_3"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "zone_08.group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "zone_08.group_cooldown"
    },
    {
      "from": "zone_09_room_temp",
      "to": "zone_group_2.room_4"
    },
    {
      "from": "zone_09.occupied_heat_target",
      "to": "zone_09_heat_target_previous.u"
    },
    {
      "from": "zone_09.occupied_cool_target",
      "to": "zone_09_cool_target_previous.u"
    },
    {
      "from": "zone_09_heat_target_previous.y",
      "to": "zone_group_2.heat_target_4"
    },
    {
      "from": "zone_09_cool_target_previous.y",
      "to": "zone_group_2.cool_target_4"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "zone_09.group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "zone_09.group_cooldown"
    },
    {
      "from": "zone_10_room_temp",
      "to": "zone_group_2.room_5"
    },
    {
      "from": "zone_10.occupied_heat_target",
      "to": "zone_10_heat_target_previous.u"
    },
    {
      "from": "zone_10.occupied_cool_target",
      "to": "zone_10_cool_target_previous.u"
    },
    {
      "from": "zone_10_heat_target_previous.y",
      "to": "zone_group_2.heat_target_5"
    },
    {
      "from": "zone_10_cool_target_previous.y",
      "to": "zone_group_2.cool_target_5"
    },
    {
      "from": "zone_group_2.warmup",
      "to": "zone_10.group_warmup"
    },
    {
      "from": "zone_group_2.cooldown",
      "to": "zone_10.group_cooldown"
    },
    {
      "from": "any_group_preconditioning.y",
      "to": "preconditioning_mode"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_group_1.scheduled_occupied"
    },
    {
      "from": "zone_group_1.setback",
      "to": "ahu_1_group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "ahu_1_group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "ahu_1_group_freeze_setback"
    },
    {
      "from": "zone_group_1.freeze_alarm_level",
      "to": "ahu_1_group_freeze_alarm_level"
    },
    {
      "from": "zone_01.unoccupied_heat_target",
      "to": "zone_01_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_01_unoccupied_heat_previous.y",
      "to": "zone_group_1.unoccupied_heat_1"
    },
    {
      "from": "zone_01.unoccupied_cool_target",
      "to": "zone_01_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_01_unoccupied_cool_previous.y",
      "to": "zone_group_1.unoccupied_cool_1"
    },
    {
      "from": "zone_group_1.setback",
      "to": "zone_01.group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "zone_01.group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "zone_01.group_freeze_setback"
    },
    {
      "from": "zone_02.unoccupied_heat_target",
      "to": "zone_02_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_02_unoccupied_heat_previous.y",
      "to": "zone_group_1.unoccupied_heat_2"
    },
    {
      "from": "zone_02.unoccupied_cool_target",
      "to": "zone_02_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_02_unoccupied_cool_previous.y",
      "to": "zone_group_1.unoccupied_cool_2"
    },
    {
      "from": "zone_group_1.setback",
      "to": "zone_02.group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "zone_02.group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "zone_02.group_freeze_setback"
    },
    {
      "from": "zone_03.unoccupied_heat_target",
      "to": "zone_03_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_03_unoccupied_heat_previous.y",
      "to": "zone_group_1.unoccupied_heat_3"
    },
    {
      "from": "zone_03.unoccupied_cool_target",
      "to": "zone_03_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_03_unoccupied_cool_previous.y",
      "to": "zone_group_1.unoccupied_cool_3"
    },
    {
      "from": "zone_group_1.setback",
      "to": "zone_03.group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "zone_03.group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "zone_03.group_freeze_setback"
    },
    {
      "from": "zone_04.unoccupied_heat_target",
      "to": "zone_04_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_04_unoccupied_heat_previous.y",
      "to": "zone_group_1.unoccupied_heat_4"
    },
    {
      "from": "zone_04.unoccupied_cool_target",
      "to": "zone_04_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_04_unoccupied_cool_previous.y",
      "to": "zone_group_1.unoccupied_cool_4"
    },
    {
      "from": "zone_group_1.setback",
      "to": "zone_04.group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "zone_04.group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "zone_04.group_freeze_setback"
    },
    {
      "from": "zone_05.unoccupied_heat_target",
      "to": "zone_05_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_05_unoccupied_heat_previous.y",
      "to": "zone_group_1.unoccupied_heat_5"
    },
    {
      "from": "zone_05.unoccupied_cool_target",
      "to": "zone_05_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_05_unoccupied_cool_previous.y",
      "to": "zone_group_1.unoccupied_cool_5"
    },
    {
      "from": "zone_group_1.setback",
      "to": "zone_05.group_setback"
    },
    {
      "from": "zone_group_1.setup",
      "to": "zone_05.group_setup"
    },
    {
      "from": "zone_group_1.freeze_setback",
      "to": "zone_05.group_freeze_setback"
    },
    {
      "from": "schedule_occupied",
      "to": "zone_group_2.scheduled_occupied"
    },
    {
      "from": "zone_group_2.setback",
      "to": "ahu_2_group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "ahu_2_group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "ahu_2_group_freeze_setback"
    },
    {
      "from": "zone_group_2.freeze_alarm_level",
      "to": "ahu_2_group_freeze_alarm_level"
    },
    {
      "from": "zone_06.unoccupied_heat_target",
      "to": "zone_06_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_06_unoccupied_heat_previous.y",
      "to": "zone_group_2.unoccupied_heat_1"
    },
    {
      "from": "zone_06.unoccupied_cool_target",
      "to": "zone_06_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_06_unoccupied_cool_previous.y",
      "to": "zone_group_2.unoccupied_cool_1"
    },
    {
      "from": "zone_group_2.setback",
      "to": "zone_06.group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "zone_06.group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "zone_06.group_freeze_setback"
    },
    {
      "from": "zone_07.unoccupied_heat_target",
      "to": "zone_07_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_07_unoccupied_heat_previous.y",
      "to": "zone_group_2.unoccupied_heat_2"
    },
    {
      "from": "zone_07.unoccupied_cool_target",
      "to": "zone_07_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_07_unoccupied_cool_previous.y",
      "to": "zone_group_2.unoccupied_cool_2"
    },
    {
      "from": "zone_group_2.setback",
      "to": "zone_07.group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "zone_07.group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "zone_07.group_freeze_setback"
    },
    {
      "from": "zone_08.unoccupied_heat_target",
      "to": "zone_08_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_08_unoccupied_heat_previous.y",
      "to": "zone_group_2.unoccupied_heat_3"
    },
    {
      "from": "zone_08.unoccupied_cool_target",
      "to": "zone_08_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_08_unoccupied_cool_previous.y",
      "to": "zone_group_2.unoccupied_cool_3"
    },
    {
      "from": "zone_group_2.setback",
      "to": "zone_08.group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "zone_08.group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "zone_08.group_freeze_setback"
    },
    {
      "from": "zone_09.unoccupied_heat_target",
      "to": "zone_09_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_09_unoccupied_heat_previous.y",
      "to": "zone_group_2.unoccupied_heat_4"
    },
    {
      "from": "zone_09.unoccupied_cool_target",
      "to": "zone_09_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_09_unoccupied_cool_previous.y",
      "to": "zone_group_2.unoccupied_cool_4"
    },
    {
      "from": "zone_group_2.setback",
      "to": "zone_09.group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "zone_09.group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "zone_09.group_freeze_setback"
    },
    {
      "from": "zone_10.unoccupied_heat_target",
      "to": "zone_10_unoccupied_heat_previous.u"
    },
    {
      "from": "zone_10_unoccupied_heat_previous.y",
      "to": "zone_group_2.unoccupied_heat_5"
    },
    {
      "from": "zone_10.unoccupied_cool_target",
      "to": "zone_10_unoccupied_cool_previous.u"
    },
    {
      "from": "zone_10_unoccupied_cool_previous.y",
      "to": "zone_group_2.unoccupied_cool_5"
    },
    {
      "from": "zone_group_2.setback",
      "to": "zone_10.group_setback"
    },
    {
      "from": "zone_group_2.setup",
      "to": "zone_10.group_setup"
    },
    {
      "from": "zone_group_2.freeze_setback",
      "to": "zone_10.group_freeze_setback"
    },
    {
      "from": "zone_01_window_closed",
      "to": "zone_group_1.window_closed_1"
    },
    {
      "from": "zone_01_window_closed",
      "to": "zone_01.window_closed"
    },
    {
      "from": "zone_02_window_closed",
      "to": "zone_group_1.window_closed_2"
    },
    {
      "from": "zone_02_window_closed",
      "to": "zone_02.window_closed"
    },
    {
      "from": "zone_03_window_closed",
      "to": "zone_group_1.window_closed_3"
    },
    {
      "from": "zone_03_window_closed",
      "to": "zone_03.window_closed"
    },
    {
      "from": "zone_04_window_closed",
      "to": "zone_group_1.window_closed_4"
    },
    {
      "from": "zone_04_window_closed",
      "to": "zone_04.window_closed"
    },
    {
      "from": "zone_05_window_closed",
      "to": "zone_group_1.window_closed_5"
    },
    {
      "from": "zone_05_window_closed",
      "to": "zone_05.window_closed"
    },
    {
      "from": "zone_06_window_closed",
      "to": "zone_group_2.window_closed_1"
    },
    {
      "from": "zone_06_window_closed",
      "to": "zone_06.window_closed"
    },
    {
      "from": "zone_07_window_closed",
      "to": "zone_group_2.window_closed_2"
    },
    {
      "from": "zone_07_window_closed",
      "to": "zone_07.window_closed"
    },
    {
      "from": "zone_08_window_closed",
      "to": "zone_group_2.window_closed_3"
    },
    {
      "from": "zone_08_window_closed",
      "to": "zone_08.window_closed"
    },
    {
      "from": "zone_09_window_closed",
      "to": "zone_group_2.window_closed_4"
    },
    {
      "from": "zone_09_window_closed",
      "to": "zone_09.window_closed"
    },
    {
      "from": "zone_10_window_closed",
      "to": "zone_group_2.window_closed_5"
    },
    {
      "from": "zone_10_window_closed",
      "to": "zone_10.window_closed"
    },
    {
      "from": "zone_group_1.occupied",
      "to": "ahu_1_group_occupied"
    },
    {
      "from": "zone_group_1.window_open_alarm_level",
      "to": "ahu_1_group_window_open_alarm_level"
    },
    {
      "from": "zone_01_override",
      "to": "zone_01_override_edge.u"
    },
    {
      "from": "zone_01_override_edge.y",
      "to": "zone_01_override_hold.u"
    },
    {
      "from": "zone_01_override_hold.y",
      "to": "zone_group_1.override_1"
    },
    {
      "from": "zone_01_override_hold.y",
      "to": "zone_01.local_override"
    },
    {
      "from": "zone_01_override_hold.y",
      "to": "zone_01_override_active"
    },
    {
      "from": "zone_02_override",
      "to": "zone_02_override_edge.u"
    },
    {
      "from": "zone_02_override_edge.y",
      "to": "zone_02_override_hold.u"
    },
    {
      "from": "zone_02_override_hold.y",
      "to": "zone_group_1.override_2"
    },
    {
      "from": "zone_02_override_hold.y",
      "to": "zone_02.local_override"
    },
    {
      "from": "zone_02_override_hold.y",
      "to": "zone_02_override_active"
    },
    {
      "from": "zone_03_override",
      "to": "zone_03_override_edge.u"
    },
    {
      "from": "zone_03_override_edge.y",
      "to": "zone_03_override_hold.u"
    },
    {
      "from": "zone_03_override_hold.y",
      "to": "zone_group_1.override_3"
    },
    {
      "from": "zone_03_override_hold.y",
      "to": "zone_03.local_override"
    },
    {
      "from": "zone_03_override_hold.y",
      "to": "zone_03_override_active"
    },
    {
      "from": "zone_04_override",
      "to": "zone_04_override_edge.u"
    },
    {
      "from": "zone_04_override_edge.y",
      "to": "zone_04_override_hold.u"
    },
    {
      "from": "zone_04_override_hold.y",
      "to": "zone_group_1.override_4"
    },
    {
      "from": "zone_04_override_hold.y",
      "to": "zone_04.local_override"
    },
    {
      "from": "zone_04_override_hold.y",
      "to": "zone_04_override_active"
    },
    {
      "from": "zone_05_override",
      "to": "zone_05_override_edge.u"
    },
    {
      "from": "zone_05_override_edge.y",
      "to": "zone_05_override_hold.u"
    },
    {
      "from": "zone_05_override_hold.y",
      "to": "zone_group_1.override_5"
    },
    {
      "from": "zone_05_override_hold.y",
      "to": "zone_05.local_override"
    },
    {
      "from": "zone_05_override_hold.y",
      "to": "zone_05_override_active"
    },
    {
      "from": "zone_group_2.occupied",
      "to": "ahu_2_group_occupied"
    },
    {
      "from": "zone_group_2.window_open_alarm_level",
      "to": "ahu_2_group_window_open_alarm_level"
    },
    {
      "from": "zone_06_override",
      "to": "zone_06_override_edge.u"
    },
    {
      "from": "zone_06_override_edge.y",
      "to": "zone_06_override_hold.u"
    },
    {
      "from": "zone_06_override_hold.y",
      "to": "zone_group_2.override_1"
    },
    {
      "from": "zone_06_override_hold.y",
      "to": "zone_06.local_override"
    },
    {
      "from": "zone_06_override_hold.y",
      "to": "zone_06_override_active"
    },
    {
      "from": "zone_07_override",
      "to": "zone_07_override_edge.u"
    },
    {
      "from": "zone_07_override_edge.y",
      "to": "zone_07_override_hold.u"
    },
    {
      "from": "zone_07_override_hold.y",
      "to": "zone_group_2.override_2"
    },
    {
      "from": "zone_07_override_hold.y",
      "to": "zone_07.local_override"
    },
    {
      "from": "zone_07_override_hold.y",
      "to": "zone_07_override_active"
    },
    {
      "from": "zone_08_override",
      "to": "zone_08_override_edge.u"
    },
    {
      "from": "zone_08_override_edge.y",
      "to": "zone_08_override_hold.u"
    },
    {
      "from": "zone_08_override_hold.y",
      "to": "zone_group_2.override_3"
    },
    {
      "from": "zone_08_override_hold.y",
      "to": "zone_08.local_override"
    },
    {
      "from": "zone_08_override_hold.y",
      "to": "zone_08_override_active"
    },
    {
      "from": "zone_09_override",
      "to": "zone_09_override_edge.u"
    },
    {
      "from": "zone_09_override_edge.y",
      "to": "zone_09_override_hold.u"
    },
    {
      "from": "zone_09_override_hold.y",
      "to": "zone_group_2.override_4"
    },
    {
      "from": "zone_09_override_hold.y",
      "to": "zone_09.local_override"
    },
    {
      "from": "zone_09_override_hold.y",
      "to": "zone_09_override_active"
    },
    {
      "from": "zone_10_override",
      "to": "zone_10_override_edge.u"
    },
    {
      "from": "zone_10_override_edge.y",
      "to": "zone_10_override_hold.u"
    },
    {
      "from": "zone_10_override_hold.y",
      "to": "zone_group_2.override_5"
    },
    {
      "from": "zone_10_override_hold.y",
      "to": "zone_10.local_override"
    },
    {
      "from": "zone_10_override_hold.y",
      "to": "zone_10_override_active"
    },
    {
      "from": "zone_group_1.operation_mode",
      "to": "ahu_1_group_operation_mode"
    },
    {
      "from": "zone_group_2.operation_mode",
      "to": "ahu_2_group_operation_mode"
    },
    {
      "from": "zone_group_1.operation_mode",
      "to": "ahu_1.operation_mode"
    },
    {
      "from": "zone_group_2.operation_mode",
      "to": "ahu_2.operation_mode"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "zone_01.supply_fan_proven"
    },
    {
      "from": "zone_01.low_airflow_alarm_level",
      "to": "zone_01_low_airflow_alarm_level"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "zone_02.supply_fan_proven"
    },
    {
      "from": "zone_02.low_airflow_alarm_level",
      "to": "zone_02_low_airflow_alarm_level"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "zone_03.supply_fan_proven"
    },
    {
      "from": "zone_03.low_airflow_alarm_level",
      "to": "zone_03_low_airflow_alarm_level"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "zone_04.supply_fan_proven"
    },
    {
      "from": "zone_04.low_airflow_alarm_level",
      "to": "zone_04_low_airflow_alarm_level"
    },
    {
      "from": "ahu_1_supply_fan_proven",
      "to": "zone_05.supply_fan_proven"
    },
    {
      "from": "zone_05.low_airflow_alarm_level",
      "to": "zone_05_low_airflow_alarm_level"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "zone_06.supply_fan_proven"
    },
    {
      "from": "zone_06.low_airflow_alarm_level",
      "to": "zone_06_low_airflow_alarm_level"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "zone_07.supply_fan_proven"
    },
    {
      "from": "zone_07.low_airflow_alarm_level",
      "to": "zone_07_low_airflow_alarm_level"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "zone_08.supply_fan_proven"
    },
    {
      "from": "zone_08.low_airflow_alarm_level",
      "to": "zone_08_low_airflow_alarm_level"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "zone_09.supply_fan_proven"
    },
    {
      "from": "zone_09.low_airflow_alarm_level",
      "to": "zone_09_low_airflow_alarm_level"
    },
    {
      "from": "ahu_2_supply_fan_proven",
      "to": "zone_10.supply_fan_proven"
    },
    {
      "from": "zone_10.low_airflow_alarm_level",
      "to": "zone_10_low_airflow_alarm_level"
    },
    {
      "from": "zone_01.cooling_sat_reset_request",
      "to": "zone_01_cooling_sat_reset_request"
    },
    {
      "from": "zone_02.cooling_sat_reset_request",
      "to": "zone_02_cooling_sat_reset_request"
    },
    {
      "from": "zone_03.cooling_sat_reset_request",
      "to": "zone_03_cooling_sat_reset_request"
    },
    {
      "from": "zone_04.cooling_sat_reset_request",
      "to": "zone_04_cooling_sat_reset_request"
    },
    {
      "from": "zone_05.cooling_sat_reset_request",
      "to": "zone_05_cooling_sat_reset_request"
    },
    {
      "from": "zone_06.cooling_sat_reset_request",
      "to": "zone_06_cooling_sat_reset_request"
    },
    {
      "from": "zone_07.cooling_sat_reset_request",
      "to": "zone_07_cooling_sat_reset_request"
    },
    {
      "from": "zone_08.cooling_sat_reset_request",
      "to": "zone_08_cooling_sat_reset_request"
    },
    {
      "from": "zone_09.cooling_sat_reset_request",
      "to": "zone_09_cooling_sat_reset_request"
    },
    {
      "from": "zone_10.cooling_sat_reset_request",
      "to": "zone_10_cooling_sat_reset_request"
    },
    {
      "from": "zone_01.cooling_sat_reset_request",
      "to": "ahu_1.zone_01_sat_request"
    },
    {
      "from": "zone_02.cooling_sat_reset_request",
      "to": "ahu_1.zone_02_sat_request"
    },
    {
      "from": "zone_03.cooling_sat_reset_request",
      "to": "ahu_1.zone_03_sat_request"
    },
    {
      "from": "zone_04.cooling_sat_reset_request",
      "to": "ahu_1.zone_04_sat_request"
    },
    {
      "from": "zone_05.cooling_sat_reset_request",
      "to": "ahu_1.zone_05_sat_request"
    },
    {
      "from": "zone_06.cooling_sat_reset_request",
      "to": "ahu_2.zone_06_sat_request"
    },
    {
      "from": "zone_07.cooling_sat_reset_request",
      "to": "ahu_2.zone_07_sat_request"
    },
    {
      "from": "zone_08.cooling_sat_reset_request",
      "to": "ahu_2.zone_08_sat_request"
    },
    {
      "from": "zone_09.cooling_sat_reset_request",
      "to": "ahu_2.zone_09_sat_request"
    },
    {
      "from": "zone_10.cooling_sat_reset_request",
      "to": "ahu_2.zone_10_sat_request"
    },
    {
      "from": "zone_01.hot_water_reset_request",
      "to": "zone_01_hot_water_reset_request"
    },
    {
      "from": "zone_01.hot_water_plant_request",
      "to": "zone_01_hot_water_plant_request"
    },
    {
      "from": "zone_02.hot_water_reset_request",
      "to": "zone_02_hot_water_reset_request"
    },
    {
      "from": "zone_02.hot_water_plant_request",
      "to": "zone_02_hot_water_plant_request"
    },
    {
      "from": "zone_03.hot_water_reset_request",
      "to": "zone_03_hot_water_reset_request"
    },
    {
      "from": "zone_03.hot_water_plant_request",
      "to": "zone_03_hot_water_plant_request"
    },
    {
      "from": "zone_04.hot_water_reset_request",
      "to": "zone_04_hot_water_reset_request"
    },
    {
      "from": "zone_04.hot_water_plant_request",
      "to": "zone_04_hot_water_plant_request"
    },
    {
      "from": "zone_05.hot_water_reset_request",
      "to": "zone_05_hot_water_reset_request"
    },
    {
      "from": "zone_05.hot_water_plant_request",
      "to": "zone_05_hot_water_plant_request"
    },
    {
      "from": "zone_06.hot_water_reset_request",
      "to": "zone_06_hot_water_reset_request"
    },
    {
      "from": "zone_06.hot_water_plant_request",
      "to": "zone_06_hot_water_plant_request"
    },
    {
      "from": "zone_07.hot_water_reset_request",
      "to": "zone_07_hot_water_reset_request"
    },
    {
      "from": "zone_07.hot_water_plant_request",
      "to": "zone_07_hot_water_plant_request"
    },
    {
      "from": "zone_08.hot_water_reset_request",
      "to": "zone_08_hot_water_reset_request"
    },
    {
      "from": "zone_08.hot_water_plant_request",
      "to": "zone_08_hot_water_plant_request"
    },
    {
      "from": "zone_09.hot_water_reset_request",
      "to": "zone_09_hot_water_reset_request"
    },
    {
      "from": "zone_09.hot_water_plant_request",
      "to": "zone_09_hot_water_plant_request"
    },
    {
      "from": "zone_10.hot_water_reset_request",
      "to": "zone_10_hot_water_reset_request"
    },
    {
      "from": "zone_10.hot_water_plant_request",
      "to": "zone_10_hot_water_plant_request"
    },
    {
      "from": "zone_01.hot_water_reset_request",
      "to": "plant.zone_01_hot_water_reset_request"
    },
    {
      "from": "zone_01.hot_water_plant_request",
      "to": "plant.zone_01_hot_water_plant_request"
    },
    {
      "from": "zone_02.hot_water_reset_request",
      "to": "plant.zone_02_hot_water_reset_request"
    },
    {
      "from": "zone_02.hot_water_plant_request",
      "to": "plant.zone_02_hot_water_plant_request"
    },
    {
      "from": "zone_03.hot_water_reset_request",
      "to": "plant.zone_03_hot_water_reset_request"
    },
    {
      "from": "zone_03.hot_water_plant_request",
      "to": "plant.zone_03_hot_water_plant_request"
    },
    {
      "from": "zone_04.hot_water_reset_request",
      "to": "plant.zone_04_hot_water_reset_request"
    },
    {
      "from": "zone_04.hot_water_plant_request",
      "to": "plant.zone_04_hot_water_plant_request"
    },
    {
      "from": "zone_05.hot_water_reset_request",
      "to": "plant.zone_05_hot_water_reset_request"
    },
    {
      "from": "zone_05.hot_water_plant_request",
      "to": "plant.zone_05_hot_water_plant_request"
    },
    {
      "from": "zone_06.hot_water_reset_request",
      "to": "plant.zone_06_hot_water_reset_request"
    },
    {
      "from": "zone_06.hot_water_plant_request",
      "to": "plant.zone_06_hot_water_plant_request"
    },
    {
      "from": "zone_07.hot_water_reset_request",
      "to": "plant.zone_07_hot_water_reset_request"
    },
    {
      "from": "zone_07.hot_water_plant_request",
      "to": "plant.zone_07_hot_water_plant_request"
    },
    {
      "from": "zone_08.hot_water_reset_request",
      "to": "plant.zone_08_hot_water_reset_request"
    },
    {
      "from": "zone_08.hot_water_plant_request",
      "to": "plant.zone_08_hot_water_plant_request"
    },
    {
      "from": "zone_09.hot_water_reset_request",
      "to": "plant.zone_09_hot_water_reset_request"
    },
    {
      "from": "zone_09.hot_water_plant_request",
      "to": "plant.zone_09_hot_water_plant_request"
    },
    {
      "from": "zone_10.hot_water_reset_request",
      "to": "plant.zone_10_hot_water_reset_request"
    },
    {
      "from": "zone_10.hot_water_plant_request",
      "to": "plant.zone_10_hot_water_plant_request"
    },
    {
      "from": "plant.terminal_hot_water_plant_request_count",
      "to": "plant_terminal_hot_water_plant_request_count"
    },
    {
      "from": "plant.ahu_1_hot_plant_request",
      "to": "ahu_1_hot_plant_request"
    },
    {
      "from": "plant.ahu_1_chilled_plant_request",
      "to": "ahu_1_chilled_plant_request"
    },
    {
      "from": "plant.ahu_2_hot_plant_request",
      "to": "ahu_2_hot_plant_request"
    },
    {
      "from": "plant.ahu_2_chilled_plant_request",
      "to": "ahu_2_chilled_plant_request"
    },
    {
      "from": "plant.ahu_hot_plant_request_count_total",
      "to": "plant_ahu_hot_plant_request_count_total"
    },
    {
      "from": "plant.ahu_chilled_plant_request_count_total",
      "to": "plant_ahu_chilled_plant_request_count_total"
    },
    {
      "from": "zone_01.airflow_sensor_alarm_level",
      "to": "zone_01_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_02.airflow_sensor_alarm_level",
      "to": "zone_02_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_03.airflow_sensor_alarm_level",
      "to": "zone_03_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_04.airflow_sensor_alarm_level",
      "to": "zone_04_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_05.airflow_sensor_alarm_level",
      "to": "zone_05_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_06.airflow_sensor_alarm_level",
      "to": "zone_06_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_07.airflow_sensor_alarm_level",
      "to": "zone_07_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_08.airflow_sensor_alarm_level",
      "to": "zone_08_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_09.airflow_sensor_alarm_level",
      "to": "zone_09_airflow_sensor_alarm_level"
    },
    {
      "from": "zone_10.airflow_sensor_alarm_level",
      "to": "zone_10_airflow_sensor_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_01.hot_water_plant_proven"
    },
    {
      "from": "zone_01.low_discharge_temperature_alarm_level",
      "to": "zone_01_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_02.hot_water_plant_proven"
    },
    {
      "from": "zone_02.low_discharge_temperature_alarm_level",
      "to": "zone_02_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_03.hot_water_plant_proven"
    },
    {
      "from": "zone_03.low_discharge_temperature_alarm_level",
      "to": "zone_03_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_04.hot_water_plant_proven"
    },
    {
      "from": "zone_04.low_discharge_temperature_alarm_level",
      "to": "zone_04_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_05.hot_water_plant_proven"
    },
    {
      "from": "zone_05.low_discharge_temperature_alarm_level",
      "to": "zone_05_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_06.hot_water_plant_proven"
    },
    {
      "from": "zone_06.low_discharge_temperature_alarm_level",
      "to": "zone_06_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_07.hot_water_plant_proven"
    },
    {
      "from": "zone_07.low_discharge_temperature_alarm_level",
      "to": "zone_07_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_08.hot_water_plant_proven"
    },
    {
      "from": "zone_08.low_discharge_temperature_alarm_level",
      "to": "zone_08_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_09.hot_water_plant_proven"
    },
    {
      "from": "zone_09.low_discharge_temperature_alarm_level",
      "to": "zone_09_low_discharge_temperature_alarm_level"
    },
    {
      "from": "hot_water_plant_proven",
      "to": "zone_10.hot_water_plant_proven"
    },
    {
      "from": "zone_10.low_discharge_temperature_alarm_level",
      "to": "zone_10_low_discharge_temperature_alarm_level"
    },
    {
      "from": "zone_01_actual_reheat_valve_position",
      "to": "zone_01.actual_reheat_valve_position"
    },
    {
      "from": "zone_01.leaking_damper_alarm_level",
      "to": "zone_01_leaking_damper_alarm_level"
    },
    {
      "from": "zone_01.leaking_reheat_valve_alarm_level",
      "to": "zone_01_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_02_actual_reheat_valve_position",
      "to": "zone_02.actual_reheat_valve_position"
    },
    {
      "from": "zone_02.leaking_damper_alarm_level",
      "to": "zone_02_leaking_damper_alarm_level"
    },
    {
      "from": "zone_02.leaking_reheat_valve_alarm_level",
      "to": "zone_02_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_03_actual_reheat_valve_position",
      "to": "zone_03.actual_reheat_valve_position"
    },
    {
      "from": "zone_03.leaking_damper_alarm_level",
      "to": "zone_03_leaking_damper_alarm_level"
    },
    {
      "from": "zone_03.leaking_reheat_valve_alarm_level",
      "to": "zone_03_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_04_actual_reheat_valve_position",
      "to": "zone_04.actual_reheat_valve_position"
    },
    {
      "from": "zone_04.leaking_damper_alarm_level",
      "to": "zone_04_leaking_damper_alarm_level"
    },
    {
      "from": "zone_04.leaking_reheat_valve_alarm_level",
      "to": "zone_04_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_05_actual_reheat_valve_position",
      "to": "zone_05.actual_reheat_valve_position"
    },
    {
      "from": "zone_05.leaking_damper_alarm_level",
      "to": "zone_05_leaking_damper_alarm_level"
    },
    {
      "from": "zone_05.leaking_reheat_valve_alarm_level",
      "to": "zone_05_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_06_actual_reheat_valve_position",
      "to": "zone_06.actual_reheat_valve_position"
    },
    {
      "from": "zone_06.leaking_damper_alarm_level",
      "to": "zone_06_leaking_damper_alarm_level"
    },
    {
      "from": "zone_06.leaking_reheat_valve_alarm_level",
      "to": "zone_06_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_07_actual_reheat_valve_position",
      "to": "zone_07.actual_reheat_valve_position"
    },
    {
      "from": "zone_07.leaking_damper_alarm_level",
      "to": "zone_07_leaking_damper_alarm_level"
    },
    {
      "from": "zone_07.leaking_reheat_valve_alarm_level",
      "to": "zone_07_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_08_actual_reheat_valve_position",
      "to": "zone_08.actual_reheat_valve_position"
    },
    {
      "from": "zone_08.leaking_damper_alarm_level",
      "to": "zone_08_leaking_damper_alarm_level"
    },
    {
      "from": "zone_08.leaking_reheat_valve_alarm_level",
      "to": "zone_08_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_09_actual_reheat_valve_position",
      "to": "zone_09.actual_reheat_valve_position"
    },
    {
      "from": "zone_09.leaking_damper_alarm_level",
      "to": "zone_09_leaking_damper_alarm_level"
    },
    {
      "from": "zone_09.leaking_reheat_valve_alarm_level",
      "to": "zone_09_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "zone_10_actual_reheat_valve_position",
      "to": "zone_10.actual_reheat_valve_position"
    },
    {
      "from": "zone_10.leaking_damper_alarm_level",
      "to": "zone_10_leaking_damper_alarm_level"
    },
    {
      "from": "zone_10.leaking_reheat_valve_alarm_level",
      "to": "zone_10_leaking_reheat_valve_alarm_level"
    },
    {
      "from": "ahu_1.supply_fan_alarm_level",
      "to": "ahu_1_supply_fan_alarm_level"
    },
    {
      "from": "ahu_2.supply_fan_alarm_level",
      "to": "ahu_2_supply_fan_alarm_level"
    },
    {
      "from": "ahu_1_actual_fan_speed",
      "to": "ahu_1.actual_fan_speed"
    },
    {
      "from": "ahu_1.fan_speed_tracking_alarm_level",
      "to": "ahu_1_fan_speed_tracking_alarm_level"
    },
    {
      "from": "ahu_2_actual_fan_speed",
      "to": "ahu_2.actual_fan_speed"
    },
    {
      "from": "ahu_2.fan_speed_tracking_alarm_level",
      "to": "ahu_2_fan_speed_tracking_alarm_level"
    },
    {
      "from": "ahu_1_actual_outdoor_damper_position",
      "to": "ahu_1.actual_outdoor_damper_position"
    },
    {
      "from": "ahu_1.outdoor_damper_tracking_alarm_level",
      "to": "ahu_1_outdoor_damper_tracking_alarm_level"
    },
    {
      "from": "ahu_1_actual_return_damper_position",
      "to": "ahu_1.actual_return_damper_position"
    },
    {
      "from": "ahu_1.return_damper_tracking_alarm_level",
      "to": "ahu_1_return_damper_tracking_alarm_level"
    },
    {
      "from": "ahu_2_actual_outdoor_damper_position",
      "to": "ahu_2.actual_outdoor_damper_position"
    },
    {
      "from": "ahu_2.outdoor_damper_tracking_alarm_level",
      "to": "ahu_2_outdoor_damper_tracking_alarm_level"
    },
    {
      "from": "ahu_2_actual_return_damper_position",
      "to": "ahu_2.actual_return_damper_position"
    },
    {
      "from": "ahu_2.return_damper_tracking_alarm_level",
      "to": "ahu_2_return_damper_tracking_alarm_level"
    }
  ],
  "notes": "Compare this sample with FourPipeBuildingControls using the same weather, equipment, and physical model. Each zone has a debounced Brick occupancy sensor. Occupied setpoints are 21/24 \u00b0C, standby widens them by 0.5 K, and unoccupied setback/setup targets are 18/32 \u00b0C. Ventilation minimums and AHU fan minimums also reset. Qualified VAV cooling requests drive a sampled AHU supply-air temperature reset. Two five-zone CDL group controllers coordinate optimal start within three hours of occupancy, shared unoccupied setback/setup, and a zone freeze setback alarm. The AHUs use outdoor/return temperature comparisons and measured mixed-air feedback to modulate free cooling. Measured primary airflow and discharge temperature feed an editable terminal discharge setpoint and valve loop, plus editable measured-feedback terminal alarms. Timed Stage 1\u20133 AHU freeze protection overrides air delivery and requests water-side pumps; Stage 2 interrupts outdoor ventilation for one hour after a deeper fault, while Stage 3 latches shutdown. This is a G36-inspired subset; full G36 economizer limits, plant staging, alarms, and CO\u2082 sequence validation remain. Two five-zone CDL group controllers coordinate warm-up and cooldown using a three-hour cap and sampled VAV occupied setpoints. Two five-zone CDL group controllers now command latched setback, setup, and zone freeze setback. Raw window contacts feed editable CDL group exclusion and terminal conditioning gates. Local override button contacts feed editable two-hour CDL holds before zone/group occupancy and Level 4 window alarms. CDL per-zone recovery learners replace fixed-rate optimal-start predictions; Rust supplies only schedule time and measured zone temperatures. VAV low-airflow alarms are calculated from measured delivery in editable CDL. Duct-pressure reset receives 0\u20133 zone requests from editable CDL rather than a binary teaching shortcut. Cooling SAT request levels and setpoint-change suppression are calculated in each editable VAV composite. Fan-off airflow sensor calibration alarms are editable CDL and use physical motor status and flow feedback. VAV low-discharge alarms are calculated in editable CDL from measured temperatures and physical hot-water production proof. Physical VAV actuator positions and seat-leak behavior feed editable CDL terminal leakage alarms. Physical fan status remains a raw input; editable CDL decides fan discrepancy alarms. Supply fan drive speed feedback is physical; its tracking alarm is CDL. AHU intake physics uses measured damper positions; CDL diagnoses command mismatch. Economizer high-limit state holds are editable CDL, with separate immediate fan and freeze gates. Each AHU has an editable fixed versus differential dry-bulb high-limit choice. Economizer disable damper transitions follow editable CDL timers.",
  "brick_model": {
    "entities": [
      {
        "id": "building_01",
        "class": "rec:Building",
        "label": "Example four-pipe building"
      },
      {
        "id": "ahu_1_equipment",
        "class": "brick:AHU",
        "label": "AHU 1",
        "controller": "ahu_1"
      },
      {
        "id": "ahu_2_equipment",
        "class": "brick:AHU",
        "label": "AHU 2",
        "controller": "ahu_2"
      },
      {
        "id": "space_01",
        "class": "rec:Room",
        "label": "Space 01"
      },
      {
        "id": "hvac_zone_01",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 01",
        "controller": "zone_01"
      },
      {
        "id": "vav_01_equipment",
        "class": "brick:VAV",
        "label": "VAV 01",
        "controller": "zone_01"
      },
      {
        "id": "zone_01_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 01 air temperature",
        "connector": "zone_01_room_temp"
      },
      {
        "id": "space_02",
        "class": "rec:Room",
        "label": "Space 02"
      },
      {
        "id": "hvac_zone_02",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 02",
        "controller": "zone_02"
      },
      {
        "id": "vav_02_equipment",
        "class": "brick:VAV",
        "label": "VAV 02",
        "controller": "zone_02"
      },
      {
        "id": "zone_02_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 02 air temperature",
        "connector": "zone_02_room_temp"
      },
      {
        "id": "space_03",
        "class": "rec:Room",
        "label": "Space 03"
      },
      {
        "id": "hvac_zone_03",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 03",
        "controller": "zone_03"
      },
      {
        "id": "vav_03_equipment",
        "class": "brick:VAV",
        "label": "VAV 03",
        "controller": "zone_03"
      },
      {
        "id": "zone_03_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 03 air temperature",
        "connector": "zone_03_room_temp"
      },
      {
        "id": "space_04",
        "class": "rec:Room",
        "label": "Space 04"
      },
      {
        "id": "hvac_zone_04",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 04",
        "controller": "zone_04"
      },
      {
        "id": "vav_04_equipment",
        "class": "brick:VAV",
        "label": "VAV 04",
        "controller": "zone_04"
      },
      {
        "id": "zone_04_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 04 air temperature",
        "connector": "zone_04_room_temp"
      },
      {
        "id": "space_05",
        "class": "rec:Room",
        "label": "Space 05"
      },
      {
        "id": "hvac_zone_05",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 05",
        "controller": "zone_05"
      },
      {
        "id": "vav_05_equipment",
        "class": "brick:VAV",
        "label": "VAV 05",
        "controller": "zone_05"
      },
      {
        "id": "zone_05_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 05 air temperature",
        "connector": "zone_05_room_temp"
      },
      {
        "id": "space_06",
        "class": "rec:Room",
        "label": "Space 06"
      },
      {
        "id": "hvac_zone_06",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 06",
        "controller": "zone_06"
      },
      {
        "id": "vav_06_equipment",
        "class": "brick:VAV",
        "label": "VAV 06",
        "controller": "zone_06"
      },
      {
        "id": "zone_06_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 06 air temperature",
        "connector": "zone_06_room_temp"
      },
      {
        "id": "space_07",
        "class": "rec:Room",
        "label": "Space 07"
      },
      {
        "id": "hvac_zone_07",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 07",
        "controller": "zone_07"
      },
      {
        "id": "vav_07_equipment",
        "class": "brick:VAV",
        "label": "VAV 07",
        "controller": "zone_07"
      },
      {
        "id": "zone_07_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 07 air temperature",
        "connector": "zone_07_room_temp"
      },
      {
        "id": "space_08",
        "class": "rec:Room",
        "label": "Space 08"
      },
      {
        "id": "hvac_zone_08",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 08",
        "controller": "zone_08"
      },
      {
        "id": "vav_08_equipment",
        "class": "brick:VAV",
        "label": "VAV 08",
        "controller": "zone_08"
      },
      {
        "id": "zone_08_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 08 air temperature",
        "connector": "zone_08_room_temp"
      },
      {
        "id": "space_09",
        "class": "rec:Room",
        "label": "Space 09"
      },
      {
        "id": "hvac_zone_09",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 09",
        "controller": "zone_09"
      },
      {
        "id": "vav_09_equipment",
        "class": "brick:VAV",
        "label": "VAV 09",
        "controller": "zone_09"
      },
      {
        "id": "zone_09_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 09 air temperature",
        "connector": "zone_09_room_temp"
      },
      {
        "id": "space_10",
        "class": "rec:Room",
        "label": "Space 10"
      },
      {
        "id": "hvac_zone_10",
        "class": "brick:HVAC_Zone",
        "label": "HVAC Zone 10",
        "controller": "zone_10"
      },
      {
        "id": "vav_10_equipment",
        "class": "brick:VAV",
        "label": "VAV 10",
        "controller": "zone_10"
      },
      {
        "id": "zone_10_room_temp",
        "class": "brick:Zone_Air_Temperature_Sensor",
        "label": "Zone 10 air temperature",
        "connector": "zone_10_room_temp"
      },
      {
        "id": "zone_01_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 01 occupancy count",
        "connector": "zone_01_occupancy_count"
      },
      {
        "id": "zone_02_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 02 occupancy count",
        "connector": "zone_02_occupancy_count"
      },
      {
        "id": "zone_03_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 03 occupancy count",
        "connector": "zone_03_occupancy_count"
      },
      {
        "id": "zone_04_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 04 occupancy count",
        "connector": "zone_04_occupancy_count"
      },
      {
        "id": "zone_05_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 05 occupancy count",
        "connector": "zone_05_occupancy_count"
      },
      {
        "id": "zone_06_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 06 occupancy count",
        "connector": "zone_06_occupancy_count"
      },
      {
        "id": "zone_07_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 07 occupancy count",
        "connector": "zone_07_occupancy_count"
      },
      {
        "id": "zone_08_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 08 occupancy count",
        "connector": "zone_08_occupancy_count"
      },
      {
        "id": "zone_09_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 09 occupancy count",
        "connector": "zone_09_occupancy_count"
      },
      {
        "id": "zone_10_occupancy_count",
        "class": "brick:Occupancy_Count_Sensor",
        "label": "Zone 10 occupancy count",
        "connector": "zone_10_occupancy_count"
      },
      {
        "id": "zone_01_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 01 CO\u2082 level",
        "connector": "zone_01_co2_ppm"
      },
      {
        "id": "zone_02_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 02 CO\u2082 level",
        "connector": "zone_02_co2_ppm"
      },
      {
        "id": "zone_03_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 03 CO\u2082 level",
        "connector": "zone_03_co2_ppm"
      },
      {
        "id": "zone_04_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 04 CO\u2082 level",
        "connector": "zone_04_co2_ppm"
      },
      {
        "id": "zone_05_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 05 CO\u2082 level",
        "connector": "zone_05_co2_ppm"
      },
      {
        "id": "zone_06_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 06 CO\u2082 level",
        "connector": "zone_06_co2_ppm"
      },
      {
        "id": "zone_07_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 07 CO\u2082 level",
        "connector": "zone_07_co2_ppm"
      },
      {
        "id": "zone_08_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 08 CO\u2082 level",
        "connector": "zone_08_co2_ppm"
      },
      {
        "id": "zone_09_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 09 CO\u2082 level",
        "connector": "zone_09_co2_ppm"
      },
      {
        "id": "zone_10_co2_ppm",
        "class": "brick:Zone_CO2_Level_Sensor",
        "label": "Zone 10 CO\u2082 level",
        "connector": "zone_10_co2_ppm"
      }
    ],
    "relationships": [
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_01"
      },
      {
        "subject": "hvac_zone_01",
        "predicate": "brick:hasPart",
        "object": "space_01"
      },
      {
        "subject": "ahu_1_equipment",
        "predicate": "brick:feeds",
        "object": "vav_01_equipment"
      },
      {
        "subject": "vav_01_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_01"
      },
      {
        "subject": "hvac_zone_01",
        "predicate": "brick:hasPoint",
        "object": "zone_01_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_02"
      },
      {
        "subject": "hvac_zone_02",
        "predicate": "brick:hasPart",
        "object": "space_02"
      },
      {
        "subject": "ahu_1_equipment",
        "predicate": "brick:feeds",
        "object": "vav_02_equipment"
      },
      {
        "subject": "vav_02_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_02"
      },
      {
        "subject": "hvac_zone_02",
        "predicate": "brick:hasPoint",
        "object": "zone_02_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_03"
      },
      {
        "subject": "hvac_zone_03",
        "predicate": "brick:hasPart",
        "object": "space_03"
      },
      {
        "subject": "ahu_1_equipment",
        "predicate": "brick:feeds",
        "object": "vav_03_equipment"
      },
      {
        "subject": "vav_03_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_03"
      },
      {
        "subject": "hvac_zone_03",
        "predicate": "brick:hasPoint",
        "object": "zone_03_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_04"
      },
      {
        "subject": "hvac_zone_04",
        "predicate": "brick:hasPart",
        "object": "space_04"
      },
      {
        "subject": "ahu_1_equipment",
        "predicate": "brick:feeds",
        "object": "vav_04_equipment"
      },
      {
        "subject": "vav_04_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_04"
      },
      {
        "subject": "hvac_zone_04",
        "predicate": "brick:hasPoint",
        "object": "zone_04_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_05"
      },
      {
        "subject": "hvac_zone_05",
        "predicate": "brick:hasPart",
        "object": "space_05"
      },
      {
        "subject": "ahu_1_equipment",
        "predicate": "brick:feeds",
        "object": "vav_05_equipment"
      },
      {
        "subject": "vav_05_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_05"
      },
      {
        "subject": "hvac_zone_05",
        "predicate": "brick:hasPoint",
        "object": "zone_05_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_06"
      },
      {
        "subject": "hvac_zone_06",
        "predicate": "brick:hasPart",
        "object": "space_06"
      },
      {
        "subject": "ahu_2_equipment",
        "predicate": "brick:feeds",
        "object": "vav_06_equipment"
      },
      {
        "subject": "vav_06_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_06"
      },
      {
        "subject": "hvac_zone_06",
        "predicate": "brick:hasPoint",
        "object": "zone_06_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_07"
      },
      {
        "subject": "hvac_zone_07",
        "predicate": "brick:hasPart",
        "object": "space_07"
      },
      {
        "subject": "ahu_2_equipment",
        "predicate": "brick:feeds",
        "object": "vav_07_equipment"
      },
      {
        "subject": "vav_07_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_07"
      },
      {
        "subject": "hvac_zone_07",
        "predicate": "brick:hasPoint",
        "object": "zone_07_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_08"
      },
      {
        "subject": "hvac_zone_08",
        "predicate": "brick:hasPart",
        "object": "space_08"
      },
      {
        "subject": "ahu_2_equipment",
        "predicate": "brick:feeds",
        "object": "vav_08_equipment"
      },
      {
        "subject": "vav_08_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_08"
      },
      {
        "subject": "hvac_zone_08",
        "predicate": "brick:hasPoint",
        "object": "zone_08_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_09"
      },
      {
        "subject": "hvac_zone_09",
        "predicate": "brick:hasPart",
        "object": "space_09"
      },
      {
        "subject": "ahu_2_equipment",
        "predicate": "brick:feeds",
        "object": "vav_09_equipment"
      },
      {
        "subject": "vav_09_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_09"
      },
      {
        "subject": "hvac_zone_09",
        "predicate": "brick:hasPoint",
        "object": "zone_09_room_temp"
      },
      {
        "subject": "building_01",
        "predicate": "brick:hasPart",
        "object": "space_10"
      },
      {
        "subject": "hvac_zone_10",
        "predicate": "brick:hasPart",
        "object": "space_10"
      },
      {
        "subject": "ahu_2_equipment",
        "predicate": "brick:feeds",
        "object": "vav_10_equipment"
      },
      {
        "subject": "vav_10_equipment",
        "predicate": "brick:feeds",
        "object": "hvac_zone_10"
      },
      {
        "subject": "hvac_zone_10",
        "predicate": "brick:hasPoint",
        "object": "zone_10_room_temp"
      },
      {
        "subject": "hvac_zone_01",
        "predicate": "brick:hasPoint",
        "object": "zone_01_occupancy_count"
      },
      {
        "subject": "hvac_zone_02",
        "predicate": "brick:hasPoint",
        "object": "zone_02_occupancy_count"
      },
      {
        "subject": "hvac_zone_03",
        "predicate": "brick:hasPoint",
        "object": "zone_03_occupancy_count"
      },
      {
        "subject": "hvac_zone_04",
        "predicate": "brick:hasPoint",
        "object": "zone_04_occupancy_count"
      },
      {
        "subject": "hvac_zone_05",
        "predicate": "brick:hasPoint",
        "object": "zone_05_occupancy_count"
      },
      {
        "subject": "hvac_zone_06",
        "predicate": "brick:hasPoint",
        "object": "zone_06_occupancy_count"
      },
      {
        "subject": "hvac_zone_07",
        "predicate": "brick:hasPoint",
        "object": "zone_07_occupancy_count"
      },
      {
        "subject": "hvac_zone_08",
        "predicate": "brick:hasPoint",
        "object": "zone_08_occupancy_count"
      },
      {
        "subject": "hvac_zone_09",
        "predicate": "brick:hasPoint",
        "object": "zone_09_occupancy_count"
      },
      {
        "subject": "hvac_zone_10",
        "predicate": "brick:hasPoint",
        "object": "zone_10_occupancy_count"
      },
      {
        "subject": "hvac_zone_01",
        "predicate": "brick:hasPoint",
        "object": "zone_01_co2_ppm"
      },
      {
        "subject": "hvac_zone_02",
        "predicate": "brick:hasPoint",
        "object": "zone_02_co2_ppm"
      },
      {
        "subject": "hvac_zone_03",
        "predicate": "brick:hasPoint",
        "object": "zone_03_co2_ppm"
      },
      {
        "subject": "hvac_zone_04",
        "predicate": "brick:hasPoint",
        "object": "zone_04_co2_ppm"
      },
      {
        "subject": "hvac_zone_05",
        "predicate": "brick:hasPoint",
        "object": "zone_05_co2_ppm"
      },
      {
        "subject": "hvac_zone_06",
        "predicate": "brick:hasPoint",
        "object": "zone_06_co2_ppm"
      },
      {
        "subject": "hvac_zone_07",
        "predicate": "brick:hasPoint",
        "object": "zone_07_co2_ppm"
      },
      {
        "subject": "hvac_zone_08",
        "predicate": "brick:hasPoint",
        "object": "zone_08_co2_ppm"
      },
      {
        "subject": "hvac_zone_09",
        "predicate": "brick:hasPoint",
        "object": "zone_09_co2_ppm"
      },
      {
        "subject": "hvac_zone_10",
        "predicate": "brick:hasPoint",
        "object": "zone_10_co2_ppm"
      }
    ]
  }
}
