t."},{"name":"request_count_real","block_type":"Buildings.Controls.OBC.CDL.Conversions.IntegerToReal","category":"elementary","inputs":[{"name":"u","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"count"}],"notes":"Convert integer zone request count for the continuous reset calculation."},{"name":"ignored_request_real","block_type":"Buildings.Controls.OBC.CDL.Conversions.IntegerToReal","category":"elementary","inputs":[{"name":"u","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"count"}],"notes":"Convert ignored integer requests for subtraction."},{"name":"excess_request_count","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Subtract ignored requests from the measured zone request count."},{"name":"zero_requests","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"count"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"count"}],"notes":"Only requests above the ignored count trigger a response."},{"name":"positive_request_count","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Clamp excess requests to zero."},{"name":"response_per_request","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","value":0.05,"type":"Real"}],"notes":"Raise normalized pressure by 0.05 per request above the ignored count each sample."},{"name":"maximum_response","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"normalized pressure"}],"notes":"Cap each sample's total pressure response."},{"name":"bounded_response","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit the total response in one sample."},{"name":"trim_amount","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","type":"Real","value":-0.03,"unit":"normalized pressure"}],"notes":"Trim pressure down when requests do not justify a response."},{"name":"net_pressure_reset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Combine the trim with the bounded response."},{"name":"request_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Hold the initial pressure target for ten minutes after the fan is requested."},{"name":"initial_pressure_target","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","type":"Real","value":0.35,"unit":"normalized pressure"}],"notes":"Initial pressure setpoint when fan starts or is off."},{"name":"low_pressure_target","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","type":"Real","value":0.25,"unit":"normalized pressure"}],"notes":"Minimum normalized duct pressure target."},{"name":"high_pressure_target","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"k","type":"Real","value":0.8,"unit":"normalized pressure"}],"notes":"Maximum normalized duct pressure target."},{"name":"pressure_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized pressure"}],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"parameters":[{"name":"samplePeriod","value":120.0,"unit":"s"},{"name":"y_start","value":0.35}],"notes":"Hold the previous sampled pressure target; this state breaks the trim-and-respond feedback loop."},{"name":"pressure_target_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Apply this sample's net reset to the previous pressure target."},{"name":"pressure_above_minimum","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit pressure target to the editable minimum."},{"name":"pressure_below_maximum","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit pressure target to the editable maximum."},{"name":"pressure_candidate","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized pressure"},{"name":"u2","type":"Real","unit":"normalized pressure"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"notes":"Hold the initial target until fan run time exceeds the reset delay."},{"name":"pressure_target_output","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized pressure"},{"name":"u2","type":"Real","unit":"normalized pressure"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized pressure"}],"notes":"Expose the sampled target only after the reset delay."},{"name":"duct_pressure_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"normalized pressure"},{"name":"u_m","type":"Real","unit":"normalized pressure"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.5},{"name":"Ti","value":1800.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate fan speed to measured normalized duct pressure."},{"name":"fan_feedforward_max","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Use the larger of airflow feedforward and duct-pressure PI fan commands."},{"name":"fan_request_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.05,"unit":"normalized airflow"}],"notes":"Keep the fan off when the AHU has no airflow request."},{"name":"fan_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Enable the fan when requested airflow exceeds the off threshold."},{"name":"fan_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Zero fan speed when no VAV requests air."},{"name":"fan_enable","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Gate the fan command with actual VAV airflow demand."},{"name":"minimum_oa_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"normalized airflow"},{"name":"u_m","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.2},{"name":"Ti","value":3600.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Increase outside-air damper command when measured flow misses its minimum setpoint."},{"name":"minimum_oa_command","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Apply the greater of economizer and minimum outside-air flow commands."},{"name":"economizer_mixed_air_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"\u00b0C"},{"name":"u_m","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.1},{"name":"Ti","type":"Real","value":600.0,"unit":"s"},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":1.0},{"name":"reverseActing","type":"Boolean","value":false}],"notes":"Modulate outside-air fraction from measured mixed-air temperature and the supply-air target while economizing."},{"name":"economizer_low_limit","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":12.0,"unit":"\u00b0C"}],"notes":"Conservative low-temperature guard for this simplified mixed-air model; not a G36 freeze-protection sequence."},{"name":"outdoor_below_return","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Outdoor air can cool the return air."},{"name":"return_above_supply_target","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The AHU calls for cooling relative to return air."},{"name":"outdoor_above_low_limit","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Avoid low-temperature economizer operation."},{"name":"free_cooling_useful","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Temperature conditions allow free cooling."},{"name":"economizer_temperature_ok","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Outdoor air stays above the low limit while the fan is requested."},{"name":"economizer_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Enable mixed-air temperature modulation when all conditions hold."},{"name":"outdoor_air_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select the modulating economizer fraction while enabled."},{"name":"zone_06_sat_demand_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"One kelvin of cooling error qualifies this VAV's supply-temperature request."},{"name":"zone_06_sat_demand_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Zone cooling demand exceeds the editable threshold."},{"name":"zone_06_sat_damper_open","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":0.85},{"name":"uHigh","value":0.95}],"notes":"Request a colder supply target when the VAV damper exceeds 95%; clear below 85%."},{"name":"zone_06_sat_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both cooling error and open damper request a colder AHU target."},{"name":"zone_06_sat_request_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require two continuous minutes of zone cooling request."},{"name":"zone_06_sat_request_count","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"One cooling supply-air temperature reset request from this VAV."},{"name":"zone_07_sat_demand_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"One kelvin of cooling error qualifies this VAV's supply-temperature request."},{"name":"zone_07_sat_demand_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Zone cooling demand exceeds the editable threshold."},{"name":"zone_07_sat_damper_open","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":0.85},{"name":"uHigh","value":0.95}],"notes":"Request a colder supply target when the VAV damper exceeds 95%; clear below 85%."},{"name":"zone_07_sat_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both cooling error and open damper request a colder AHU target."},{"name":"zone_07_sat_request_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require two continuous minutes of zone cooling request."},{"name":"zone_07_sat_request_count","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"One cooling supply-air temperature reset request from this VAV."},{"name":"zone_08_sat_demand_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"One kelvin of cooling error qualifies this VAV's supply-temperature request."},{"name":"zone_08_sat_demand_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Zone cooling demand exceeds the editable threshold."},{"name":"zone_08_sat_damper_open","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":0.85},{"name":"uHigh","value":0.95}],"notes":"Request a colder supply target when the VAV damper exceeds 95%; clear below 85%."},{"name":"zone_08_sat_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both cooling error and open damper request a colder AHU target."},{"name":"zone_08_sat_request_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require two continuous minutes of zone cooling request."},{"name":"zone_08_sat_request_count","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"One cooling supply-air temperature reset request from this VAV."},{"name":"zone_09_sat_demand_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"One kelvin of cooling error qualifies this VAV's supply-temperature request."},{"name":"zone_09_sat_demand_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Zone cooling demand exceeds the editable threshold."},{"name":"zone_09_sat_damper_open","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":0.85},{"name":"uHigh","value":0.95}],"notes":"Request a colder supply target when the VAV damper exceeds 95%; clear below 85%."},{"name":"zone_09_sat_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both cooling error and open damper request a colder AHU target."},{"name":"zone_09_sat_request_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require two continuous minutes of zone cooling request."},{"name":"zone_09_sat_request_count","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"One cooling supply-air temperature reset request from this VAV."},{"name":"zone_10_sat_demand_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"One kelvin of cooling error qualifies this VAV's supply-temperature request."},{"name":"zone_10_sat_demand_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Zone cooling demand exceeds the editable threshold."},{"name":"zone_10_sat_damper_open","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":0.85},{"name":"uHigh","value":0.95}],"notes":"Request a colder supply target when the VAV damper exceeds 95%; clear below 85%."},{"name":"zone_10_sat_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both cooling error and open damper request a colder AHU target."},{"name":"zone_10_sat_request_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require two continuous minutes of zone cooling request."},{"name":"zone_10_sat_request_count","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"One cooling supply-air temperature reset request from this VAV."},{"name":"sat_request_sum_1","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Sum VAV cooling reset requests."},{"name":"sat_request_sum_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Sum VAV cooling reset requests."},{"name":"sat_request_sum_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Sum VAV cooling reset requests."},{"name":"sat_request_sum_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Sum VAV cooling reset requests."},{"name":"sat_request_real","block_type":"IntegerToReal","category":"elementary","inputs":[{"name":"u","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"count"}],"notes":"Convert the VAV request count for sampled reset arithmetic."},{"name":"sat_ignored_requests","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"count"}],"parameters":[{"name":"k","type":"Real","value":2.0,"unit":"count"}],"notes":"Ignore the first two zone requests."},{"name":"sat_excess_requests","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Requests above the ignored count."},{"name":"sat_zero_requests","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"count"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"count"}],"notes":"Lower bound for excess requests."},{"name":"sat_positive_requests","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Only respond to requests above the ignored count."},{"name":"sat_response_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":-0.2,"unit":"K/request"}],"notes":"Lower the supply target by 0.2 K per excess request each sample."},{"name":"sat_max_response","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":-0.6,"unit":"K"}],"notes":"Cap each sample's cooling response at 0.6 K."},{"name":"sat_bounded_response","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit the negative temperature response."},{"name":"sat_trim","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"Warm the target by 0.1 K each sample without enough requests."},{"name":"sat_delta","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Combine the warm trim and cool response."},{"name":"sat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":120.0,"unit":"s"},{"name":"y_start","value":16.0}],"notes":"Hold the previous two-minute supply-air temperature target."},{"name":"sat_target_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Apply the sampled reset to the previous supply target."},{"name":"sat_minimum","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":14.0,"unit":"\u00b0C"}],"notes":"Minimum supply-air target for this simplified coil model."},{"name":"sat_above_minimum","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Do not cool the supply target below 14 \u00b0C."},{"name":"sat_below_weather_max","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Use the existing outdoor-temperature target as the adjustable upper bound."},{"name":"sat_fan_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Hold the outdoor-temperature target for ten minutes after fan demand starts."},{"name":"sat_candidate","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select the reset target after fan startup."},{"name":"sat_output","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Use the sampled target while the fan is active; otherwise use the weather target."},{"name":"freeze_stage_one_on","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":4.4,"unit":"\u00b0C"}],"notes":"Stage 1 begins after supply air stays below 4.4 \u00b0C for five minutes."},{"name":"freeze_stage_one_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":7.0,"unit":"\u00b0C"}],"notes":"Stage 1 clears after supply air stays above 7 \u00b0C for five minutes."},{"name":"freeze_stage_one_cold","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Detect low measured supply-air temperature."},{"name":"freeze_stage_one_warm","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Detect recovered measured supply-air temperature."},{"name":"freeze_stage_one_on_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes below the Stage 1 temperature threshold."},{"name":"freeze_stage_one_off_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes above the recovery threshold."},{"name":"freeze_stage_one_latch","block_type":"Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold Stage 1 during the supply-temperature recovery interval."},{"name":"freeze_stage_one_outdoor_air","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Override the outdoor-air command to its editable minimum while Stage 1 is active."},{"name":"freeze_stage_one_heating_enable","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Keep the heating coil enabled during Stage 1 even if normal mixed-air logic would disable it."},{"name":"freeze_stage_one_request_integer","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Convert Stage 1 status into a hot-water plant request."},{"name":"freeze_stage_one_two_requests","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Issue two hot-water plant requests during Stage 1."},{"name":"freeze_stage_two_on","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":3.3,"unit":"\u00b0C"}],"notes":"Stage 2 begins after supply air stays below 3.3 \u00b0C for five minutes."},{"name":"freeze_stage_two_cold","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Detect the deeper measured supply-air temperature fault."},{"name":"freeze_stage_two_on_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes below the Stage 2 temperature threshold."},{"name":"freeze_stage_two_latch","block_type":"Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold the outdoor-air interruption until its one-hour timer has elapsed."},{"name":"freeze_stage_two_to_integer","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Convert Stage 2 status for a sampled timer feedback path."},{"name":"freeze_stage_two_to_real","block_type":"IntegerToReal","category":"elementary","inputs":[{"name":"u","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"count"}],"notes":"Convert the sampled Stage 2 status to a Real signal for the duration comparison."},{"name":"freeze_stage_two_previous","block_type":"UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"count"}],"outputs":[{"name":"y","type":"Real","unit":"count"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0}],"notes":"Break the Stage 2 latch/timer feedback loop using its prior sampled status."},{"name":"freeze_stage_two_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"count"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"count"}],"notes":"Zero means the prior Stage 2 state was inactive."},{"name":"freeze_stage_two_previous_active","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Was Stage 2 active at the prior sample?"},{"name":"freeze_stage_two_hour","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":3495.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Clear Stage 2 after one hour including the sampled feedback and timer step."},{"name":"freeze_stage_two_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close all outdoor-air paths while minimum ventilation is interrupted."},{"name":"freeze_stage_two_outdoor_air","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Close outdoor air during Stage 2; otherwise restore Stage 1 or normal control."},{"name":"freeze_stage_two_alarm_integer","block_type":"BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Convert the active ventilation interruption to alarm level one."},{"name":"freeze_stage_two_alarm_double","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Build Level 2 from the active Stage 2 alarm bit."},{"name":"freeze_stage_two_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Report Level 3 while minimum ventilation is interrupted."},{"name":"freeze_stage_three_fifteen_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":3.3,"unit":"\u00b0C"}],"notes":"A supply temperature below 3.3 \u00b0C for 15 minutes requires shutdown."},{"name":"freeze_stage_three_five_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"\u00b0C"}],"notes":"A supply temperature below 1 \u00b0C for five minutes requires shutdown."},{"name":"freeze_stage_three_below_fifteen","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Detect the sustained 3.3 \u00b0C shutdown fault."},{"name":"freeze_stage_three_below_five","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Detect the deeper 1 \u00b0C shutdown fault."},{"name":"freeze_stage_three_fifteen_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":900.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require 15 continuous minutes below 3.3 \u00b0C."},{"name":"freeze_stage_three_five_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes below 1 \u00b0C."},{"name":"freeze_stage_three_sensor_fault","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Either sustained low-temperature condition requires shutdown."},{"name":"freeze_stage_three_trip","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A freeze-stat trip or low-temperature fault requires shutdown."},{"name":"freeze_stage_three_reset_temperature","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":7.0,"unit":"\u00b0C"}],"notes":"Permit operator reset only after supply air has recovered above 7 \u00b0C."},{"name":"freeze_stage_three_reset_warm","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Supply air is warm enough to reset."},{"name":"freeze_stage_three_stat_normal","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A freeze-stat trip must clear before operator reset."},{"name":"freeze_stage_three_reset_safe","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Both supply temperature and freeze-stat status permit reset."},{"name":"freeze_stage_three_reset_allowed","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Accept an operator reset only when the fault has cleared."},{"name":"freeze_stage_three_latch","block_type":"Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold freeze shutdown until a safe operator reset; the harness cannot clear it."},{"name":"freeze_stage_three_fan_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Stop the supply fan during shutdown."},{"name":"freeze_stage_three_fan","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Override the graph fan command to zero."},{"name":"freeze_stage_three_outdoor_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close outdoor air during shutdown."},{"name":"freeze_stage_three_outdoor_air","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Override Stage 2 and normal outdoor-air commands."},{"name":"freeze_stage_three_cooling_open","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Open the cooling-coil valve fully for coil freeze protection."},{"name":"freeze_stage_three_cooling_valve","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Override the cooling-coil valve fully open during shutdown."},{"name":"freeze_stage_three_measured_high","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Protect the warmer of measured supply and mixed air temperatures."},{"name":"freeze_stage_three_heating_target","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":27.0,"unit":"\u00b0C"}],"notes":"Target 27 \u00b0C for the higher of measured supply and mixed air during shutdown."},{"name":"freeze_stage_three_heating_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"\u00b0C"},{"name":"u_m","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.1},{"name":"Ti","value":300.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate the heating coil to protect the higher measured air temperature."},{"name":"freeze_stage_three_heating_valve","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the shutdown heating PI while Stage 3 is latched."},{"name":"freeze_stage_three_hot_request","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Stages 1 and 3 both issue two hot-water plant requests."},{"name":"freeze_stage_three_alarm_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 alarm for a latched freeze shutdown."},{"name":"freeze_stage_three_alarm_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Integer","unit":"level"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"The Stage 3 Level 2 shutdown alarm takes priority over the Stage 2 ventilation alarm."},{"name":"economizer_high_limit_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Outdoor temperature minus return temperature for differential dry-bulb high limit."},{"name":"economizer_high_limit_hysteresis","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-1.0,"unit":"K"},{"name":"uHigh","value":0.0,"unit":"K"}],"notes":"Disable free cooling when outdoor reaches return temperature; re-enable below return by 1 K."},{"name":"economizer_high_limit_ok","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Free cooling is available below the differential dry-bulb high limit."},{"name":"economizer_freeze_early","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Either Stage 1 or Stage 2 freeze protection disables free cooling."},{"name":"economizer_freeze_any","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Any of the three freeze stages disables free cooling."},{"name":"economizer_freeze_clear","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Permit economizer control only with no freeze protection active."},{"name":"economizer_proven_and_clear","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require physical fan proof and no freeze stage."},{"name":"minimum_oa_mode_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Enable minimum outdoor-air flow control only in occupied mode with proven fan airflow."},{"name":"minimum_oa_off_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No minimum outdoor airflow is required outside occupied mode or without fan proof."},{"name":"minimum_oa_setpoint","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the teaching outdoor-airflow setpoint by occupied mode and fan proof."},{"name":"minimum_oa_off_command","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Disable the minimum outdoor-air PI command when its loop is inactive."},{"name":"minimum_oa_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use measured-flow minimum damper position only while the loop is enabled."},{"name":"outdoor_air_fan_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close normal outdoor air when the fan is not requested; freeze stages retain priority."},{"name":"outdoor_air_fan_requested","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Allow normal outside air when the fan is requested, including cooldown and preconditioning."},{"name":"outdoor_damper_physical_max","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Editable mechanical maximum travel of the common outdoor-air damper."},{"name":"outdoor_damper_physical_limit","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound the final outdoor damper command by its physical maximum."},{"name":"return_damper_one","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Fully open return damper reference."},{"name":"return_damper_complement","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Normal return command complements the outdoor damper command."},{"name":"return_damper_pi_midpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"Minimum-OA PI midpoint before return damper begins closing."},{"name":"return_damper_pi_excess","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Minimum-OA PI demand above its midpoint."},{"name":"return_damper_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Lower return-damper limit."},{"name":"return_damper_positive_excess","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Ignore PI demand below the return-damper closing range."},{"name":"return_damper_double_excess","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":2.0,"unit":"unitless"}],"notes":"Map the upper half of PI output over the full return damper stroke."},{"name":"return_damper_pi_max","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Maximum return opening allowed by minimum outdoor airflow control."},{"name":"return_damper_oa_limited","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Outdoor-air minimum can independently close the return damper."},{"name":"return_damper_mode","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Apply the minimum-OA return limit only with occupied mode and proven fan."},{"name":"return_damper_physical_max","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Editable mechanical maximum travel of the common return damper."},{"name":"return_damper_physical_limit","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound the return damper command by its physical maximum."},{"name":"minimum_oa_lower_half","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Clip the minimum outdoor-air PI output at the return-damper transition midpoint."},{"name":"minimum_oa_outdoor_stroke","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":2.0,"unit":"unitless"}],"notes":"Map PI output 0\u20130.5 to outdoor damper minimum position 0\u20131; above 0.5 the return damper closes instead."},{"name":"vent_area_sum_1","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent area across the AHU zones."},{"name":"vent_area_sum_2","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent area across the AHU zones."},{"name":"vent_area_sum_3","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent area across the AHU zones."},{"name":"vent_area_sum_4","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent area across the AHU zones."},{"name":"vent_population_sum_1","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent population across the AHU zones."},{"name":"vent_population_sum_2","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent population across the AHU zones."},{"name":"vent_population_sum_3","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent population across the AHU zones."},{"name":"vent_population_sum_4","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent population across the AHU zones."},{"name":"vent_primary_sum_1","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent primary across the AHU zones."},{"name":"vent_primary_sum_2","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent primary across the AHU zones."},{"name":"vent_primary_sum_3","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent primary across the AHU zones."},{"name":"vent_primary_sum_4","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum vent primary across the AHU zones."},{"name":"zone_06_vent_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"normalized airflow"}],"notes":"Avoid zero primary-flow denominator."},{"name":"zone_06_vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound primary-flow denominator."},{"name":"zone_06_vent_flow_bounded","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outdoor air cannot exceed measured primary flow."},{"name":"zone_06_vent_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outside-air fraction."},{"name":"zone_07_vent_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"normalized airflow"}],"notes":"Avoid zero primary-flow denominator."},{"name":"zone_07_vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound primary-flow denominator."},{"name":"zone_07_vent_flow_bounded","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outdoor air cannot exceed measured primary flow."},{"name":"zone_07_vent_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outside-air fraction."},{"name":"zone_08_vent_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"normalized airflow"}],"notes":"Avoid zero primary-flow denominator."},{"name":"zone_08_vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound primary-flow denominator."},{"name":"zone_08_vent_flow_bounded","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outdoor air cannot exceed measured primary flow."},{"name":"zone_08_vent_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outside-air fraction."},{"name":"zone_09_vent_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"normalized airflow"}],"notes":"Avoid zero primary-flow denominator."},{"name":"zone_09_vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound primary-flow denominator."},{"name":"zone_09_vent_flow_bounded","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outdoor air cannot exceed measured primary flow."},{"name":"zone_09_vent_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outside-air fraction."},{"name":"zone_10_vent_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"normalized airflow"}],"notes":"Avoid zero primary-flow denominator."},{"name":"zone_10_vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound primary-flow denominator."},{"name":"zone_10_vent_flow_bounded","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outdoor air cannot exceed measured primary flow."},{"name":"zone_10_vent_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Zone outside-air fraction."},{"name":"vent_fraction_max_1","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Maximum occupied-zone outside-air fraction."},{"name":"vent_fraction_max_2","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Maximum occupied-zone outside-air fraction."},{"name":"vent_fraction_max_3","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Maximum occupied-zone outside-air fraction."},{"name":"vent_fraction_max_4","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Maximum occupied-zone outside-air fraction."},{"name":"vent_breathing_total","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum adjusted area and population ventilation."},{"name":"vent_uncorrected_design","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.45,"unit":"normalized airflow"}],"notes":"Editable design uncorrected minimum outside-air flow for five zones."},{"name":"vent_uncorrected_limit","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Cap uncorrected airflow by design."},{"name":"vent_primary_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.00045,"unit":"normalized airflow"}],"notes":"Avoid zero system primary-flow denominator."},{"name":"vent_primary_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Bound system primary-flow denominator."},{"name":"vent_uncorrected_fraction","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Uncorrected outdoor air divided by measured primary air."},{"name":"vent_one","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"unitless"}],"notes":"Reference ventilation efficiency of one."},{"name":"vent_efficiency_base","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"One plus the uncorrected system outside-air fraction."},{"name":"vent_efficiency","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Subtract the maximum zone outside-air fraction."},{"name":"vent_efficiency_epsilon","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":0.0001,"unit":"unitless"}],"notes":"Lower numerical bound for system ventilation efficiency."},{"name":"vent_efficiency_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Avoid division by zero at low ventilation efficiency."},{"name":"vent_effective_flow","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Correct uncorrected outdoor air for system ventilation efficiency."},{"name":"vent_total_design","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.75,"unit":"normalized airflow"}],"notes":"Editable design total outside-air flow cap."},{"name":"vent_effective_limit","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Cap effective outside-air flow by design."},{"name":"fan_alarm_command_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.01,"unit":"fraction (0\u20131)"}],"notes":"Treat a speed command above 1% as a fan-on command."},{"name":"fan_alarm_commanded_on","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Classify the final supply fan command."},{"name":"fan_alarm_status_off","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"True when physical supply fan status is off."},{"name":"fan_alarm_commanded_off","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"True when CDL commands the supply fan off."},{"name":"fan_alarm_failed_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Commanded on with physical status off."},{"name":"fan_alarm_failed_stop","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Commanded off with physical status on."},{"name":"fan_alarm_start_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":15.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require a 15-second on-command/status discrepancy before Level 2."},{"name":"fan_alarm_stop_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":60.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require a 60-second off-command/status discrepancy before Level 4."},{"name":"fan_alarm_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No fan command/status discrepancy."},{"name":"fan_alarm_level_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 fan commanded on but not running."},{"name":"fan_alarm_level_four","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Level 4 fan running while commanded off."},{"name":"fan_alarm_stop_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Expose the Level 4 failed-stop alarm."},{"name":"fan_alarm_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Level 2 failed-start alarm takes priority."},{"name":"fan_speed_tracking_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Final CDL fan speed command minus measured drive speed."},{"name":"fan_speed_tracking_tolerance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.15,"unit":"fraction (0\u20131)"}],"notes":"Allow 15 percentage points of drive speed tracking error."},{"name":"fan_speed_tracking_low","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Physical drive speed trails the CDL command."},{"name":"fan_speed_tracking_min_command","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.4,"unit":"fraction (0\u20131)"}],"notes":"Diagnose speed tracking only when the fan is commanded above 40%."},{"name":"fan_speed_tracking_enabled","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan speed command is large enough to diagnose tracking."},{"name":"fan_speed_tracking_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan is proven on and the command exceeds the diagnostic minimum."},{"name":"fan_speed_tracking_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured speed remains below the command while the fan runs."},{"name":"fan_speed_tracking_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes of physical speed deficit."},{"name":"fan_speed_tracking_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No supply-fan speed tracking alarm."},{"name":"fan_speed_tracking_level_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Teaching Level 3 drive speed tracking alarm."},{"name":"fan_speed_tracking_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish the speed tracking alarm from the timed CDL condition."},{"name":"outdoor_damper_tracking_high_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Commanded opening minus measured opening."},{"name":"outdoor_damper_tracking_low_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Measured opening minus commanded opening."},{"name":"outdoor_damper_tracking_absolute_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Absolute command/position difference."},{"name":"outdoor_damper_tracking_tolerance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.25,"unit":"fraction (0\u20131)"}],"notes":"Teaching alarm threshold: 25 percentage points of position error."},{"name":"outdoor_damper_tracking_error_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Position error exceeds the editable threshold."},{"name":"outdoor_damper_tracking_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"AHU fan is proven on while damper position fails to follow command."},{"name":"outdoor_damper_tracking_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of physical position mismatch."},{"name":"outdoor_damper_tracking_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No damper tracking alarm."},{"name":"outdoor_damper_tracking_level_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Teaching Level 3 damper position tracking alarm."},{"name":"outdoor_damper_tracking_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish alarm level from the timed CDL condition."},{"name":"return_damper_tracking_high_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Commanded opening minus measured opening."},{"name":"return_damper_tracking_low_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Measured opening minus commanded opening."},{"name":"return_damper_tracking_absolute_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Absolute command/position difference."},{"name":"return_damper_tracking_tolerance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.25,"unit":"fraction (0\u20131)"}],"notes":"Teaching alarm threshold: 25 percentage points of position error."},{"name":"return_damper_tracking_error_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Position error exceeds the editable threshold."},{"name":"return_damper_tracking_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"AHU fan is proven on while damper position fails to follow command."},{"name":"return_damper_tracking_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of physical position mismatch."},{"name":"return_damper_tracking_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No damper tracking alarm."},{"name":"return_damper_tracking_level_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Teaching Level 3 damper position tracking alarm."},{"name":"return_damper_tracking_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish alarm level from the timed CDL condition."},{"name":"economizer_high_limit_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":600.0,"unit":"s"},{"name":"falseHoldDuration","value":600.0,"unit":"s"}],"notes":"Hold high-limit disabled and enabled states for at least ten minutes after a transition. Fan loss and freeze protection bypass this hold for immediate shutdown."},{"name":"economizer_fixed_dry_bulb_cutoff","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":24.0,"unit":"\u00b0C"}],"notes":"Editable fixed outdoor dry-bulb high limit for climates using this device."},{"name":"economizer_fixed_dry_bulb_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Outdoor temperature minus the fixed high-limit cutoff."},{"name":"economizer_fixed_dry_bulb_hysteresis","block_type":"Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-1.0,"unit":"K"},{"name":"uHigh","value":0.0,"unit":"K"}],"notes":"Disable at the fixed cutoff; re-enable one kelvin below it."},{"name":"economizer_use_fixed_dry_bulb","block_type":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"k","type":"Boolean","value":false}],"notes":"Set true to select the fixed dry-bulb high-limit device; false uses differential dry bulb."},{"name":"economizer_dry_bulb_high_limit_select","block_type":"Buildings.Controls.OBC.CDL.Logical.Switch","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Choose the editable fixed or differential high-limit state before the ten-minute hold."},{"name":"economizer_disable","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Raw economizer-disable request after high-limit, fan-proof, and freeze checks."},{"name":"economizer_outdoor_close_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":15.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":false}],"notes":"Wait 15 seconds before returning the outdoor damper to its minimum-air path after economizer disable."},{"name":"economizer_outdoor_transition_pending","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Retain the modulating outdoor-air path during the short disable transition."},{"name":"economizer_outdoor_transition_safe","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan proof and freeze state override the outdoor-air transition immediately."},{"name":"economizer_return_release_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":180.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":false}],"notes":"Keep the return damper at its physical maximum for 180 seconds after economizer disable."},{"name":"economizer_return_transition_pending","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The return-damper full-open interval has not elapsed."},{"name":"economizer_return_transition_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The economizer is disabled and the return-damper release delay remains active."},{"name":"economizer_return_transition_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Fully open the return damper during disable transition, then release it to the normal minimum-air command."}],"connections":[{"from":"outdoor_c","to":"is_cold.u1"},{"from":"cold_threshold.y","to":"is_cold.u2"},{"from":"outdoor_c","to":"is_mild.u1"},{"from":"warm_threshold.y","to":"is_mild.u2"},{"from":"mild_supply.y","to":"mild_or_cool.u1"},{"from":"cooling_supply.y","to":"mild_or_cool.u2"},{"from":"is_mild.y","to":"mild_or_cool.u3"},{"from":"warmup_supply.y","to":"supply_reset.u1"},{"from":"mild_or_cool.y","to":"supply_reset.u2"},{"from":"is_cold.y","to":"supply_reset.u3"},{"from":"flow_request","to":"fan_gain.u"},{"from":"fan_gain.y","to":"fan_limit.u"},{"from":"sat_output.y","to":"supply_air_temp"},{"from":"freeze_stage_three_fan.y","to":"fan_speed"},{"from":"sat_output.y","to":"heating_coil_error.u1"},{"from":"mixed_air_temp","to":"heating_coil_error.u2"},{"from":"heating_coil_error.y","to":"heating_coil_feedforward.u"},{"from":"sat_output.y","to":"heating_coil_feedback.u_s"},{"from":"actual_supply_air_temp","to":"heating_coil_feedback.u_m"},{"from":"heating_coil_feedforward.y","to":"heating_coil_sum.u1"},{"from":"heating_coil_feedback.y","to":"heating_coil_sum.u2"},{"from":"heating_coil_sum.y","to":"heating_coil_limit.u"},{"from":"mixed_air_temp","to":"heating_coil_needed.u1"},{"from":"sat_output.y","to":"heating_coil_needed.u2"},{"from":"heating_coil_limit.y","to":"heating_coil_enable.u1"},{"from":"coil_zero.y","to":"heating_coil_enable.u2"},{"from":"freeze_stage_one_heating_enable.y","to":"heating_coil_enable.u3"},{"from":"freeze_stage_three_heating_valve.y","to":"heating_coil_valve_position"},{"from":"mixed_air_temp","to":"cooling_coil_error.u1"},{"from":"sat_output.y","to":"cooling_coil_error.u2"},{"from":"cooling_coil_error.y","to":"cooling_coil_feedforward.u"},{"from":"sat_output.y","to":"cooling_coil_feedback.u_s"},{"from":"actual_supply_air_temp","to":"cooling_coil_feedback.u_m"},{"from":"cooling_coil_feedforward.y","to":"cooling_coil_sum.u1"},{"from":"cooling_coil_feedback.y","to":"cooling_coil_sum.u2"},{"from":"cooling_coil_sum.y","to":"cooling_coil_limit.u"},{"from":"mixed_air_temp","to":"cooling_coil_needed.u1"},{"from":"sat_output.y","to":"cooling_coil_needed.u2"},{"from":"cooling_coil_limit.y","to":"cooling_coil_enable.u1"},{"from":"coil_zero.y","to":"cooling_coil_enable.u2"},{"from":"cooling_coil_needed.y","to":"cooling_coil_enable.u3"},{"from":"freeze_stage_three_cooling_valve.y","to":"cooling_coil_valve_position"},{"from":"zone_06_pressure_request","to":"request_sum_1.u1"},{"from":"zone_07_pressure_request","to":"request_sum_1.u2"},{"from":"zone_08_pressure_request","to":"request_sum_2.u2"},{"from":"request_sum_1.y","to":"request_sum_2.u1"},{"from":"zone_09_pressure_request","to":"request_sum_3.u2"},{"from":"request_sum_2.y","to":"request_sum_3.u1"},{"from":"zone_10_pressure_request","to":"request_sum_4.u2"},{"from":"request_sum_3.y","to":"request_sum_4.u1"},{"from":"request_sum_4.y","to":"pressure_request_count"},{"from":"request_sum_4.y","to":"request_count_real.u"},{"from":"ignored_request_count.y","to":"ignored_request_real.u"},{"from":"request_count_real.y","to":"excess_request_count.u1"},{"from":"ignored_request_real.y","to":"excess_request_count.u2"},{"from":"excess_request_count.y","to":"positive_request_count.u1"},{"from":"zero_requests.y","to":"positive_request_count.u2"},{"from":"positive_request_count.y","to":"response_per_request.u"},{"from":"response_per_request.y","to":"bounded_response.u1"},{"from":"maximum_response.y","to":"bounded_response.u2"},{"from":"bounded_response.y","to":"net_pressure_reset.u1"},{"from":"trim_amount.y","to":"net_pressure_reset.u2"},{"from":"pressure_previous.y","to":"pressure_target_sum.u1"},{"from":"net_pressure_reset.y","to":"pressure_target_sum.u2"},{"from":"pressure_target_sum.y","to":"pressure_above_minimum.u1"},{"from":"low_pressure_target.y","to":"pressure_above_minimum.u2"},{"from":"pressure_above_minimum.y","to":"pressure_below_maximum.u1"},{"from":"high_pressure_target.y","to":"pressure_below_maximum.u2"},{"from":"pressure_below_maximum.y","to":"pressure_candidate.u1"},{"from":"initial_pressure_target.y","to":"pressure_candidate.u2"},{"from":"request_delay.y","to":"pressure_candidate.u3"},{"from":"pressure_candidate.y","to":"pressure_previous.u"},{"from":"pressure_previous.y","to":"pressure_target_output.u1"},{"from":"initial_pressure_target.y","to":"pressure_target_output.u2"},{"from":"request_delay.y","to":"pressure_target_output.u3"},{"from":"pressure_target_output.y","to":"duct_pressure_setpoint"},{"from":"pressure_target_output.y","to":"duct_pressure_pi.u_s"},{"from":"duct_pressure","to":"duct_pressure_pi.u_m"},{"from":"fan_limit.y","to":"fan_feedforward_max.u1"},{"from":"duct_pressure_pi.y","to":"fan_feedforward_max.u2"},{"from":"flow_request","to":"fan_requested.u1"},{"from":"fan_request_threshold.y","to":"fan_requested.u2"},{"from":"fan_feedforward_max.y","to":"fan_enable.u1"},{"from":"fan_off.y","to":"fan_enable.u2"},{"from":"fan_requested.y","to":"fan_enable.u3"},{"from":"fan_requested.y","to":"request_delay.u"},{"from":"outdoor_airflow","to":"minimum_oa_pi.u_m"},{"from":"outdoor_air_select.y","to":"minimum_oa_command.u1"},{"from":"outdoor_c","to":"outdoor_below_return.u1"},{"from":"return_air_temp","to":"outdoor_below_return.u2"},{"from":"return_air_temp","to":"return_above_supply_target.u1"},{"from":"sat_output.y","to":"return_above_supply_target.u2"},{"from":"outdoor_c","to":"outdoor_above_low_limit.u1"},{"from":"economizer_low_limit.y","to":"outdoor_above_low_limit.u2"},{"from":"sat_output.y","to":"economizer_mixed_air_pi.u_s"},{"from":"mixed_air_temp","to":"economizer_mixed_air_pi.u_m"},{"from":"return_above_supply_target.y","to":"free_cooling_useful.u2"},{"from":"outdoor_above_low_limit.y","to":"economizer_temperature_ok.u1"},{"from":"free_cooling_useful.y","to":"economizer_enabled.u1"},{"from":"economizer_temperature_ok.y","to":"economizer_enabled.u2"},{"from":"economizer_mixed_air_pi.y","to":"outdoor_air_select.u1"},{"from":"minimum_outdoor_air.y","to":"outdoor_air_select.u2"},{"from":"zone_06_cooling_demand","to":"zone_06_sat_demand_high.u1"},{"from":"zone_06_sat_demand_threshold.y","to":"zone_06_sat_demand_high.u2"},{"from":"zone_06_damper_position","to":"zone_06_sat_damper_open.u"},{"from":"zone_06_sat_demand_high.y","to":"zone_06_sat_request_condition.u1"},{"from":"zone_06_sat_damper_open.y","to":"zone_06_sat_request_condition.u2"},{"from":"zone_06_sat_request_condition.y","to":"zone_06_sat_request_delay.u"},{"from":"zone_06_sat_request_delay.y","to":"zone_06_sat_request_count.u"},{"from":"zone_07_cooling_demand","to":"zone_07_sat_demand_high.u1"},{"from":"zone_07_sat_demand_threshold.y","to":"zone_07_sat_demand_high.u2"},{"from":"zone_07_damper_position","to":"zone_07_sat_damper_open.u"},{"from":"zone_07_sat_demand_high.y","to":"zone_07_sat_request_condition.u1"},{"from":"zone_07_sat_damper_open.y","to":"zone_07_sat_request_condition.u2"},{"from":"zone_07_sat_request_condition.y","to":"zone_07_sat_request_delay.u"},{"from":"zone_07_sat_request_delay.y","to":"zone_07_sat_request_count.u"},{"from":"zone_08_cooling_demand","to":"zone_08_sat_demand_high.u1"},{"from":"zone_08_sat_demand_threshold.y","to":"zone_08_sat_demand_high.u2"},{"from":"zone_08_damper_position","to":"zone_08_sat_damper_open.u"},{"from":"zone_08_sat_demand_high.y","to":"zone_08_sat_request_condition.u1"},{"from":"zone_08_sat_damper_open.y","to":"zone_08_sat_request_condition.u2"},{"from":"zone_08_sat_request_condition.y","to":"zone_08_sat_request_delay.u"},{"from":"zone_08_sat_request_delay.y","to":"zone_08_sat_request_count.u"},{"from":"zone_09_cooling_demand","to":"zone_09_sat_demand_high.u1"},{"from":"zone_09_sat_demand_threshold.y","to":"zone_09_sat_demand_high.u2"},{"from":"zone_09_damper_position","to":"zone_09_sat_damper_open.u"},{"from":"zone_09_sat_demand_high.y","to":"zone_09_sat_request_condition.u1"},{"from":"zone_09_sat_damper_open.y","to":"zone_09_sat_request_condition.u2"},{"from":"zone_09_sat_request_condition.y","to":"zone_09_sat_request_delay.u"},{"from":"zone_09_sat_request_delay.y","to":"zone_09_sat_request_count.u"},{"from":"zone_10_cooling_demand","to":"zone_10_sat_demand_high.u1"},{"from":"zone_10_sat_demand_threshold.y","to":"zone_10_sat_demand_high.u2"},{"from":"zone_10_damper_position","to":"zone_10_sat_damper_open.u"},{"from":"zone_10_sat_demand_high.y","to":"zone_10_sat_request_condition.u1"},{"from":"zone_10_sat_damper_open.y","to":"zone_10_sat_request_condition.u2"},{"from":"zone_10_sat_request_condition.y","to":"zone_10_sat_request_delay.u"},{"from":"zone_10_sat_request_delay.y","to":"zone_10_sat_request_count.u"},{"from":"zone_06_sat_request_count.y","to":"sat_request_sum_1.u1"},{"from":"zone_07_sat_request_count.y","to":"sat_request_sum_1.u2"},{"from":"sat_request_sum_1.y","to":"sat_request_sum_2.u1"},{"from":"zone_08_sat_request_count.y","to":"sat_request_sum_2.u2"},{"from":"sat_request_sum_2.y","to":"sat_request_sum_3.u1"},{"from":"zone_09_sat_request_count.y","to":"sat_request_sum_3.u2"},{"from":"sat_request_sum_3.y","to":"sat_request_sum_4.u1"},{"from":"zone_10_sat_request_count.y","to":"sat_request_sum_4.u2"},{"from":"sat_request_sum_4.y","to":"sat_request_count"},{"from":"sat_request_sum_4.y","to":"sat_request_real.u"},{"from":"sat_request_real.y","to":"sat_excess_requests.u1"},{"from":"sat_ignored_requests.y","to":"sat_excess_requests.u2"},{"from":"sat_excess_requests.y","to":"sat_positive_requests.u1"},{"from":"sat_zero_requests.y","to":"sat_positive_requests.u2"},{"from":"sat_positive_requests.y","to":"sat_response_gain.u"},{"from":"sat_response_gain.y","to":"sat_bounded_response.u1"},{"from":"sat_max_response.y","to":"sat_bounded_response.u2"},{"from":"sat_bounded_response.y","to":"sat_delta.u1"},{"from":"sat_trim.y","to":"sat_delta.u2"},{"from":"sat_previous.y","to":"sat_target_sum.u1"},{"from":"sat_delta.y","to":"sat_target_sum.u2"},{"from":"sat_target_sum.y","to":"sat_above_minimum.u1"},{"from":"sat_minimum.y","to":"sat_above_minimum.u2"},{"from":"sat_above_minimum.y","to":"sat_below_weather_max.u1"},{"from":"supply_reset.y","to":"sat_below_weather_max.u2"},{"from":"sat_below_weather_max.y","to":"sat_candidate.u1"},{"from":"supply_reset.y","to":"sat_candidate.u2"},{"from":"sat_fan_delay.y","to":"sat_candidate.u3"},{"from":"sat_candidate.y","to":"sat_previous.u"},{"from":"sat_previous.y","to":"sat_output.u1"},{"from":"supply_reset.y","to":"sat_output.u2"},{"from":"sat_fan_delay.y","to":"sat_output.u3"},{"from":"fan_requested.y","to":"sat_fan_delay.u"},{"from":"actual_supply_air_temp","to":"freeze_stage_one_cold.u1"},{"from":"freeze_stage_one_on.y","to":"freeze_stage_one_cold.u2"},{"from":"actual_supply_air_temp","to":"freeze_stage_one_warm.u1"},{"from":"freeze_stage_one_off.y","to":"freeze_stage_one_warm.u2"},{"from":"freeze_stage_one_cold.y","to":"freeze_stage_one_on_delay.u"},{"from":"freeze_stage_one_warm.y","to":"freeze_stage_one_off_delay.u"},{"from":"freeze_stage_one_on_delay.y","to":"freeze_stage_one_latch.u"},{"from":"freeze_stage_one_off_delay.y","to":"freeze_stage_one_latch.clr"},{"from":"minimum_outdoor_air.y","to":"freeze_stage_one_outdoor_air.u1"},{"from":"freeze_stage_one_latch.y","to":"freeze_stage_one_outdoor_air.u3"},{"from":"heating_coil_needed.y","to":"freeze_stage_one_heating_enable.u1"},{"from":"freeze_stage_one_latch.y","to":"freeze_stage_one_heating_enable.u2"},{"from":"freeze_stage_one_latch.y","to":"freeze_stage_one"},{"from":"freeze_stage_one_request_integer.y","to":"freeze_stage_one_two_requests.u1"},{"from":"freeze_stage_one_request_integer.y","to":"freeze_stage_one_two_requests.u2"},{"from":"freeze_stage_one_two_requests.y","to":"freeze_hot_water_request"},{"from":"actual_supply_air_temp","to":"freeze_stage_two_cold.u1"},{"from":"freeze_stage_two_on.y","to":"freeze_stage_two_cold.u2"},{"from":"freeze_stage_two_cold.y","to":"freeze_stage_two_on_delay.u"},{"from":"freeze_stage_two_on_delay.y","to":"freeze_stage_two_latch.u"},{"from":"freeze_stage_two_latch.y","to":"freeze_stage_two_to_integer.u"},{"from":"freeze_stage_two_to_integer.y","to":"freeze_stage_two_to_real.u"},{"from":"freeze_stage_two_to_real.y","to":"freeze_stage_two_previous.u"},{"from":"freeze_stage_two_previous.y","to":"freeze_stage_two_previous_active.u1"},{"from":"freeze_stage_two_zero.y","to":"freeze_stage_two_previous_active.u2"},{"from":"freeze_stage_two_previous_active.y","to":"freeze_stage_two_hour.u"},{"from":"freeze_stage_two_hour.y","to":"freeze_stage_two_latch.clr"},{"from":"freeze_stage_two_closed.y","to":"freeze_stage_two_outdoor_air.u1"},{"from":"freeze_stage_one_outdoor_air.y","to":"freeze_stage_two_outdoor_air.u2"},{"from":"freeze_stage_two_latch.y","to":"freeze_stage_two_outdoor_air.u3"},{"from":"freeze_stage_two_latch.y","to":"freeze_stage_two"},{"from":"freeze_stage_two_latch.y","to":"freeze_stage_two_alarm_integer.u"},{"from":"freeze_stage_two_alarm_integer.y","to":"freeze_stage_two_alarm_double.u1"},{"from":"freeze_stage_two_alarm_integer.y","to":"freeze_stage_two_alarm_double.u2"},{"from":"freeze_stage_two_alarm_double.y","to":"freeze_stage_two_alarm_three.u1"},{"from":"freeze_stage_two_alarm_integer.y","to":"freeze_stage_two_alarm_three.u2"},{"from":"freeze_stage_two_alarm_three.y","to":"freeze_ventilation_alarm_level"},{"from":"actual_supply_air_temp","to":"freeze_stage_three_below_fifteen.u1"},{"from":"freeze_stage_three_fifteen_threshold.y","to":"freeze_stage_three_below_fifteen.u2"},{"from":"actual_supply_air_temp","to":"freeze_stage_three_below_five.u1"},{"from":"freeze_stage_three_five_threshold.y","to":"freeze_stage_three_below_five.u2"},{"from":"freeze_stage_three_below_fifteen.y","to":"freeze_stage_three_fifteen_delay.u"},{"from":"freeze_stage_three_below_five.y","to":"freeze_stage_three_five_delay.u"},{"from":"freeze_stage_three_fifteen_delay.y","to":"freeze_stage_three_sensor_fault.u1"},{"from":"freeze_stage_three_five_delay.y","to":"freeze_stage_three_sensor_fault.u2"},{"from":"freeze_stage_three_sensor_fault.y","to":"freeze_stage_three_trip.u1"},{"from":"freeze_stat_trip","to":"freeze_stage_three_trip.u2"},{"from":"actual_supply_air_temp","to":"freeze_stage_three_reset_warm.u1"},{"from":"freeze_stage_three_reset_temperature.y","to":"freeze_stage_three_reset_warm.u2"},{"from":"freeze_stat_trip","to":"freeze_stage_three_stat_normal.u"},{"from":"freeze_stage_three_reset_warm.y","to":"freeze_stage_three_reset_safe.u1"},{"from":"freeze_stage_three_stat_normal.y","to":"freeze_stage_three_reset_safe.u2"},{"from":"freeze_stage_three_reset_safe.y","to":"freeze_stage_three_reset_allowed.u1"},{"from":"freeze_reset","to":"freeze_stage_three_reset_allowed.u2"},{"from":"freeze_stage_three_trip.y","to":"freeze_stage_three_latch.u"},{"from":"freeze_stage_three_reset_allowed.y","to":"freeze_stage_three_latch.clr"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three"},{"from":"freeze_stage_three_fan_off.y","to":"freeze_stage_three_fan.u1"},{"from":"fan_enable.y","to":"freeze_stage_three_fan.u2"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_fan.u3"},{"from":"freeze_stage_three_outdoor_closed.y","to":"freeze_stage_three_outdoor_air.u1"},{"from":"freeze_stage_two_outdoor_air.y","to":"freeze_stage_three_outdoor_air.u2"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_outdoor_air.u3"},{"from":"freeze_stage_three_cooling_open.y","to":"freeze_stage_three_cooling_valve.u1"},{"from":"cooling_coil_enable.y","to":"freeze_stage_three_cooling_valve.u2"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_cooling_valve.u3"},{"from":"actual_supply_air_temp","to":"freeze_stage_three_measured_high.u1"},{"from":"mixed_air_temp","to":"freeze_stage_three_measured_high.u2"},{"from":"freeze_stage_three_heating_target.y","to":"freeze_stage_three_heating_pi.u_s"},{"from":"freeze_stage_three_measured_high.y","to":"freeze_stage_three_heating_pi.u_m"},{"from":"freeze_stage_three_heating_pi.y","to":"freeze_stage_three_heating_valve.u1"},{"from":"heating_coil_enable.y","to":"freeze_stage_three_heating_valve.u2"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_heating_valve.u3"},{"from":"freeze_stage_one_latch.y","to":"freeze_stage_three_hot_request.u1"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_hot_request.u2"},{"from":"freeze_stage_three_hot_request.y","to":"freeze_stage_one_request_integer.u"},{"from":"freeze_stage_three_latch.y","to":"freeze_chilled_water_request"},{"from":"freeze_stage_three_alarm_two.y","to":"freeze_stage_three_alarm_select.u1"},{"from":"freeze_stage_two_alarm_three.y","to":"freeze_stage_three_alarm_select.u2"},{"from":"freeze_stage_three_latch.y","to":"freeze_stage_three_alarm_select.u3"},{"from":"freeze_stage_three_alarm_select.y","to":"freeze_alarm_level"},{"from":"outdoor_c","to":"economizer_high_limit_error.u1"},{"from":"return_air_temp","to":"economizer_high_limit_error.u2"},{"from":"economizer_high_limit_error.y","to":"economizer_high_limit_hysteresis.u"},{"from":"economizer_high_limit_ok.y","to":"free_cooling_useful.u1"},{"from":"freeze_stage_one_latch.y","to":"economizer_freeze_early.u1"},{"from":"freeze_stage_two_latch.y","to":"economizer_freeze_early.u2"},{"from":"economizer_freeze_early.y","to":"economizer_freeze_any.u1"},{"from":"freeze_stage_three_latch.y","to":"economizer_freeze_any.u2"},{"from":"economizer_freeze_any.y","to":"economizer_freeze_clear.u"},{"from":"supply_fan_proven","to":"economizer_proven_and_clear.u1"},{"from":"economizer_freeze_clear.y","to":"economizer_proven_and_clear.u2"},{"from":"economizer_proven_and_clear.y","to":"economizer_temperature_ok.u2"},{"from":"economizer_enabled.y","to":"economizer_mode_enabled"},{"from":"occupied_mode","to":"minimum_oa_mode_enabled.u1"},{"from":"supply_fan_proven","to":"minimum_oa_mode_enabled.u2"},{"from":"minimum_oa_mode_enabled.y","to":"minimum_outdoor_air_enabled"},{"from":"minimum_oa_off_setpoint.y","to":"minimum_oa_setpoint.u2"},{"from":"minimum_oa_mode_enabled.y","to":"minimum_oa_setpoint.u3"},{"from":"minimum_oa_setpoint.y","to":"minimum_outdoor_airflow"},{"from":"minimum_oa_setpoint.y","to":"minimum_oa_pi.u_s"},{"from":"minimum_oa_off_command.y","to":"minimum_oa_active.u2"},{"from":"minimum_oa_mode_enabled.y","to":"minimum_oa_active.u3"},{"from":"minimum_oa_active.y","to":"minimum_oa_command.u2"},{"from":"minimum_oa_command.y","to":"outdoor_air_fan_requested.u1"},{"from":"outdoor_air_fan_off.y","to":"outdoor_air_fan_requested.u2"},{"from":"fan_requested.y","to":"outdoor_air_fan_requested.u3"},{"from":"outdoor_air_fan_requested.y","to":"freeze_stage_one_outdoor_air.u2"},{"from":"freeze_stage_three_outdoor_air.y","to":"outdoor_damper_physical_limit.u1"},{"from":"outdoor_damper_physical_max.y","to":"outdoor_damper_physical_limit.u2"},{"from":"outdoor_damper_physical_limit.y","to":"outdoor_air_fraction"},{"from":"outdoor_damper_physical_limit.y","to":"outdoor_air_damper_position"},{"from":"outdoor_air_select.y","to":"return_damper_complement.u2"},{"from":"return_damper_one.y","to":"return_damper_complement.u1"},{"from":"minimum_oa_pi.y","to":"return_damper_pi_excess.u1"},{"from":"return_damper_pi_midpoint.y","to":"return_damper_pi_excess.u2"},{"from":"return_damper_pi_excess.y","to":"return_damper_positive_excess.u1"},{"from":"return_damper_zero.y","to":"return_damper_positive_excess.u2"},{"from":"return_damper_positive_excess.y","to":"return_damper_double_excess.u"},{"from":"return_damper_one.y","to":"return_damper_pi_max.u1"},{"from":"return_damper_double_excess.y","to":"return_damper_pi_max.u2"},{"from":"return_damper_complement.y","to":"return_damper_oa_limited.u1"},{"from":"return_damper_pi_max.y","to":"return_damper_oa_limited.u2"},{"from":"return_damper_oa_limited.y","to":"return_damper_mode.u1"},{"from":"return_damper_complement.y","to":"return_damper_mode.u2"},{"from":"minimum_oa_mode_enabled.y","to":"return_damper_mode.u3"},{"from":"return_damper_mode.y","to":"return_damper_physical_limit.u1"},{"from":"return_damper_physical_max.y","to":"return_damper_physical_limit.u2"},{"from":"minimum_oa_pi.y","to":"minimum_oa_lower_half.u1"},{"from":"return_damper_pi_midpoint.y","to":"minimum_oa_lower_half.u2"},{"from":"minimum_oa_lower_half.y","to":"minimum_oa_outdoor_stroke.u"},{"from":"minimum_oa_outdoor_stroke.y","to":"minimum_oa_active.u1"},{"from":"zone_06_ventilation_area","to":"vent_area_sum_1.u1"},{"from":"zone_07_ventilation_area","to":"vent_area_sum_1.u2"},{"from":"vent_area_sum_1.y","to":"vent_area_sum_2.u1"},{"from":"zone_08_ventilation_area","to":"vent_area_sum_2.u2"},{"from":"vent_area_sum_2.y","to":"vent_area_sum_3.u1"},{"from":"zone_09_ventilation_area","to":"vent_area_sum_3.u2"},{"from":"vent_area_sum_3.y","to":"vent_area_sum_4.u1"},{"from":"zone_10_ventilation_area","to":"vent_area_sum_4.u2"},{"from":"zone_06_ventilation_population","to":"vent_population_sum_1.u1"},{"from":"zone_07_ventilation_population","to":"vent_population_sum_1.u2"},{"from":"vent_population_sum_1.y","to":"vent_population_sum_2.u1"},{"from":"zone_08_ventilation_population","to":"vent_population_sum_2.u2"},{"from":"vent_population_sum_2.y","to":"vent_population_sum_3.u1"},{"from":"zone_09_ventilation_population","to":"vent_population_sum_3.u2"},{"from":"vent_population_sum_3.y","to":"vent_population_sum_4.u1"},{"from":"zone_10_ventilation_population","to":"vent_population_sum_4.u2"},{"from":"zone_06_measured_airflow","to":"vent_primary_sum_1.u1"},{"from":"zone_07_measured_airflow","to":"vent_primary_sum_1.u2"},{"from":"vent_primary_sum_1.y","to":"vent_primary_sum_2.u1"},{"from":"zone_08_measured_airflow","to":"vent_primary_sum_2.u2"},{"from":"vent_primary_sum_2.y","to":"vent_primary_sum_3.u1"},{"from":"zone_09_measured_airflow","to":"vent_primary_sum_3.u2"},{"from":"vent_primary_sum_3.y","to":"vent_primary_sum_4.u1"},{"from":"zone_10_measured_airflow","to":"vent_primary_sum_4.u2"},{"from":"zone_06_measured_airflow","to":"zone_06_vent_primary_safe.u1"},{"from":"zone_06_vent_epsilon.y","to":"zone_06_vent_primary_safe.u2"},{"from":"zone_06_measured_airflow","to":"zone_06_vent_flow_bounded.u1"},{"from":"zone_06_ventilation_minimum_oa_flow","to":"zone_06_vent_flow_bounded.u2"},{"from":"zone_06_vent_flow_bounded.y","to":"zone_06_vent_fraction.u1"},{"from":"zone_06_vent_primary_safe.y","to":"zone_06_vent_fraction.u2"},{"from":"zone_07_measured_airflow","to":"zone_07_vent_primary_safe.u1"},{"from":"zone_07_vent_epsilon.y","to":"zone_07_vent_primary_safe.u2"},{"from":"zone_07_measured_airflow","to":"zone_07_vent_flow_bounded.u1"},{"from":"zone_07_ventilation_minimum_oa_flow","to":"zone_07_vent_flow_bounded.u2"},{"from":"zone_07_vent_flow_bounded.y","to":"zone_07_vent_fraction.u1"},{"from":"zone_07_vent_primary_safe.y","to":"zone_07_vent_fraction.u2"},{"from":"zone_08_measured_airflow","to":"zone_08_vent_primary_safe.u1"},{"from":"zone_08_vent_epsilon.y","to":"zone_08_vent_primary_safe.u2"},{"from":"zone_08_measured_airflow","to":"zone_08_vent_flow_bounded.u1"},{"from":"zone_08_ventilation_minimum_oa_flow","to":"zone_08_vent_flow_bounded.u2"},{"from":"zone_08_vent_flow_bounded.y","to":"zone_08_vent_fraction.u1"},{"from":"zone_08_vent_primary_safe.y","to":"zone_08_vent_fraction.u2"},{"from":"zone_09_measured_airflow","to":"zone_09_vent_primary_safe.u1"},{"from":"zone_09_vent_epsilon.y","to":"zone_09_vent_primary_safe.u2"},{"from":"zone_09_measured_airflow","to":"zone_09_vent_flow_bounded.u1"},{"from":"zone_09_ventilation_minimum_oa_flow","to":"zone_09_vent_flow_bounded.u2"},{"from":"zone_09_vent_flow_bounded.y","to":"zone_09_vent_fraction.u1"},{"from":"zone_09_vent_primary_safe.y","to":"zone_09_vent_fraction.u2"},{"from":"zone_10_measured_airflow","to":"zone_10_vent_primary_safe.u1"},{"from":"zone_10_vent_epsilon.y","to":"zone_10_vent_primary_safe.u2"},{"from":"zone_10_measured_airflow","to":"zone_10_vent_flow_bounded.u1"},{"from":"zone_10_ventilation_minimum_oa_flow","to":"zone_10_vent_flow_bounded.u2"},{"from":"zone_10_vent_flow_bounded.y","to":"zone_10_vent_fraction.u1"},{"from":"zone_10_vent_primary_safe.y","to":"zone_10_vent_fraction.u2"},{"from":"zone_06_vent_fraction.y","to":"vent_fraction_max_1.u1"},{"from":"zone_07_vent_fraction.y","to":"vent_fraction_max_1.u2"},{"from":"vent_fraction_max_1.y","to":"vent_fraction_max_2.u1"},{"from":"zone_08_vent_fraction.y","to":"vent_fraction_max_2.u2"},{"from":"vent_fraction_max_2.y","to":"vent_fraction_max_3.u1"},{"from":"zone_09_vent_fraction.y","to":"vent_fraction_max_3.u2"},{"from":"vent_fraction_max_3.y","to":"vent_fraction_max_4.u1"},{"from":"zone_10_vent_fraction.y","to":"vent_fraction_max_4.u2"},{"from":"vent_area_sum_4.y","to":"vent_breathing_total.u1"},{"from":"vent_population_sum_4.y","to":"vent_breathing_total.u2"},{"from":"vent_breathing_total.y","to":"vent_uncorrected_limit.u1"},{"from":"vent_uncorrected_design.y","to":"vent_uncorrected_limit.u2"},{"from":"vent_primary_sum_4.y","to":"vent_primary_safe.u1"},{"from":"vent_primary_epsilon.y","to":"vent_primary_safe.u2"},{"from":"vent_uncorrected_limit.y","to":"vent_uncorrected_fraction.u1"},{"from":"vent_primary_safe.y","to":"vent_uncorrected_fraction.u2"},{"from":"vent_one.y","to":"vent_efficiency_base.u1"},{"from":"vent_uncorrected_fraction.y","to":"vent_efficiency_base.u2"},{"from":"vent_efficiency_base.y","to":"vent_efficiency.u1"},{"from":"vent_fraction_max_4.y","to":"vent_efficiency.u2"},{"from":"vent_efficiency.y","to":"vent_efficiency_safe.u1"},{"from":"vent_efficiency_epsilon.y","to":"vent_efficiency_safe.u2"},{"from":"vent_uncorrected_limit.y","to":"vent_effective_flow.u1"},{"from":"vent_efficiency_safe.y","to":"vent_effective_flow.u2"},{"from":"vent_effective_flow.y","to":"vent_effective_limit.u1"},{"from":"vent_total_design.y","to":"vent_effective_limit.u2"},{"from":"vent_effective_limit.y","to":"minimum_oa_setpoint.u1"},{"from":"vent_uncorrected_limit.y","to":"ventilation_uncorrected"},{"from":"vent_efficiency_safe.y","to":"ventilation_efficiency"},{"from":"freeze_stage_three_fan.y","to":"fan_alarm_commanded_on.u1"},{"from":"fan_alarm_command_threshold.y","to":"fan_alarm_commanded_on.u2"},{"from":"supply_fan_proven","to":"fan_alarm_status_off.u"},{"from":"fan_alarm_commanded_on.y","to":"fan_alarm_commanded_off.u"},{"from":"fan_alarm_commanded_on.y","to":"fan_alarm_failed_start.u1"},{"from":"fan_alarm_status_off.y","to":"fan_alarm_failed_start.u2"},{"from":"fan_alarm_commanded_off.y","to":"fan_alarm_failed_stop.u1"},{"from":"supply_fan_proven","to":"fan_alarm_failed_stop.u2"},{"from":"fan_alarm_failed_start.y","to":"fan_alarm_start_delay.u"},{"from":"fan_alarm_failed_stop.y","to":"fan_alarm_stop_delay.u"},{"from":"fan_alarm_level_four.y","to":"fan_alarm_stop_select.u1"},{"from":"fan_alarm_stop_delay.y","to":"fan_alarm_stop_select.u2"},{"from":"fan_alarm_clear.y","to":"fan_alarm_stop_select.u3"},{"from":"fan_alarm_level_two.y","to":"fan_alarm_priority.u1"},{"from":"fan_alarm_start_delay.y","to":"fan_alarm_priority.u2"},{"from":"fan_alarm_stop_select.y","to":"fan_alarm_priority.u3"},{"from":"fan_alarm_priority.y","to":"supply_fan_alarm_level"},{"from":"freeze_stage_three_fan.y","to":"fan_speed_tracking_error.u1"},{"from":"actual_fan_speed","to":"fan_speed_tracking_error.u2"},{"from":"fan_speed_tracking_error.y","to":"fan_speed_tracking_low.u1"},{"from":"fan_speed_tracking_tolerance.y","to":"fan_speed_tracking_low.u2"},{"from":"freeze_stage_three_fan.y","to":"fan_speed_tracking_enabled.u1"},{"from":"fan_speed_tracking_min_command.y","to":"fan_speed_tracking_enabled.u2"},{"from":"fan_speed_tracking_enabled.y","to":"fan_speed_tracking_active.u1"},{"from":"supply_fan_proven","to":"fan_speed_tracking_active.u2"},{"from":"fan_speed_tracking_active.y","to":"fan_speed_tracking_condition.u1"},{"from":"fan_speed_tracking_low.y","to":"fan_speed_tracking_condition.u2"},{"from":"fan_speed_tracking_condition.y","to":"fan_speed_tracking_delay.u"},{"from":"fan_speed_tracking_level_three.y","to":"fan_speed_tracking_select.u1"},{"from":"fan_speed_tracking_delay.y","to":"fan_speed_tracking_select.u2"},{"from":"fan_speed_tracking_clear.y","to":"fan_speed_tracking_select.u3"},{"from":"fan_speed_tracking_select.y","to":"fan_speed_tracking_alarm_level"},{"from":"outdoor_damper_physical_limit.y","to":"outdoor_damper_tracking_high_error.u1"},{"from":"actual_outdoor_damper_position","to":"outdoor_damper_tracking_high_error.u2"},{"from":"actual_outdoor_damper_position","to":"outdoor_damper_tracking_low_error.u1"},{"from":"outdoor_damper_physical_limit.y","to":"outdoor_damper_tracking_low_error.u2"},{"from":"outdoor_damper_tracking_high_error.y","to":"outdoor_damper_tracking_absolute_error.u1"},{"from":"outdoor_damper_tracking_low_error.y","to":"outdoor_damper_tracking_absolute_error.u2"},{"from":"outdoor_damper_tracking_absolute_error.y","to":"outdoor_damper_tracking_error_high.u1"},{"from":"outdoor_damper_tracking_tolerance.y","to":"outdoor_damper_tracking_error_high.u2"},{"from":"outdoor_damper_tracking_error_high.y","to":"outdoor_damper_tracking_condition.u1"},{"from":"supply_fan_proven","to":"outdoor_damper_tracking_condition.u2"},{"from":"outdoor_damper_tracking_condition.y","to":"outdoor_damper_tracking_delay.u"},{"from":"outdoor_damper_tracking_level_three.y","to":"outdoor_damper_tracking_select.u1"},{"from":"outdoor_damper_tracking_delay.y","to":"outdoor_damper_tracking_select.u2"},{"from":"outdoor_damper_tracking_clear.y","to":"outdoor_damper_tracking_select.u3"},{"from":"outdoor_damper_tracking_select.y","to":"outdoor_damper_tracking_alarm_level"},{"from":"return_damper_physical_limit.y","to":"return_damper_tracking_high_error.u1"},{"from":"actual_return_damper_position","to":"return_damper_tracking_high_error.u2"},{"from":"actual_return_damper_position","to":"return_damper_tracking_low_error.u1"},{"from":"return_damper_physical_limit.y","to":"return_damper_tracking_low_error.u2"},{"from":"return_damper_tracking_high_error.y","to":"return_damper_tracking_absolute_error.u1"},{"from":"return_damper_tracking_low_error.y","to":"return_damper_tracking_absolute_error.u2"},{"from":"return_damper_tracking_absolute_error.y","to":"return_damper_tracking_error_high.u1"},{"from":"return_damper_tracking_tolerance.y","to":"return_damper_tracking_error_high.u2"},{"from":"return_damper_tracking_error_high.y","to":"return_damper_tracking_condition.u1"},{"from":"supply_fan_proven","to":"return_damper_tracking_condition.u2"},{"from":"return_damper_tracking_condition.y","to":"return_damper_tracking_delay.u"},{"from":"return_damper_tracking_level_three.y","to":"return_damper_tracking_select.u1"},{"from":"return_damper_tracking_delay.y","to":"return_damper_tracking_select.u2"},{"from":"return_damper_tracking_clear.y","to":"return_damper_tracking_select.u3"},{"from":"return_damper_tracking_select.y","to":"return_damper_tracking_alarm_level"},{"from":"economizer_high_limit_hold.y","to":"economizer_high_limit_ok.u"},{"from":"outdoor_c","to":"economizer_fixed_dry_bulb_error.u1"},{"from":"economizer_fixed_dry_bulb_cutoff.y","to":"economizer_fixed_dry_bulb_error.u2"},{"from":"economizer_fixed_dry_bulb_error.y","to":"economizer_fixed_dry_bulb_hysteresis.u"},{"from":"economizer_fixed_dry_bulb_hysteresis.y","to":"economizer_dry_bulb_high_limit_select.u1"},{"from":"economizer_use_fixed_dry_bulb.y","to":"economizer_dry_bulb_high_limit_select.u2"},{"from":"economizer_high_limit_hysteresis.y","to":"economizer_dry_bulb_high_limit_select.u3"},{"from":"economizer_dry_bulb_high_limit_select.y","to":"economizer_high_limit_hold.u"},{"from":"economizer_enabled.y","to":"economizer_disable.u"},{"from":"economizer_disable.y","to":"economizer_outdoor_close_delay.u"},{"from":"economizer_outdoor_close_delay.y","to":"economizer_outdoor_transition_pending.u"},{"from":"economizer_outdoor_transition_pending.y","to":"economizer_outdoor_transition_safe.u1"},{"from":"economizer_proven_and_clear.y","to":"economizer_outdoor_transition_safe.u2"},{"from":"economizer_outdoor_transition_safe.y","to":"outdoor_air_select.u3"},{"from":"economizer_disable.y","to":"economizer_return_release_delay.u"},{"from":"economizer_return_release_delay.y","to":"economizer_return_transition_pending.u"},{"from":"economizer_disable.y","to":"economizer_return_transition_active.u1"},{"from":"economizer_return_transition_pending.y","to":"economizer_return_transition_active.u2"},{"from":"return_damper_physical_max.y","to":"economizer_return_transition_select.u1"},{"from":"return_damper_physical_limit.y","to":"economizer_return_transition_select.u2"},{"from":"economizer_return_transition_active.y","to":"economizer_return_transition_select.u3"},{"from":"economizer_return_transition_select.y","to":"return_air_damper_position"}],"notes":"Serves five VAV zones. Outdoor temperature chooses the supply-air target. Measured mixed and supply temperatures drive editable heating and cooling coil valve loops; total airflow request sets fan speed. An editable mixed-air PI loop modulates outdoor air when temperature conditions permit free cooling; minimum outside-air flow has priority. VAV cooling requests reset the sampled supply-air target within its outdoor-temperature bound. A timed Stage 1 freeze response reduces outdoor air to its minimum and sends two hot-water requests. Stage 2 closes outdoor air for one hour and reports a Level 3 ventilation alarm. Stage 3 latches fan shutdown, outdoor-air closure, full cooling-coil opening, and heating protection until a safe operator reset. Differential dry-bulb hysteresis, raw fan proof, and all freeze stages qualify economizer operation. Occupied mode and fan proof gate the measured-flow minimum; fan request permits normal economizer air in cooldown and preconditioning. An editable mechanical maximum limits final outdoor-damper travel. The return damper has an independent command and mechanical maximum. Its minimum-OA limit closes return air as PI demand rises above 0.5. The mixer derives outside-air share from both actuator openings. The first half of minimum-OA PI output opens the outdoor damper from zero to full stroke; the second half limits return-damper opening. Editable zone area/population components, measured primary flow, zone outdoor fractions, and system ventilation efficiency determine the minimum outside-air setpoint. Supply fan command/status alarms use editable 15-second start and 60-second stop delays. Measured fan speed feeds an editable five-minute drive speed tracking diagnostic. Physical outdoor and return damper position sensors feed editable CDL tracking alarms. A CDL ten-minute high-limit state hold reduces economizer mode cycling; fan and freeze safety gates remain immediate. A CDL switch selects fixed or differential dry-bulb economizer high limit. CDL delays outdoor-air closure 15 seconds and holds the return damper fully open 180 seconds after economizer disable."},{"name":"zone_01","block_type":"VAVBoxController","category":"composite","description":"G36-style zone setpoint and minimum-airflow reset with local occupancy sensing.","inputs":[{"name":"room_temp","type":"Real","label":"Zone Air Temperature Sensor","unit":"\u00b0C","description":"Zone Air Temperature Sensor","brick_class":"Zone_Air_Temperature_Sensor"},{"name":"supply_air_temp","type":"Real","label":"Supply Air Temperature Sensor","unit":"\u00b0C","description":"Supply Air Temperature Sensor","brick_class":"Supply_Air_Temperature_Sensor"},{"name":"supply_pressure","type":"Real","label":"Supply Air Static Pressure Input","unit":"normalized pressure","description":"Supply Air Static Pressure Input","brick_class":"Point"},{"name":"scheduled_occupied","type":"Boolean","label":"Occupied schedule","unit":"unitless","brick_class":"Point"},{"name":"zone_presence_raw","type":"Boolean","label":"Raw Zone Occupancy Sensor","unit":"unitless","brick_class":"Occupancy_Sensor"},{"name":"measured_airflow","type":"Real","label":"Primary Air Flow Sensor","unit":"normalized airflow","brick_class":"Supply_Air_Flow_Sensor"},{"name":"discharge_temp","type":"Real","label":"Discharge Air Temperature Sensor","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Sensor"},{"name":"occupancy_count","type":"Real","label":"Occupancy Count Sensor","unit":"people","brick_class":"Occupancy_Count_Sensor"},{"name":"co2_ppm","type":"Real","label":"Zone CO\u2082 Level Sensor","unit":"ppm","brick_class":"Zone_CO2_Level_Sensor"},{"name":"group_warmup","type":"Boolean","label":"Group Warm-up","unit":"unitless","brick_class":"Point"},{"name":"group_cooldown","type":"Boolean","label":"Group Cooldown","unit":"unitless","brick_class":"Point"},{"name":"group_setback","type":"Boolean"},{"name":"group_setup","type":"Boolean"},{"name":"group_freeze_setback","type":"Boolean"},{"name":"window_closed","type":"Boolean","label":"Window Closed","unit":"unitless","brick_class":"Status"},{"name":"local_override","type":"Boolean","label":"Local Occupancy Override","unit":"unitless","brick_class":"Status"},{"name":"supply_fan_proven","type":"Boolean","label":"AHU Supply Fan Proven","unit":"unitless","brick_class":"Fan_Status"},{"name":"hot_water_plant_proven","type":"Boolean","label":"Hot Water Plant Heating Proven","unit":"unitless","brick_class":"Status"},{"name":"actual_reheat_valve_position","type":"Real","label":"Reheat Valve Position Sensor","unit":"fraction (0\u20131)","brick_class":"Valve_Position_Sensor"}],"outputs":[{"name":"damper_position","type":"Real","label":"Damper Position Command","unit":"fraction (0\u20131)","description":"Damper Position Command","brick_class":"Damper_Position_Command"},{"name":"reheat_valve_position","type":"Real","label":"Reheat Valve Position Command","unit":"fraction (0\u20131)","description":"Reheat Valve Position Command","brick_class":"Valve_Position_Command"},{"name":"airflow","type":"Real","label":"Supply Air Flow Estimate","unit":"normalized airflow","description":"Supply Air Flow Estimate","brick_class":"Point"},{"name":"airflow_request","type":"Real","label":"Supply Air Flow Request","unit":"normalized airflow","description":"Supply Air Flow Request","brick_class":"Point"},{"name":"cooling_demand","type":"Real","label":"Cooling Demand Estimate","unit":"fraction (0\u20131)","description":"Cooling Demand Estimate","brick_class":"Point"},{"name":"heating_demand","type":"Real","label":"Heating Demand Estimate","unit":"fraction (0\u20131)","description":"Heating Demand Estimate","brick_class":"Point"},{"name":"occupancy_confirmed","type":"Boolean","label":"Confirmed Occupancy","unit":"unitless","brick_class":"Point"},{"name":"low_airflow_alarm","type":"Boolean","label":"Low Primary Air Flow Alarm","unit":"unitless","brick_class":"Point"},{"name":"high_discharge_alarm","type":"Boolean","label":"High Discharge Temperature Alarm","unit":"unitless","brick_class":"Point"},{"name":"pressure_reset_request","type":"Integer","label":"Duct Pressure Reset Request","unit":"count","brick_class":"Point"},{"name":"discharge_air_setpoint_c","type":"Real","label":"Discharge Air Temperature Setpoint","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Setpoint"},{"name":"ventilation_area","type":"Real","label":"Adjusted Area Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_population","type":"Real","label":"Adjusted Population Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_minimum_oa_flow","type":"Real","label":"Zone Minimum Outside Air Flow","unit":"normalized airflow","brick_class":"Point"},{"name":"conditioning_state","type":"Integer","label":"Local Conditioning State","unit":"count","description":"Teaching codes: 0 unoccupied, 1 occupied, 2 sensor standby, 3 warm-up, 4 cooldown, 5 setup, 6 setback, 7 zone freeze setback","brick_class":"Point"},{"name":"occupied_heat_target","type":"Real","label":"Occupied Heating Target","unit":"\u00b0C","brick_class":"Point"},{"name":"occupied_cool_target","type":"Real","label":"Occupied Cooling Target","unit":"\u00b0C","brick_class":"Point"},{"name":"unoccupied_heat_target","type":"Real","unit":"\u00b0C"},{"name":"unoccupied_cool_target","type":"Real","unit":"\u00b0C"},{"name":"low_airflow_alarm_level","type":"Integer","label":"Low Primary Airflow Alarm","unit":"level","brick_class":"Alarm"},{"name":"airflow_sensor_alarm_level","type":"Integer","label":"Airflow Sensor Calibration Alarm","unit":"level","brick_class":"Alarm"},{"name":"low_discharge_temperature_alarm_level","type":"Integer","label":"Low Discharge Air Temperature Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_damper_alarm_level","type":"Integer","label":"Leaking VAV Damper Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_reheat_valve_alarm_level","type":"Integer","label":"Leaking Reheat Valve Alarm","unit":"level","brick_class":"Alarm"}],"blocks":[{"name":"cool_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":24.0}],"notes":"G36 occupied cooling setpoint: 24 \u00b0C."},{"name":"heat_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":21.0}],"notes":"G36 occupied heating setpoint: 21 \u00b0C."},{"name":"cool_deadband","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Cooling starts only after the room exceeds its setpoint by 0.5 \u00b0C."},{"name":"zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.0}],"notes":"Shared zero signal for disabled reheat and the heating-mode comparison."},{"name":"minimum_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.15}],"notes":"Keeps the damper at least 15% open for ventilation."},{"name":"minimum_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.2}],"notes":"Base airflow estimate before pressure and damper effects are added."},{"name":"cool_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is warmer than the cooling setpoint."},{"name":"heat_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is colder than the heating setpoint."},{"name":"cooling_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Checks whether cooling error exceeds the 0.5 \u00b0C deadband."},{"name":"heating_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Enables reheat only when room temperature is below the heating setpoint."},{"name":"cool_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.6},{"name":"Ti","type":"Real","value":4500.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":0.85},{"name":"reverseActing","type":"Boolean","value":false}],"notes":"PI loop turns room temperature error into a damper increment, capped at 85%."},{"name":"heat_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.35},{"name":"Ti","type":"Real","value":5250.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Reverse-acting PI loop turns low room temperature into a reheat command."},{"name":"damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds the minimum ventilation position to the cooling PI command."},{"name":"damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Clamps the requested damper position to 15\u2013100%."},{"name":"damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Uses the cooling damper request when cooling is enabled; otherwise holds minimum ventilation."},{"name":"reheat_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Passes the heating PI command only in heating mode; otherwise closes reheat."},{"name":"flow_span","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.75}],"notes":"Scales the damper command into the variable part of the airflow estimate."},{"name":"pressure_effect","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Reduces estimated flow when duct pressure is low."},{"name":"airflow_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the pressure-adjusted variable flow."},{"name":"airflow_request_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the damper request before pressure effects; this demand drives the AHU fan."},{"name":"cool_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive cooling error into a normalized plant request."},{"name":"heat_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive heating error into a normalized plant request."},{"name":"cool_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone cooling demand between zero and one."},{"name":"heat_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone heating demand between zero and one."},{"name":"maximum_discharge_temp","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":35.0,"unit":"\u00b0C"}],"notes":"Editable terminal discharge temperature upper target; physical coil safety remains at 40 \u00b0C."},{"name":"discharge_headroom","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Temperature rise allowed above measured AHU supply air."},{"name":"reheat_capacity_per_flow","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131) / normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.15,"unit":"normalized airflow\u207b\u00b9 K\u207b\u00b9"}],"notes":"Converts temperature headroom to valve capacity: 1.2 kW per airflow-K divided by the 8 kW reheat coil."},{"name":"reheat_flow_cap","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale valve cap by measured primary airflow."},{"name":"reheat_cap_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the discharge-temperature-derived valve cap between closed and open."},{"name":"reheat_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit zone heating command with the discharge temperature cap."},{"name":"low_flow_fraction","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"Alarm when measured flow stays below half of its request."},{"name":"low_flow_threshold","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Half of requested primary airflow."},{"name":"low_flow_detected","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below half the request."},{"name":"flow_alarm_enable_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"normalized airflow"}],"notes":"Avoid alarm when the VAV is not requesting air."},{"name":"flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only monitor low flow while the box requests air."},{"name":"low_flow_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request exists and delivered primary flow is low."},{"name":"low_flow_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes of deficient primary flow before alarm."},{"name":"high_discharge_detected","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge temperature exceeds the editable upper target."},{"name":"high_discharge_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes above the discharge upper target before alarm."},{"name":"standby_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":24.5,"unit":"\u00b0C"}],"notes":"Occupied standby cooling setpoint after five minutes vacant."},{"name":"standby_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":20.5,"unit":"\u00b0C"}],"notes":"Occupied standby heating setpoint after five minutes vacant."},{"name":"unoccupied_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":32.0,"unit":"\u00b0C"}],"notes":"G36 unoccupied cooling setback setpoint."},{"name":"unoccupied_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":18.0,"unit":"\u00b0C"}],"notes":"Editable unoccupied heating setback; the three-hour optimal-start cap can recover from this teaching target."},{"name":"standby_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No occupied-standby ventilation minimum while the zone is vacant."},{"name":"unoccupied_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No ventilation minimum outside occupied schedule."},{"name":"standby_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No occupied-standby airflow minimum while the zone is vacant."},{"name":"unoccupied_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No minimum airflow outside occupied schedule."},{"name":"presence_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":60.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require one continuous minute of presence before setting occupied."},{"name":"presence_inverse","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"True when the raw occupancy sensor reports vacant."},{"name":"vacancy_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes vacant before clearing occupied."},{"name":"occupancy_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold confirmed occupancy until the vacancy delay clears it."},{"name":"conditioning_mode","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request occupied temperature setpoints during the schedule or the preconditioning window."},{"name":"cool_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"cool_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"heat_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"heat_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_damper_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_airflow_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_airflow_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"minimum_airflow_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"heating_damper_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.85,"type":"Real"}],"notes":"Increase primary-air damper opening as the heating PI demand rises."},{"name":"heating_damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Add heating demand to the zone's active minimum damper position."},{"name":"heating_damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep heating damper command within its physical travel."},{"name":"heating_damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow path during a heating call; otherwise retain the cooling/ventilation path."},{"name":"pressure_request_damper_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.9,"unit":"fraction (0\u20131)"}],"notes":"A nearly open VAV may request more duct pressure."},{"name":"damper_nearly_open","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The commanded damper exceeds 90% open."},{"name":"pressure_request_flow_fraction","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":0.9,"type":"Real"}],"notes":"Require measured flow to reach at least 90% of request."},{"name":"pressure_request_low_flow","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow is below 90% of request."},{"name":"pressure_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A nearly open damper has an airflow deficit."},{"name":"pressure_request_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require a persistent two-minute pressure request."},{"name":"pressure_request_integer","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Convert the qualified request to integer 0 or 1 for AHU aggregation."},{"name":"discharge_max_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":11.0,"unit":"K"}],"notes":"Maximum heating discharge target above the active zone heating setpoint."},{"name":"discharge_upper","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Active heating setpoint plus the editable maximum rise."},{"name":"discharge_span","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Difference from AHU supply target to maximum heating discharge target."},{"name":"discharge_zero_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Do not request a negative reheat span."},{"name":"discharge_positive_span","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Nonnegative discharge temperature rise available for heating."},{"name":"discharge_demand_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":2.0}],"notes":"Reach maximum discharge target at 50% heating-loop demand."},{"name":"discharge_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep discharge reset fraction between zero and one."},{"name":"discharge_reset_rise","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Scale available temperature rise by heating-loop demand."},{"name":"discharge_reset_target","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Reset target from AHU supply temperature to active heating setpoint plus 11 K."},{"name":"discharge_target_cap","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Apply the editable absolute discharge temperature upper bound."},{"name":"discharge_minimum","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":10.0,"unit":"\u00b0C"}],"notes":"Minimum discharge temperature for the low-temperature reheat exception."},{"name":"discharge_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Use heating reset target in heating mode; otherwise protect the 10 \u00b0C minimum."},{"name":"discharge_valve_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"\u00b0C"},{"name":"u_m","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.05,"unit":"K\u207b\u00b9"},{"name":"Ti","value":900.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate the reheat valve from measured discharge temperature; gain is tuned to the simplified 8 kW coil."},{"name":"discharge_below_minimum","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge is below the 10 \u00b0C protection minimum."},{"name":"discharge_valve_enable","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Enable reheat during a heating call or a low discharge temperature."},{"name":"discharge_valve_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close reheat valve outside heating and low-temperature protection."},{"name":"discharge_valve_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Gate the discharge-temperature PI valve command."},{"name":"heating_airflow_midpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"The first half of heating demand resets discharge temperature, not airflow."},{"name":"heating_airflow_excess","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Heating demand above the 50% discharge-reset stage."},{"name":"heating_airflow_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":2.0,"type":"Real"}],"notes":"Map the upper half of heating demand to the full heating airflow range."},{"name":"heating_airflow_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the upper-stage heating airflow fraction in its valid range."},{"name":"heating_airflow_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":3.0,"unit":"K"}],"notes":"Only increase heating flow when discharge exceeds room temperature by 3 K."},{"name":"heating_airflow_threshold","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Room temperature plus the editable warm-discharge margin."},{"name":"heating_airflow_warm","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge air is warm enough to increase primary flow."},{"name":"heating_airflow_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Only raise airflow in heating mode with warm discharge air."},{"name":"heating_airflow_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Hold heating airflow at its active minimum until the warm-discharge condition is met."},{"name":"heating_airflow_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Apply the upper-stage heating airflow request only after discharge is warm."},{"name":"heating_warmup_full","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow maximum during preconditioning warm-up."},{"name":"heating_warmup_airflow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"In preconditioning, use the heating maximum instead of the occupied-stage airflow request."},{"name":"damper_flow_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"normalized airflow"},{"name":"u_m","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.5},{"name":"Ti","value":300.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate VAV damper to track measured primary airflow against its editable setpoint."},{"name":"damper_flow_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.01,"unit":"normalized airflow"}],"notes":"Close the damper when the airflow setpoint is effectively zero."},{"name":"damper_flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"The terminal has a nonzero primary-airflow setpoint."},{"name":"damper_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Command a closed damper when primary airflow is not requested."},{"name":"damper_feedback_output","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the measured-airflow PI command only while primary air is requested."},{"name":"measured_airflow_passthrough","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":1.0,"type":"Real"}],"notes":"Expose measured primary airflow separately from its commanded setpoint."},{"name":"ventilation_occupied","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Ventilation applies only when the schedule and confirmed occupancy are both active."},{"name":"ventilation_window_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An open window suppresses mechanical ventilation components for this zone."},{"name":"ventilation_floor_area","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":100.0,"unit":"m\u00b2"}],"notes":"Synthetic design floor area served by this zone, in square metres."},{"name":"ventilation_area_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":0.0003,"unit":"m\u00b3/s/m\u00b2"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per square metre."},{"name":"ventilation_area_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"m\u00b2"},{"name":"u2","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Design floor area times outdoor-air rate per area."},{"name":"ventilation_person_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/person"}],"parameters":[{"name":"k","type":"Real","value":0.0025,"unit":"m\u00b3/s/person"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per person."},{"name":"ventilation_population_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"people"},{"name":"u2","type":"Real","unit":"m\u00b3/s/person"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Measured occupant count times outdoor-air rate per person."},{"name":"ventilation_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No breathing-zone air in unoccupied or standby mode."},{"name":"ventilation_area_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the area component by occupied presence."},{"name":"ventilation_population_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the population component by occupied presence."},{"name":"ventilation_breathing_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum the area and population components."},{"name":"ventilation_heating_supply","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A discharge warmer than the zone uses heating air-distribution effectiveness."},{"name":"ventilation_cooling_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"unitless"}],"notes":"Cooling air-distribution effectiveness."},{"name":"ventilation_heating_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":0.8,"unit":"unitless"}],"notes":"Heating air-distribution effectiveness."},{"name":"ventilation_effectiveness","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"unitless"},{"name":"u2","type":"Real","unit":"unitless"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"notes":"Select heating or cooling distribution effectiveness."},{"name":"ventilation_minimum_oa","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Breathing-zone outdoor air divided by distribution effectiveness."},{"name":"co2_reset_lower","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":700.0,"unit":"ppm"}],"notes":"Start increasing occupied minimum airflow 200 ppm below the CO\u2082 setpoint."},{"name":"co2_reset_span","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":200.0,"unit":"ppm"}],"notes":"Editable CO\u2082 proportional reset span."},{"name":"co2_above_lower","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured CO\u2082 above the reset start."},{"name":"co2_reset_ratio","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Normalize the CO\u2082 error by the editable span."},{"name":"co2_reset_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Match the OBC CO\u2082 reset line from setpoint minus 200 ppm to setpoint."},{"name":"co2_cooling_max_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Teaching design cooling maximum for this VAV."},{"name":"co2_available_flow","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Cooling maximum minus the current occupied minimum."},{"name":"co2_flow_increment","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale available flow by CO\u2082 reset fraction."},{"name":"co2_flow_reset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Raise occupied minimum airflow toward cooling maximum."},{"name":"co2_population_component","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Reset the measured-count population ventilation component from zero to design as CO\u2082 rises."},{"name":"co2_minimum_flow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Apply the CO\u2082 reset only with scheduled, confirmed occupancy."},{"name":"window_primary_minimum","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Suppress the occupied primary-air minimum when the window contact is open; freeze heating remains a separate request."},{"name":"warmup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Occupied heating target minus measured room temperature."},{"name":"cooldown_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus occupied cooling target."},{"name":"setback_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Unoccupied heating target minus measured room temperature."},{"name":"setup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus unoccupied cooling target."},{"name":"warmup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"cooldown_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setback_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"warmup_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Warm-up only inside the schedule lookahead window."},{"name":"cooldown_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Cooldown only inside the schedule lookahead window."},{"name":"preconditioning_needed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Restore occupied targets only when warm-up or cooldown is needed."},{"name":"occupied_setpoint_requested","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use occupied setpoints for confirmed presence or thermal preconditioning."},{"name":"mode_unoccupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"Local teaching mode code for unoccupied."},{"name":"mode_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":1}],"notes":"Local teaching mode code for occupied."},{"name":"mode_standby","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Local teaching mode code for standby."},{"name":"mode_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Local teaching mode code for warmup."},{"name":"mode_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Local teaching mode code for cooldown."},{"name":"mode_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":5}],"notes":"Local teaching mode code for setup."},{"name":"mode_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":6}],"notes":"Local teaching mode code for setback."},{"name":"mode_select_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setback mode from CDL conditions."},{"name":"mode_select_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setup mode from CDL conditions."},{"name":"mode_select_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the cooldown mode from CDL conditions."},{"name":"mode_select_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the warmup mode from CDL conditions."},{"name":"mode_select_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the occupied mode from CDL conditions."},{"name":"mode_select_schedule","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the schedule mode from CDL conditions."},{"name":"unoccupied_heat_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":-50.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied heating outside group setback/freeze."},{"name":"unoccupied_cool_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":80.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied cooling outside group setup."},{"name":"group_heat_allowed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Permit unoccupied heat during group setback or freeze protection."},{"name":"unoccupied_heat_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setback target or off target."},{"name":"unoccupied_cool_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setup target or off target."},{"name":"mode_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":7}],"notes":"Local teaching code 7 for group zone-freeze setback."},{"name":"mode_select_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Show group freeze setback before ordinary setback/setup."},{"name":"window_heat_permit","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Freeze setback keeps heating available with a window open."},{"name":"window_heat_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable ordinary heating while the window is open."},{"name":"window_cool_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable cooling while the window is open."},{"name":"local_occupied","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Scheduled occupancy or local override selects occupied zone control."},{"name":"low_flow_fan_ready","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":1800.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Suppress terminal low-flow alarms until the AHU fan has been proven running for 30 continuous minutes."},{"name":"low_flow_occupied_and_fan","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only an occupied zone with proven AHU fan operation may raise a low-flow alarm."},{"name":"low_flow_seventy_setpoint","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.7}],"notes":"Level 3 fault threshold is 70% of the active primary-airflow setpoint."},{"name":"low_flow_below_seventy","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below 70% of setpoint."},{"name":"low_flow_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Check low flow only for an occupied zone with a nonzero airflow request."},{"name":"low_flow_occupied_gate","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress the existing Level 2 low-flow delay outside occupied mode."},{"name":"low_flow_seventy_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible measured flow is below the Level 3 threshold."},{"name":"low_flow_seventy_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes of eligible flow below 70% of the request."},{"name":"low_flow_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No terminal low-airflow alarm."},{"name":"low_flow_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 sustained low-airflow alarm."},{"name":"low_flow_alarm_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 severe low-airflow alarm."},{"name":"low_flow_alarm_moderate","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Show Level 3 after the 70% fault delay."},{"name":"low_flow_alarm_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Severe Level 2 fault takes precedence over Level 3."},{"name":"sensor_fan_off","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Diagnose the flow sensor only while the AHU fan motor is proven off."},{"name":"sensor_fan_off_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of fan-off proof before checking residual flow."},{"name":"sensor_cooling_design_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Editable design cooling maximum: 0.2 minimum plus 0.75 cooling span in this example."},{"name":"sensor_ten_percent","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1}],"notes":"A reading above ten percent of design cooling flow indicates sensor calibration trouble while the fan is off."},{"name":"sensor_residual_flow","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow exceeds ten percent of design cooling flow."},{"name":"sensor_alarm_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan proven off for ten minutes and measured flow remains above the design threshold."},{"name":"sensor_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No airflow sensor calibration alarm."},{"name":"sensor_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 airflow sensor calibration alarm."},{"name":"sensor_alarm_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 3 only when the fan-off residual-flow condition is true."},{"name":"low_discharge_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Set to zero to suppress this zone's hot-water reset alarms."},{"name":"low_discharge_zero_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Alarm suppression threshold."},{"name":"low_discharge_important","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hot-water reset importance must be positive to allow alarms."},{"name":"low_discharge_occupied_and_plant","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone is occupied and the physical hot-water plant produced heat."},{"name":"low_discharge_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress temperature alarms when hot-water reset importance is zero."},{"name":"low_discharge_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Discharge setpoint minus measured discharge temperature."},{"name":"low_discharge_level_three_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":8.0,"unit":"K"}],"notes":"Level 3 when measured discharge is more than 8 K below setpoint."},{"name":"low_discharge_level_two_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":17.0,"unit":"K"}],"notes":"Level 2 when measured discharge is more than 17 K below setpoint."},{"name":"low_discharge_below_eight","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge more than 8 K below its CDL setpoint."},{"name":"low_discharge_below_seventeen","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge more than 17 K below its CDL setpoint."},{"name":"low_discharge_three_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible Level 3 temperature error."},{"name":"low_discharge_two_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible Level 2 temperature error."},{"name":"low_discharge_three_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of eligible discharge temperature error."},{"name":"low_discharge_two_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of eligible discharge temperature error."},{"name":"low_discharge_level_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No temperature alarm."},{"name":"low_discharge_level_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 low discharge temperature alarm."},{"name":"low_discharge_level_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 low discharge temperature alarm."},{"name":"low_discharge_moderate","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 3 after its ten-minute delay."},{"name":"low_discharge_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Severe Level 2 takes precedence over Level 3."},{"name":"leak_damper_closed_limit","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.005,"unit":"fraction (0\u20131)"}],"notes":"Treat a damper command at or below 0.5% as closed."},{"name":"leak_damper_command_closed","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Terminal damper commanded closed by editable CDL."},{"name":"leak_damper_closed_and_fan","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The damper is commanded closed while AHU fan status is proven on."},{"name":"leak_damper_flow_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured terminal airflow exceeds ten percent of design cooling flow."},{"name":"leak_damper_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A closed commanded damper still passes measurable air while the fan runs."},{"name":"leak_damper_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of closed-command flow before Level 4."},{"name":"leak_valve_closed_limit","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.005,"unit":"fraction (0\u20131)"}],"notes":"Treat a measured valve position below 0.5% as closed."},{"name":"leak_valve_position_closed","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured reheat valve actuator is closed, even if its seat leaks water."},{"name":"leak_valve_closed_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":900.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require fifteen continuous minutes of measured closed valve position."},{"name":"leak_valve_temperature_rise","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Measured VAV discharge minus measured AHU supply temperature."},{"name":"leak_valve_rise_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":3.0,"unit":"K"}],"notes":"Leaking valve threshold: discharge more than 3 K above AHU supply."},{"name":"leak_valve_temperature_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Discharge temperature rise indicates unwanted reheat."},{"name":"leak_valve_fan_and_closed","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"AHU fan proven on after fifteen minutes of closed-valve position."},{"name":"leak_valve_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge is warm while valve position is closed and air flows."},{"name":"leak_alarm_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No terminal leakage alarm."},{"name":"leak_alarm_four","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Level 4 terminal leakage alarm."},{"name":"leak_damper_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 4 for sustained damper leakage."},{"name":"leak_valve_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 4 for reheat-valve seat leakage."},{"name":"ventilation_standby_permitted","block_type":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"k","type":"Boolean","value":true}],"notes":"When true, confirmed vacancy permits occupied standby with zero area air and minimum primary flow. Set false where occupied standby is not permitted."},{"name":"ventilation_standby_disabled","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Retain occupied area air and minimum primary flow during vacancy when standby is disallowed."},{"name":"ventilation_area_presence_or_required","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Area ventilation stays on for confirmed presence or when occupied standby is disallowed."},{"name":"ventilation_area_mode_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require local occupied mode for area air and occupied minimum flow."},{"name":"ventilation_area_window_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An open window suppresses area air and occupied minimum flow regardless of standby policy."}],"connections":[{"from":"room_temp","to":"cool_error.u1"},{"from":"window_cool_target.y","to":"cool_error.u2"},{"from":"window_heat_target.y","to":"heat_error.u1"},{"from":"room_temp","to":"heat_error.u2"},{"from":"cool_error.y","to":"cooling_mode.u1"},{"from":"cool_deadband.y","to":"cooling_mode.u2"},{"from":"heat_error.y","to":"heating_mode.u1"},{"from":"zero.y","to":"heating_mode.u2"},{"from":"window_cool_target.y","to":"cool_pi.u_s"},{"from":"room_temp","to":"cool_pi.u_m"},{"from":"window_heat_target.y","to":"heat_pi.u_s"},{"from":"room_temp","to":"heat_pi.u_m"},{"from":"minimum_damper_heating.y","to":"damper_offset.u1"},{"from":"cool_pi.y","to":"damper_offset.u2"},{"from":"damper_offset.y","to":"damper_limit.u"},{"from":"damper_limit.y","to":"damper_select.u1"},{"from":"minimum_damper_heating.y","to":"damper_select.u2"},{"from":"heat_pi.y","to":"reheat_select.u1"},{"from":"zero.y","to":"reheat_select.u2"},{"from":"heating_mode.y","to":"reheat_select.u3"},{"from":"heating_damper_select.y","to":"flow_span.u"},{"from":"flow_span.y","to":"pressure_effect.u1"},{"from":"supply_pressure","to":"pressure_effect.u2"},{"from":"window_primary_minimum.y","to":"airflow_sum.u1"},{"from":"pressure_effect.y","to":"airflow_sum.u2"},{"from":"window_primary_minimum.y","to":"airflow_request_sum.u1"},{"from":"flow_span.y","to":"airflow_request_sum.u2"},{"from":"cool_error.y","to":"cool_demand_gain.u"},{"from":"cool_demand_gain.y","to":"cool_demand_limit.u"},{"from":"heat_error.y","to":"heat_demand_gain.u"},{"from":"heat_demand_gain.y","to":"heat_demand_limit.u"},{"from":"damper_feedback_output.y","to":"damper_position"},{"from":"reheat_capped.y","to":"reheat_valve_position"},{"from":"airflow_request_sum.y","to":"airflow_request"},{"from":"cool_demand_limit.y","to":"cooling_demand"},{"from":"heat_demand_limit.y","to":"heating_demand"},{"from":"maximum_discharge_temp.y","to":"discharge_headroom.u1"},{"from":"supply_air_temp","to":"discharge_headroom.u2"},{"from":"discharge_headroom.y","to":"reheat_capacity_per_flow.u"},{"from":"reheat_capacity_per_flow.y","to":"reheat_flow_cap.u1"},{"from":"measured_airflow","to":"reheat_flow_cap.u2"},{"from":"reheat_flow_cap.y","to":"reheat_cap_limit.u"},{"from":"discharge_valve_select.y","to":"reheat_capped.u1"},{"from":"reheat_cap_limit.y","to":"reheat_capped.u2"},{"from":"airflow_request_sum.y","to":"low_flow_threshold.u1"},{"from":"low_flow_fraction.y","to":"low_flow_threshold.u2"},{"from":"measured_airflow","to":"low_flow_detected.u1"},{"from":"low_flow_threshold.y","to":"low_flow_detected.u2"},{"from":"airflow_request_sum.y","to":"flow_requested.u1"},{"from":"flow_alarm_enable_threshold.y","to":"flow_requested.u2"},{"from":"low_flow_detected.y","to":"low_flow_condition.u1"},{"from":"flow_requested.y","to":"low_flow_condition.u2"},{"from":"low_flow_delay.y","to":"low_airflow_alarm"},{"from":"discharge_temp","to":"high_discharge_detected.u1"},{"from":"maximum_discharge_temp.y","to":"high_discharge_detected.u2"},{"from":"high_discharge_detected.y","to":"high_discharge_delay.u"},{"from":"high_discharge_delay.y","to":"high_discharge_alarm"},{"from":"local_occupied.y","to":"conditioning_mode.u1"},{"from":"zone_presence_raw","to":"presence_delay.u"},{"from":"zone_presence_raw","to":"presence_inverse.u"},{"from":"presence_inverse.y","to":"vacancy_delay.u"},{"from":"presence_delay.y","to":"occupancy_latch.u"},{"from":"vacancy_delay.y","to":"occupancy_latch.clr"},{"from":"occupancy_latch.y","to":"occupancy_confirmed"},{"from":"cool_setpoint.y","to":"cool_setpoint_standby.u1"},{"from":"standby_cool.y","to":"cool_setpoint_standby.u2"},{"from":"cool_setpoint_standby.y","to":"cool_setpoint_active.u1"},{"from":"unoccupied_cool_enabled.y","to":"cool_setpoint_active.u2"},{"from":"conditioning_mode.y","to":"cool_setpoint_active.u3"},{"from":"heat_setpoint.y","to":"heat_setpoint_standby.u1"},{"from":"standby_heat.y","to":"heat_setpoint_standby.u2"},{"from":"heat_setpoint_standby.y","to":"heat_setpoint_active.u1"},{"from":"unoccupied_heat_enabled.y","to":"heat_setpoint_active.u2"},{"from":"conditioning_mode.y","to":"heat_setpoint_active.u3"},{"from":"minimum_damper.y","to":"minimum_damper_standby.u1"},{"from":"standby_damper.y","to":"minimum_damper_standby.u2"},{"from":"minimum_damper_standby.y","to":"minimum_damper_active.u1"},{"from":"unoccupied_damper.y","to":"minimum_damper_active.u2"},{"from":"local_occupied.y","to":"minimum_damper_active.u3"},{"from":"minimum_airflow.y","to":"minimum_airflow_standby.u1"},{"from":"standby_airflow.y","to":"minimum_airflow_standby.u2"},{"from":"minimum_airflow_standby.y","to":"minimum_airflow_active.u1"},{"from":"unoccupied_airflow.y","to":"minimum_airflow_active.u2"},{"from":"local_occupied.y","to":"minimum_airflow_active.u3"},{"from":"minimum_damper.y","to":"minimum_damper_heating.u1"},{"from":"minimum_damper_active.y","to":"minimum_damper_heating.u2"},{"from":"heating_mode.y","to":"minimum_damper_heating.u3"},{"from":"minimum_airflow.y","to":"minimum_airflow_heating.u1"},{"from":"minimum_airflow_active.y","to":"minimum_airflow_heating.u2"},{"from":"heating_mode.y","to":"minimum_airflow_heating.u3"},{"from":"heating_warmup_airflow.y","to":"heating_damper_gain.u"},{"from":"minimum_damper_heating.y","to":"heating_damper_offset.u1"},{"from":"heating_damper_gain.y","to":"heating_damper_offset.u2"},{"from":"heating_damper_offset.y","to":"heating_damper_limit.u"},{"from":"heating_damper_limit.y","to":"heating_damper_select.u1"},{"from":"damper_select.y","to":"heating_damper_select.u2"},{"from":"heating_mode.y","to":"heating_damper_select.u3"},{"from":"damper_feedback_output.y","to":"damper_nearly_open.u1"},{"from":"pressure_request_damper_threshold.y","to":"damper_nearly_open.u2"},{"from":"airflow_request_sum.y","to":"pressure_request_flow_fraction.u"},{"from":"measured_airflow","to":"pressure_request_low_flow.u1"},{"from":"pressure_request_flow_fraction.y","to":"pressure_request_low_flow.u2"},{"from":"damper_nearly_open.y","to":"pressure_request_condition.u1"},{"from":"pressure_request_low_flow.y","to":"pressure_request_condition.u2"},{"from":"pressure_request_condition.y","to":"pressure_request_delay.u"},{"from":"pressure_request_delay.y","to":"pressure_request_integer.u"},{"from":"pressure_request_integer.y","to":"pressure_reset_request"},{"from":"window_heat_target.y","to":"discharge_upper.u1"},{"from":"discharge_max_rise.y","to":"discharge_upper.u2"},{"from":"discharge_upper.y","to":"discharge_span.u1"},{"from":"supply_air_temp","to":"discharge_span.u2"},{"from":"discharge_span.y","to":"discharge_positive_span.u1"},{"from":"discharge_zero_rise.y","to":"discharge_positive_span.u2"},{"from":"heat_pi.y","to":"discharge_demand_double.u"},{"from":"discharge_demand_double.y","to":"discharge_demand_limit.u"},{"from":"discharge_positive_span.y","to":"discharge_reset_rise.u1"},{"from":"discharge_demand_limit.y","to":"discharge_reset_rise.u2"},{"from":"supply_air_temp","to":"discharge_reset_target.u1"},{"from":"discharge_reset_rise.y","to":"discharge_reset_target.u2"},{"from":"discharge_reset_target.y","to":"discharge_target_cap.u1"},{"from":"maximum_discharge_temp.y","to":"discharge_target_cap.u2"},{"from":"discharge_target_cap.y","to":"discharge_target.u1"},{"from":"discharge_minimum.y","to":"discharge_target.u2"},{"from":"heating_mode.y","to":"discharge_target.u3"},{"from":"discharge_target.y","to":"discharge_valve_pi.u_s"},{"from":"discharge_temp","to":"discharge_valve_pi.u_m"},{"from":"discharge_temp","to":"discharge_below_minimum.u1"},{"from":"discharge_minimum.y","to":"discharge_below_minimum.u2"},{"from":"heating_mode.y","to":"discharge_valve_enable.u1"},{"from":"discharge_below_minimum.y","to":"discharge_valve_enable.u2"},{"from":"discharge_valve_pi.y","to":"discharge_valve_select.u1"},{"from":"discharge_valve_closed.y","to":"discharge_valve_select.u2"},{"from":"discharge_valve_enable.y","to":"discharge_valve_select.u3"},{"from":"discharge_target.y","to":"discharge_air_setpoint_c"},{"from":"heat_pi.y","to":"heating_airflow_excess.u1"},{"from":"heating_airflow_midpoint.y","to":"heating_airflow_excess.u2"},{"from":"heating_airflow_excess.y","to":"heating_airflow_double.u"},{"from":"heating_airflow_double.y","to":"heating_airflow_limit.u"},{"from":"room_temp","to":"heating_airflow_threshold.u1"},{"from":"heating_airflow_margin.y","to":"heating_airflow_threshold.u2"},{"from":"discharge_temp","to":"heating_airflow_warm.u1"},{"from":"heating_airflow_threshold.y","to":"heating_airflow_warm.u2"},{"from":"heating_mode.y","to":"heating_airflow_enabled.u1"},{"from":"heating_airflow_warm.y","to":"heating_airflow_enabled.u2"},{"from":"heating_airflow_limit.y","to":"heating_airflow_select.u1"},{"from":"heating_airflow_zero.y","to":"heating_airflow_select.u2"},{"from":"heating_airflow_enabled.y","to":"heating_airflow_select.u3"},{"from":"heating_warmup_full.y","to":"heating_warmup_airflow.u1"},{"from":"heating_airflow_select.y","to":"heating_warmup_airflow.u2"},{"from":"airflow_request_sum.y","to":"damper_flow_pi.u_s"},{"from":"measured_airflow","to":"damper_flow_pi.u_m"},{"from":"airflow_request_sum.y","to":"damper_flow_requested.u1"},{"from":"damper_flow_threshold.y","to":"damper_flow_requested.u2"},{"from":"damper_flow_pi.y","to":"damper_feedback_output.u1"},{"from":"damper_closed.y","to":"damper_feedback_output.u2"},{"from":"damper_flow_requested.y","to":"damper_feedback_output.u3"},{"from":"measured_airflow","to":"measured_airflow_passthrough.u"},{"from":"measured_airflow_passthrough.y","to":"airflow"},{"from":"local_occupied.y","to":"ventilation_occupied.u1"},{"from":"occupancy_latch.y","to":"ventilation_occupied.u2"},{"from":"ventilation_occupied.y","to":"ventilation_window_eligible.u1"},{"from":"window_closed","to":"ventilation_window_eligible.u2"},{"from":"ventilation_floor_area.y","to":"ventilation_area_design.u1"},{"from":"ventilation_area_rate.y","to":"ventilation_area_design.u2"},{"from":"ventilation_area_design.y","to":"ventilation_area_active.u1"},{"from":"ventilation_zero.y","to":"ventilation_area_active.u2"},{"from":"occupancy_count","to":"ventilation_population_design.u1"},{"from":"ventilation_person_rate.y","to":"ventilation_population_design.u2"},{"from":"co2_population_component.y","to":"ventilation_population_active.u1"},{"from":"ventilation_zero.y","to":"ventilation_population_active.u2"},{"from":"ventilation_window_eligible.y","to":"ventilation_population_active.u3"},{"from":"ventilation_area_active.y","to":"ventilation_breathing_sum.u1"},{"from":"ventilation_population_active.y","to":"ventilation_breathing_sum.u2"},{"from":"discharge_temp","to":"ventilation_heating_supply.u1"},{"from":"room_temp","to":"ventilation_heating_supply.u2"},{"from":"ventilation_heating_effectiveness.y","to":"ventilation_effectiveness.u1"},{"from":"ventilation_cooling_effectiveness.y","to":"ventilation_effectiveness.u2"},{"from":"ventilation_heating_supply.y","to":"ventilation_effectiveness.u3"},{"from":"ventilation_breathing_sum.y","to":"ventilation_minimum_oa.u1"},{"from":"ventilation_effectiveness.y","to":"ventilation_minimum_oa.u2"},{"from":"ventilation_area_active.y","to":"ventilation_area"},{"from":"ventilation_population_active.y","to":"ventilation_population"},{"from":"ventilation_minimum_oa.y","to":"ventilation_minimum_oa_flow"},{"from":"co2_ppm","to":"co2_above_lower.u1"},{"from":"co2_reset_lower.y","to":"co2_above_lower.u2"},{"from":"co2_above_lower.y","to":"co2_reset_ratio.u1"},{"from":"co2_reset_span.y","to":"co2_reset_ratio.u2"},{"from":"co2_reset_ratio.y","to":"co2_reset_limit.u"},{"from":"ventilation_population_design.y","to":"co2_population_component.u1"},{"from":"co2_reset_limit.y","to":"co2_population_component.u2"},{"from":"co2_cooling_max_flow.y","to":"co2_available_flow.u1"},{"from":"minimum_airflow_heating.y","to":"co2_available_flow.u2"},{"from":"co2_available_flow.y","to":"co2_flow_increment.u1"},{"from":"co2_reset_limit.y","to":"co2_flow_increment.u2"},{"from":"minimum_airflow_heating.y","to":"co2_flow_reset.u1"},{"from":"co2_flow_increment.y","to":"co2_flow_reset.u2"},{"from":"co2_flow_reset.y","to":"co2_minimum_flow.u1"},{"from":"minimum_airflow_heating.y","to":"co2_minimum_flow.u2"},{"from":"ventilation_occupied.y","to":"co2_minimum_flow.u3"},{"from":"co2_minimum_flow.y","to":"window_primary_minimum.u1"},{"from":"ventilation_zero.y","to":"window_primary_minimum.u2"},{"from":"cooling_mode.y","to":"damper_select.u3"},{"from":"heat_setpoint.y","to":"warmup_error.u1"},{"from":"room_temp","to":"warmup_error.u2"},{"from":"room_temp","to":"cooldown_error.u1"},{"from":"cool_setpoint.y","to":"cooldown_error.u2"},{"from":"unoccupied_heat.y","to":"setback_error.u1"},{"from":"room_temp","to":"setback_error.u2"},{"from":"room_temp","to":"setup_error.u1"},{"from":"unoccupied_cool.y","to":"setup_error.u2"},{"from":"warmup_error.y","to":"warmup_needed.u"},{"from":"cooldown_error.y","to":"cooldown_needed.u"},{"from":"setback_error.y","to":"setback_needed.u"},{"from":"setup_error.y","to":"setup_needed.u"},{"from":"warmup_needed.y","to":"warmup_mode.u2"},{"from":"cooldown_needed.y","to":"cooldown_mode.u2"},{"from":"warmup_mode.y","to":"preconditioning_needed.u1"},{"from":"cooldown_mode.y","to":"preconditioning_needed.u2"},{"from":"preconditioning_needed.y","to":"conditioning_mode.u2"},{"from":"preconditioning_needed.y","to":"occupied_setpoint_requested.u2"},{"from":"occupied_setpoint_requested.y","to":"heat_setpoint_standby.u3"},{"from":"occupied_setpoint_requested.y","to":"cool_setpoint_standby.u3"},{"from":"warmup_mode.y","to":"heating_warmup_airflow.u3"},{"from":"mode_setback.y","to":"mode_select_setback.u1"},{"from":"group_setback","to":"mode_select_setback.u2"},{"from":"mode_unoccupied.y","to":"mode_select_setback.u3"},{"from":"mode_setup.y","to":"mode_select_setup.u1"},{"from":"group_setup","to":"mode_select_setup.u2"},{"from":"mode_select_setback.y","to":"mode_select_setup.u3"},{"from":"mode_cooldown.y","to":"mode_select_cooldown.u1"},{"from":"cooldown_mode.y","to":"mode_select_cooldown.u2"},{"from":"mode_select_freeze_setback.y","to":"mode_select_cooldown.u3"},{"from":"mode_warmup.y","to":"mode_select_warmup.u1"},{"from":"warmup_mode.y","to":"mode_select_warmup.u2"},{"from":"mode_select_cooldown.y","to":"mode_select_warmup.u3"},{"from":"mode_occupied.y","to":"mode_select_occupied.u1"},{"from":"mode_standby.y","to":"mode_select_occupied.u3"},{"from":"mode_select_occupied.y","to":"mode_select_schedule.u1"},{"from":"local_occupied.y","to":"mode_select_schedule.u2"},{"from":"mode_select_warmup.y","to":"mode_select_schedule.u3"},{"from":"mode_select_schedule.y","to":"conditioning_state"},{"from":"group_warmup","to":"warmup_mode.u1"},{"from":"group_cooldown","to":"cooldown_mode.u1"},{"from":"heat_setpoint.y","to":"occupied_heat_target"},{"from":"cool_setpoint.y","to":"occupied_cool_target"},{"from":"unoccupied_heat.y","to":"unoccupied_heat_target"},{"from":"unoccupied_cool.y","to":"unoccupied_cool_target"},{"from":"unoccupied_heat.y","to":"unoccupied_heat_enabled.u1"},{"from":"unoccupied_heat_off.y","to":"unoccupied_heat_enabled.u2"},{"from":"group_setback","to":"group_heat_allowed.u1"},{"from":"group_freeze_setback","to":"group_heat_allowed.u2"},{"from":"group_heat_allowed.y","to":"unoccupied_heat_enabled.u3"},{"from":"unoccupied_cool.y","to":"unoccupied_cool_enabled.u1"},{"from":"unoccupied_cool_off.y","to":"unoccupied_cool_enabled.u2"},{"from":"group_setup","to":"unoccupied_cool_enabled.u3"},{"from":"mode_freeze_setback.y","to":"mode_select_freeze_setback.u1"},{"from":"group_freeze_setback","to":"mode_select_freeze_setback.u2"},{"from":"mode_select_setup.y","to":"mode_select_freeze_setback.u3"},{"from":"window_closed","to":"window_heat_permit.u1"},{"from":"group_freeze_setback","to":"window_heat_permit.u2"},{"from":"heat_setpoint_active.y","to":"window_heat_target.u1"},{"from":"unoccupied_heat_off.y","to":"window_heat_target.u2"},{"from":"window_heat_permit.y","to":"window_heat_target.u3"},{"from":"cool_setpoint_active.y","to":"window_cool_target.u1"},{"from":"unoccupied_cool_off.y","to":"window_cool_target.u2"},{"from":"window_closed","to":"window_cool_target.u3"},{"from":"scheduled_occupied","to":"local_occupied.u1"},{"from":"local_override","to":"local_occupied.u2"},{"from":"supply_fan_proven","to":"low_flow_fan_ready.u"},{"from":"local_occupied.y","to":"low_flow_occupied_and_fan.u1"},{"from":"low_flow_fan_ready.y","to":"low_flow_occupied_and_fan.u2"},{"from":"airflow_request_sum.y","to":"low_flow_seventy_setpoint.u"},{"from":"measured_airflow","to":"low_flow_below_seventy.u1"},{"from":"low_flow_seventy_setpoint.y","to":"low_flow_below_seventy.u2"},{"from":"low_flow_occupied_and_fan.y","to":"low_flow_eligible.u1"},{"from":"flow_requested.y","to":"low_flow_eligible.u2"},{"from":"low_flow_occupied_and_fan.y","to":"low_flow_occupied_gate.u1"},{"from":"low_flow_condition.y","to":"low_flow_occupied_gate.u2"},{"from":"low_flow_occupied_gate.y","to":"low_flow_delay.u"},{"from":"low_flow_eligible.y","to":"low_flow_seventy_condition.u1"},{"from":"low_flow_below_seventy.y","to":"low_flow_seventy_condition.u2"},{"from":"low_flow_seventy_condition.y","to":"low_flow_seventy_delay.u"},{"from":"low_flow_alarm_three.y","to":"low_flow_alarm_moderate.u1"},{"from":"low_flow_seventy_delay.y","to":"low_flow_alarm_moderate.u2"},{"from":"low_flow_alarm_zero.y","to":"low_flow_alarm_moderate.u3"},{"from":"low_flow_alarm_two.y","to":"low_flow_alarm_priority.u1"},{"from":"low_flow_delay.y","to":"low_flow_alarm_priority.u2"},{"from":"low_flow_alarm_moderate.y","to":"low_flow_alarm_priority.u3"},{"from":"low_flow_alarm_priority.y","to":"low_airflow_alarm_level"},{"from":"supply_fan_proven","to":"sensor_fan_off.u"},{"from":"sensor_fan_off.y","to":"sensor_fan_off_delay.u"},{"from":"sensor_cooling_design_flow.y","to":"sensor_ten_percent.u"},{"from":"measured_airflow","to":"sensor_residual_flow.u1"},{"from":"sensor_ten_percent.y","to":"sensor_residual_flow.u2"},{"from":"sensor_fan_off_delay.y","to":"sensor_alarm_condition.u1"},{"from":"sensor_residual_flow.y","to":"sensor_alarm_condition.u2"},{"from":"sensor_alarm_three.y","to":"sensor_alarm_select.u1"},{"from":"sensor_alarm_condition.y","to":"sensor_alarm_select.u2"},{"from":"sensor_alarm_zero.y","to":"sensor_alarm_select.u3"},{"from":"sensor_alarm_select.y","to":"airflow_sensor_alarm_level"},{"from":"low_discharge_importance.y","to":"low_discharge_important.u1"},{"from":"low_discharge_zero_importance.y","to":"low_discharge_important.u2"},{"from":"local_occupied.y","to":"low_discharge_occupied_and_plant.u1"},{"from":"hot_water_plant_proven","to":"low_discharge_occupied_and_plant.u2"},{"from":"low_discharge_occupied_and_plant.y","to":"low_discharge_eligible.u1"},{"from":"low_discharge_important.y","to":"low_discharge_eligible.u2"},{"from":"discharge_target.y","to":"low_discharge_error.u1"},{"from":"discharge_temp","to":"low_discharge_error.u2"},{"from":"low_discharge_error.y","to":"low_discharge_below_eight.u1"},{"from":"low_discharge_level_three_threshold.y","to":"low_discharge_below_eight.u2"},{"from":"low_discharge_error.y","to":"low_discharge_below_seventeen.u1"},{"from":"low_discharge_level_two_threshold.y","to":"low_discharge_below_seventeen.u2"},{"from":"low_discharge_eligible.y","to":"low_discharge_three_condition.u1"},{"from":"low_discharge_below_eight.y","to":"low_discharge_three_condition.u2"},{"from":"low_discharge_eligible.y","to":"low_discharge_two_condition.u1"},{"from":"low_discharge_below_seventeen.y","to":"low_discharge_two_condition.u2"},{"from":"low_discharge_three_condition.y","to":"low_discharge_three_delay.u"},{"from":"low_discharge_two_condition.y","to":"low_discharge_two_delay.u"},{"from":"low_discharge_level_three.y","to":"low_discharge_moderate.u1"},{"from":"low_discharge_three_delay.y","to":"low_discharge_moderate.u2"},{"from":"low_discharge_level_zero.y","to":"low_discharge_moderate.u3"},{"from":"low_discharge_level_two.y","to":"low_discharge_priority.u1"},{"from":"low_discharge_two_delay.y","to":"low_discharge_priority.u2"},{"from":"low_discharge_moderate.y","to":"low_discharge_priority.u3"},{"from":"low_discharge_priority.y","to":"low_discharge_temperature_alarm_level"},{"from":"damper_feedback_output.y","to":"leak_damper_command_closed.u1"},{"from":"leak_damper_closed_limit.y","to":"leak_damper_command_closed.u2"},{"from":"leak_damper_command_closed.y","to":"leak_damper_closed_and_fan.u1"},{"from":"supply_fan_proven","to":"leak_damper_closed_and_fan.u2"},{"from":"measured_airflow","to":"leak_damper_flow_high.u1"},{"from":"sensor_ten_percent.y","to":"leak_damper_flow_high.u2"},{"from":"leak_damper_closed_and_fan.y","to":"leak_damper_condition.u1"},{"from":"leak_damper_flow_high.y","to":"leak_damper_condition.u2"},{"from":"leak_damper_condition.y","to":"leak_damper_delay.u"},{"from":"actual_reheat_valve_position","to":"leak_valve_position_closed.u1"},{"from":"leak_valve_closed_limit.y","to":"leak_valve_position_closed.u2"},{"from":"leak_valve_position_closed.y","to":"leak_valve_closed_delay.u"},{"from":"discharge_temp","to":"leak_valve_temperature_rise.u1"},{"from":"supply_air_temp","to":"leak_valve_temperature_rise.u2"},{"from":"leak_valve_temperature_rise.y","to":"leak_valve_temperature_high.u1"},{"from":"leak_valve_rise_threshold.y","to":"leak_valve_temperature_high.u2"},{"from":"leak_valve_closed_delay.y","to":"leak_valve_fan_and_closed.u1"},{"from":"supply_fan_proven","to":"leak_valve_fan_and_closed.u2"},{"from":"leak_valve_fan_and_closed.y","to":"leak_valve_condition.u1"},{"from":"leak_valve_temperature_high.y","to":"leak_valve_condition.u2"},{"from":"leak_alarm_four.y","to":"leak_damper_select.u1"},{"from":"leak_damper_delay.y","to":"leak_damper_select.u2"},{"from":"leak_alarm_clear.y","to":"leak_damper_select.u3"},{"from":"leak_alarm_four.y","to":"leak_valve_select.u1"},{"from":"leak_valve_condition.y","to":"leak_valve_select.u2"},{"from":"leak_alarm_clear.y","to":"leak_valve_select.u3"},{"from":"leak_damper_select.y","to":"leaking_damper_alarm_level"},{"from":"leak_valve_select.y","to":"leaking_reheat_valve_alarm_level"},{"from":"ventilation_standby_permitted.y","to":"ventilation_standby_disabled.u"},{"from":"occupancy_latch.y","to":"ventilation_area_presence_or_required.u1"},{"from":"ventilation_standby_disabled.y","to":"ventilation_area_presence_or_required.u2"},{"from":"ventilation_area_presence_or_required.y","to":"occupied_setpoint_requested.u1"},{"from":"ventilation_area_presence_or_required.y","to":"mode_select_occupied.u2"},{"from":"ventilation_area_presence_or_required.y","to":"minimum_damper_standby.u3"},{"from":"ventilation_area_presence_or_required.y","to":"minimum_airflow_standby.u3"},{"from":"local_occupied.y","to":"ventilation_area_mode_eligible.u1"},{"from":"ventilation_area_presence_or_required.y","to":"ventilation_area_mode_eligible.u2"},{"from":"ventilation_area_mode_eligible.y","to":"ventilation_area_window_eligible.u1"},{"from":"window_closed","to":"ventilation_area_window_eligible.u2"},{"from":"ventilation_area_window_eligible.y","to":"ventilation_area_active.u3"},{"from":"ventilation_area_window_eligible.y","to":"window_primary_minimum.u3"}],"notes":"The scheduled mode uses occupied 21/24 \u00b0C setpoints. Five minutes without a person widens both setpoints by 0.5 K and reduces ventilation minimums; one minute of presence restores them. Outside the occupied schedule, shared group setback and setup modes enable editable 18/32 \u00b0C targets; otherwise heating and cooling are off and ventilation minimum is zero. Before occupancy, warm-up or cooldown restores occupied temperature setpoints but keeps the reduced ventilation minimum. Heating mode raises airflow above minimum only after the discharge is warm, while preconditioning can use the heating maximum. CDL TrueDelay and Latch blocks confirm arrival and vacancy from the raw occupancy sensor. Measured airflow and discharge temperature are fed back from the physical model. A CDL discharge-temperature reset and valve PI loop command reheat, and five-minute low-flow and high-discharge alarms report persistent faults. Heating demand resets the discharge target; a PI loop uses measured discharge temperature to command reheat. Heating airflow rises only after the discharge is 3 K warmer than the room. The damper PI tracks measured primary airflow; its setpoint remains separate from the physical delivery. Editable floor area and breathing-air rates combine with measured occupant count. Occupied presence gates area and population ventilation; measured discharge selects heating or cooling distribution effectiveness. Measured CO\u2082 resets occupied minimum primary airflow through editable CDL; the physical model only supplies concentration. A cooling call can open its damper while supply air is warm during AHU startup; a warm supply is diagnosed at the AHU rather than suppressing the request. The local CDL mode distinguishes occupied, sensor standby, warm-up, cooldown, setup, setback, and unoccupied conditions; these teaching codes are not the G36 zone-group enumeration. Group warm-up and cooldown now come from the five-zone CDL coordinator; occupied setpoint edits feed its sampled optimal-start estimate. Unoccupied heating/cooling is commanded by the shared CDL group setback/setup/freeze decisions. Open windows disable ordinary terminal heating and cooling; group freeze setback retains heating. A timed local occupancy override selects occupied terminal mode and makes its AHU group occupied through CDL. Editable occupied-mode low-flow diagnosis waits for 30 minutes of AHU fan proof, then raises Level 3 below 70% or Level 2 below 50% of requested primary airflow after five minutes. A Level 3 airflow-sensor calibration alarm reports residual measured flow above ten percent of design after ten minutes of AHU fan-off proof. Occupied low-discharge alarms use measured temperature, physical heating production proof, an editable reset-importance suppressor, and ten-minute Level 3/2 delays. Editable Level 4 leakage alarms use fan status, closed damper command plus measured flow, and closed measured valve plus discharge temperature rise. An editable occupied-standby policy retains area ventilation and base primary minimum during vacancy where standby is disallowed; population air still follows confirmed presence."},{"name":"zone_02","block_type":"VAVBoxController","category":"composite","description":"G36-style zone setpoint and minimum-airflow reset with local occupancy sensing.","inputs":[{"name":"room_temp","type":"Real","label":"Zone Air Temperature Sensor","unit":"\u00b0C","description":"Zone Air Temperature Sensor","brick_class":"Zone_Air_Temperature_Sensor"},{"name":"supply_air_temp","type":"Real","label":"Supply Air Temperature Sensor","unit":"\u00b0C","description":"Supply Air Temperature Sensor","brick_class":"Supply_Air_Temperature_Sensor"},{"name":"supply_pressure","type":"Real","label":"Supply Air Static Pressure Input","unit":"normalized pressure","description":"Supply Air Static Pressure Input","brick_class":"Point"},{"name":"scheduled_occupied","type":"Boolean","label":"Occupied schedule","unit":"unitless","brick_class":"Point"},{"name":"zone_presence_raw","type":"Boolean","label":"Raw Zone Occupancy Sensor","unit":"unitless","brick_class":"Occupancy_Sensor"},{"name":"measured_airflow","type":"Real","label":"Primary Air Flow Sensor","unit":"normalized airflow","brick_class":"Supply_Air_Flow_Sensor"},{"name":"discharge_temp","type":"Real","label":"Discharge Air Temperature Sensor","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Sensor"},{"name":"occupancy_count","type":"Real","label":"Occupancy Count Sensor","unit":"people","brick_class":"Occupancy_Count_Sensor"},{"name":"co2_ppm","type":"Real","label":"Zone CO\u2082 Level Sensor","unit":"ppm","brick_class":"Zone_CO2_Level_Sensor"},{"name":"group_warmup","type":"Boolean","label":"Group Warm-up","unit":"unitless","brick_class":"Point"},{"name":"group_cooldown","type":"Boolean","label":"Group Cooldown","unit":"unitless","brick_class":"Point"},{"name":"group_setback","type":"Boolean"},{"name":"group_setup","type":"Boolean"},{"name":"group_freeze_setback","type":"Boolean"},{"name":"window_closed","type":"Boolean","label":"Window Closed","unit":"unitless","brick_class":"Status"},{"name":"local_override","type":"Boolean","label":"Local Occupancy Override","unit":"unitless","brick_class":"Status"},{"name":"supply_fan_proven","type":"Boolean","label":"AHU Supply Fan Proven","unit":"unitless","brick_class":"Fan_Status"},{"name":"hot_water_plant_proven","type":"Boolean","label":"Hot Water Plant Heating Proven","unit":"unitless","brick_class":"Status"},{"name":"actual_reheat_valve_position","type":"Real","label":"Reheat Valve Position Sensor","unit":"fraction (0\u20131)","brick_class":"Valve_Position_Sensor"}],"outputs":[{"name":"damper_position","type":"Real","label":"Damper Position Command","unit":"fraction (0\u20131)","description":"Damper Position Command","brick_class":"Damper_Position_Command"},{"name":"reheat_valve_position","type":"Real","label":"Reheat Valve Position Command","unit":"fraction (0\u20131)","description":"Reheat Valve Position Command","brick_class":"Valve_Position_Command"},{"name":"airflow","type":"Real","label":"Supply Air Flow Estimate","unit":"normalized airflow","description":"Supply Air Flow Estimate","brick_class":"Point"},{"name":"airflow_request","type":"Real","label":"Supply Air Flow Request","unit":"normalized airflow","description":"Supply Air Flow Request","brick_class":"Point"},{"name":"cooling_demand","type":"Real","label":"Cooling Demand Estimate","unit":"fraction (0\u20131)","description":"Cooling Demand Estimate","brick_class":"Point"},{"name":"heating_demand","type":"Real","label":"Heating Demand Estimate","unit":"fraction (0\u20131)","description":"Heating Demand Estimate","brick_class":"Point"},{"name":"occupancy_confirmed","type":"Boolean","label":"Confirmed Occupancy","unit":"unitless","brick_class":"Point"},{"name":"low_airflow_alarm","type":"Boolean","label":"Low Primary Air Flow Alarm","unit":"unitless","brick_class":"Point"},{"name":"high_discharge_alarm","type":"Boolean","label":"High Discharge Temperature Alarm","unit":"unitless","brick_class":"Point"},{"name":"pressure_reset_request","type":"Integer","label":"Duct Pressure Reset Request","unit":"count","brick_class":"Point"},{"name":"discharge_air_setpoint_c","type":"Real","label":"Discharge Air Temperature Setpoint","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Setpoint"},{"name":"ventilation_area","type":"Real","label":"Adjusted Area Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_population","type":"Real","label":"Adjusted Population Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_minimum_oa_flow","type":"Real","label":"Zone Minimum Outside Air Flow","unit":"normalized airflow","brick_class":"Point"},{"name":"conditioning_state","type":"Integer","label":"Local Conditioning State","unit":"count","description":"Teaching codes: 0 unoccupied, 1 occupied, 2 sensor standby, 3 warm-up, 4 cooldown, 5 setup, 6 setback, 7 zone freeze setback","brick_class":"Point"},{"name":"occupied_heat_target","type":"Real","label":"Occupied Heating Target","unit":"\u00b0C","brick_class":"Point"},{"name":"occupied_cool_target","type":"Real","label":"Occupied Cooling Target","unit":"\u00b0C","brick_class":"Point"},{"name":"unoccupied_heat_target","type":"Real","unit":"\u00b0C"},{"name":"unoccupied_cool_target","type":"Real","unit":"\u00b0C"},{"name":"low_airflow_alarm_level","type":"Integer","label":"Low Primary Airflow Alarm","unit":"level","brick_class":"Alarm"},{"name":"airflow_sensor_alarm_level","type":"Integer","label":"Airflow Sensor Calibration Alarm","unit":"level","brick_class":"Alarm"},{"name":"low_discharge_temperature_alarm_level","type":"Integer","label":"Low Discharge Air Temperature Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_damper_alarm_level","type":"Integer","label":"Leaking VAV Damper Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_reheat_valve_alarm_level","type":"Integer","label":"Leaking Reheat Valve Alarm","unit":"level","brick_class":"Alarm"}],"blocks":[{"name":"cool_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":24.0}],"notes":"G36 occupied cooling setpoint: 24 \u00b0C."},{"name":"heat_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":21.0}],"notes":"G36 occupied heating setpoint: 21 \u00b0C."},{"name":"cool_deadband","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Cooling starts only after the room exceeds its setpoint by 0.5 \u00b0C."},{"name":"zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.0}],"notes":"Shared zero signal for disabled reheat and the heating-mode comparison."},{"name":"minimum_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.15}],"notes":"Keeps the damper at least 15% open for ventilation."},{"name":"minimum_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.2}],"notes":"Base airflow estimate before pressure and damper effects are added."},{"name":"cool_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is warmer than the cooling setpoint."},{"name":"heat_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is colder than the heating setpoint."},{"name":"cooling_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Checks whether cooling error exceeds the 0.5 \u00b0C deadband."},{"name":"heating_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Enables reheat only when room temperature is below the heating setpoint."},{"name":"cool_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.6},{"name":"Ti","type":"Real","value":4500.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":0.85},{"name":"reverseActing","type":"Boolean","value":false}],"notes":"PI loop turns room temperature error into a damper increment, capped at 85%."},{"name":"heat_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.35},{"name":"Ti","type":"Real","value":5250.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Reverse-acting PI loop turns low room temperature into a reheat command."},{"name":"damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds the minimum ventilation position to the cooling PI command."},{"name":"damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Clamps the requested damper position to 15\u2013100%."},{"name":"damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Uses the cooling damper request when cooling is enabled; otherwise holds minimum ventilation."},{"name":"reheat_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Passes the heating PI command only in heating mode; otherwise closes reheat."},{"name":"flow_span","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.75}],"notes":"Scales the damper command into the variable part of the airflow estimate."},{"name":"pressure_effect","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Reduces estimated flow when duct pressure is low."},{"name":"airflow_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the pressure-adjusted variable flow."},{"name":"airflow_request_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the damper request before pressure effects; this demand drives the AHU fan."},{"name":"cool_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive cooling error into a normalized plant request."},{"name":"heat_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive heating error into a normalized plant request."},{"name":"cool_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone cooling demand between zero and one."},{"name":"heat_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone heating demand between zero and one."},{"name":"maximum_discharge_temp","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":35.0,"unit":"\u00b0C"}],"notes":"Editable terminal discharge temperature upper target; physical coil safety remains at 40 \u00b0C."},{"name":"discharge_headroom","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Temperature rise allowed above measured AHU supply air."},{"name":"reheat_capacity_per_flow","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131) / normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.15,"unit":"normalized airflow\u207b\u00b9 K\u207b\u00b9"}],"notes":"Converts temperature headroom to valve capacity: 1.2 kW per airflow-K divided by the 8 kW reheat coil."},{"name":"reheat_flow_cap","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale valve cap by measured primary airflow."},{"name":"reheat_cap_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the discharge-temperature-derived valve cap between closed and open."},{"name":"reheat_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit zone heating command with the discharge temperature cap."},{"name":"low_flow_fraction","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"Alarm when measured flow stays below half of its request."},{"name":"low_flow_threshold","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Half of requested primary airflow."},{"name":"low_flow_detected","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below half the request."},{"name":"flow_alarm_enable_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"normalized airflow"}],"notes":"Avoid alarm when the VAV is not requesting air."},{"name":"flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only monitor low flow while the box requests air."},{"name":"low_flow_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request exists and delivered primary flow is low."},{"name":"low_flow_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes of deficient primary flow before alarm."},{"name":"high_discharge_detected","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge temperature exceeds the editable upper target."},{"name":"high_discharge_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes above the discharge upper target before alarm."},{"name":"standby_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":24.5,"unit":"\u00b0C"}],"notes":"Occupied standby cooling setpoint after five minutes vacant."},{"name":"standby_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":20.5,"unit":"\u00b0C"}],"notes":"Occupied standby heating setpoint after five minutes vacant."},{"name":"unoccupied_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":32.0,"unit":"\u00b0C"}],"notes":"G36 unoccupied cooling setback setpoint."},{"name":"unoccupied_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":18.0,"unit":"\u00b0C"}],"notes":"Editable unoccupied heating setback; the three-hour optimal-start cap can recover from this teaching target."},{"name":"standby_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No occupied-standby ventilation minimum while the zone is vacant."},{"name":"unoccupied_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No ventilation minimum outside occupied schedule."},{"name":"standby_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No occupied-standby airflow minimum while the zone is vacant."},{"name":"unoccupied_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No minimum airflow outside occupied schedule."},{"name":"presence_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":60.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require one continuous minute of presence before setting occupied."},{"name":"presence_inverse","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"True when the raw occupancy sensor reports vacant."},{"name":"vacancy_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes vacant before clearing occupied."},{"name":"occupancy_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold confirmed occupancy until the vacancy delay clears it."},{"name":"conditioning_mode","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request occupied temperature setpoints during the schedule or the preconditioning window."},{"name":"cool_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"cool_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"heat_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"heat_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_damper_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_airflow_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_airflow_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"minimum_airflow_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"heating_damper_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.85,"type":"Real"}],"notes":"Increase primary-air damper opening as the heating PI demand rises."},{"name":"heating_damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Add heating demand to the zone's active minimum damper position."},{"name":"heating_damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep heating damper command within its physical travel."},{"name":"heating_damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow path during a heating call; otherwise retain the cooling/ventilation path."},{"name":"pressure_request_damper_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.9,"unit":"fraction (0\u20131)"}],"notes":"A nearly open VAV may request more duct pressure."},{"name":"damper_nearly_open","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The commanded damper exceeds 90% open."},{"name":"pressure_request_flow_fraction","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":0.9,"type":"Real"}],"notes":"Require measured flow to reach at least 90% of request."},{"name":"pressure_request_low_flow","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow is below 90% of request."},{"name":"pressure_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A nearly open damper has an airflow deficit."},{"name":"pressure_request_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require a persistent two-minute pressure request."},{"name":"pressure_request_integer","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Convert the qualified request to integer 0 or 1 for AHU aggregation."},{"name":"discharge_max_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":11.0,"unit":"K"}],"notes":"Maximum heating discharge target above the active zone heating setpoint."},{"name":"discharge_upper","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Active heating setpoint plus the editable maximum rise."},{"name":"discharge_span","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Difference from AHU supply target to maximum heating discharge target."},{"name":"discharge_zero_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Do not request a negative reheat span."},{"name":"discharge_positive_span","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Nonnegative discharge temperature rise available for heating."},{"name":"discharge_demand_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":2.0}],"notes":"Reach maximum discharge target at 50% heating-loop demand."},{"name":"discharge_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep discharge reset fraction between zero and one."},{"name":"discharge_reset_rise","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Scale available temperature rise by heating-loop demand."},{"name":"discharge_reset_target","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Reset target from AHU supply temperature to active heating setpoint plus 11 K."},{"name":"discharge_target_cap","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Apply the editable absolute discharge temperature upper bound."},{"name":"discharge_minimum","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":10.0,"unit":"\u00b0C"}],"notes":"Minimum discharge temperature for the low-temperature reheat exception."},{"name":"discharge_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Use heating reset target in heating mode; otherwise protect the 10 \u00b0C minimum."},{"name":"discharge_valve_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"\u00b0C"},{"name":"u_m","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.05,"unit":"K\u207b\u00b9"},{"name":"Ti","value":900.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate the reheat valve from measured discharge temperature; gain is tuned to the simplified 8 kW coil."},{"name":"discharge_below_minimum","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge is below the 10 \u00b0C protection minimum."},{"name":"discharge_valve_enable","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Enable reheat during a heating call or a low discharge temperature."},{"name":"discharge_valve_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close reheat valve outside heating and low-temperature protection."},{"name":"discharge_valve_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Gate the discharge-temperature PI valve command."},{"name":"heating_airflow_midpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"The first half of heating demand resets discharge temperature, not airflow."},{"name":"heating_airflow_excess","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Heating demand above the 50% discharge-reset stage."},{"name":"heating_airflow_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":2.0,"type":"Real"}],"notes":"Map the upper half of heating demand to the full heating airflow range."},{"name":"heating_airflow_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the upper-stage heating airflow fraction in its valid range."},{"name":"heating_airflow_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":3.0,"unit":"K"}],"notes":"Only increase heating flow when discharge exceeds room temperature by 3 K."},{"name":"heating_airflow_threshold","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Room temperature plus the editable warm-discharge margin."},{"name":"heating_airflow_warm","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge air is warm enough to increase primary flow."},{"name":"heating_airflow_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Only raise airflow in heating mode with warm discharge air."},{"name":"heating_airflow_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Hold heating airflow at its active minimum until the warm-discharge condition is met."},{"name":"heating_airflow_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Apply the upper-stage heating airflow request only after discharge is warm."},{"name":"heating_warmup_full","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow maximum during preconditioning warm-up."},{"name":"heating_warmup_airflow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"In preconditioning, use the heating maximum instead of the occupied-stage airflow request."},{"name":"damper_flow_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"normalized airflow"},{"name":"u_m","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.5},{"name":"Ti","value":300.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate VAV damper to track measured primary airflow against its editable setpoint."},{"name":"damper_flow_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.01,"unit":"normalized airflow"}],"notes":"Close the damper when the airflow setpoint is effectively zero."},{"name":"damper_flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"The terminal has a nonzero primary-airflow setpoint."},{"name":"damper_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Command a closed damper when primary airflow is not requested."},{"name":"damper_feedback_output","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the measured-airflow PI command only while primary air is requested."},{"name":"measured_airflow_passthrough","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":1.0,"type":"Real"}],"notes":"Expose measured primary airflow separately from its commanded setpoint."},{"name":"ventilation_occupied","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Ventilation applies only when the schedule and confirmed occupancy are both active."},{"name":"ventilation_window_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An open window suppresses mechanical ventilation components for this zone."},{"name":"ventilation_floor_area","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":100.0,"unit":"m\u00b2"}],"notes":"Synthetic design floor area served by this zone, in square metres."},{"name":"ventilation_area_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":0.0003,"unit":"m\u00b3/s/m\u00b2"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per square metre."},{"name":"ventilation_area_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"m\u00b2"},{"name":"u2","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Design floor area times outdoor-air rate per area."},{"name":"ventilation_person_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/person"}],"parameters":[{"name":"k","type":"Real","value":0.0025,"unit":"m\u00b3/s/person"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per person."},{"name":"ventilation_population_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"people"},{"name":"u2","type":"Real","unit":"m\u00b3/s/person"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Measured occupant count times outdoor-air rate per person."},{"name":"ventilation_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No breathing-zone air in unoccupied or standby mode."},{"name":"ventilation_area_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the area component by occupied presence."},{"name":"ventilation_population_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the population component by occupied presence."},{"name":"ventilation_breathing_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum the area and population components."},{"name":"ventilation_heating_supply","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A discharge warmer than the zone uses heating air-distribution effectiveness."},{"name":"ventilation_cooling_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"unitless"}],"notes":"Cooling air-distribution effectiveness."},{"name":"ventilation_heating_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":0.8,"unit":"unitless"}],"notes":"Heating air-distribution effectiveness."},{"name":"ventilation_effectiveness","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"unitless"},{"name":"u2","type":"Real","unit":"unitless"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"notes":"Select heating or cooling distribution effectiveness."},{"name":"ventilation_minimum_oa","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Breathing-zone outdoor air divided by distribution effectiveness."},{"name":"co2_reset_lower","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":700.0,"unit":"ppm"}],"notes":"Start increasing occupied minimum airflow 200 ppm below the CO\u2082 setpoint."},{"name":"co2_reset_span","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":200.0,"unit":"ppm"}],"notes":"Editable CO\u2082 proportional reset span."},{"name":"co2_above_lower","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured CO\u2082 above the reset start."},{"name":"co2_reset_ratio","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Normalize the CO\u2082 error by the editable span."},{"name":"co2_reset_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Match the OBC CO\u2082 reset line from setpoint minus 200 ppm to setpoint."},{"name":"co2_cooling_max_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Teaching design cooling maximum for this VAV."},{"name":"co2_available_flow","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Cooling maximum minus the current occupied minimum."},{"name":"co2_flow_increment","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale available flow by CO\u2082 reset fraction."},{"name":"co2_flow_reset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Raise occupied minimum airflow toward cooling maximum."},{"name":"co2_population_component","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Reset the measured-count population ventilation component from zero to design as CO\u2082 rises."},{"name":"co2_minimum_flow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Apply the CO\u2082 reset only with scheduled, confirmed occupancy."},{"name":"window_primary_minimum","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Suppress the occupied primary-air minimum when the window contact is open; freeze heating remains a separate request."},{"name":"warmup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Occupied heating target minus measured room temperature."},{"name":"cooldown_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus occupied cooling target."},{"name":"setback_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Unoccupied heating target minus measured room temperature."},{"name":"setup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus unoccupied cooling target."},{"name":"warmup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"cooldown_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setback_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"warmup_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Warm-up only inside the schedule lookahead window."},{"name":"cooldown_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Cooldown only inside the schedule lookahead window."},{"name":"preconditioning_needed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Restore occupied targets only when warm-up or cooldown is needed."},{"name":"occupied_setpoint_requested","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use occupied setpoints for confirmed presence or thermal preconditioning."},{"name":"mode_unoccupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"Local teaching mode code for unoccupied."},{"name":"mode_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":1}],"notes":"Local teaching mode code for occupied."},{"name":"mode_standby","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Local teaching mode code for standby."},{"name":"mode_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Local teaching mode code for warmup."},{"name":"mode_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Local teaching mode code for cooldown."},{"name":"mode_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":5}],"notes":"Local teaching mode code for setup."},{"name":"mode_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":6}],"notes":"Local teaching mode code for setback."},{"name":"mode_select_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setback mode from CDL conditions."},{"name":"mode_select_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setup mode from CDL conditions."},{"name":"mode_select_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the cooldown mode from CDL conditions."},{"name":"mode_select_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the warmup mode from CDL conditions."},{"name":"mode_select_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the occupied mode from CDL conditions."},{"name":"mode_select_schedule","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the schedule mode from CDL conditions."},{"name":"unoccupied_heat_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":-50.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied heating outside group setback/freeze."},{"name":"unoccupied_cool_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":80.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied cooling outside group setup."},{"name":"group_heat_allowed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Permit unoccupied heat during group setback or freeze protection."},{"name":"unoccupied_heat_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setback target or off target."},{"name":"unoccupied_cool_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setup target or off target."},{"name":"mode_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":7}],"notes":"Local teaching code 7 for group zone-freeze setback."},{"name":"mode_select_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Show group freeze setback before ordinary setback/setup."},{"name":"window_heat_permit","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Freeze setback keeps heating available with a window open."},{"name":"window_heat_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable ordinary heating while the window is open."},{"name":"window_cool_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable cooling while the window is open."},{"name":"local_occupied","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Scheduled occupancy or local override selects occupied zone control."},{"name":"low_flow_fan_ready","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":1800.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Suppress terminal low-flow alarms until the AHU fan has been proven running for 30 continuous minutes."},{"name":"low_flow_occupied_and_fan","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only an occupied zone with proven AHU fan operation may raise a low-flow alarm."},{"name":"low_flow_seventy_setpoint","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.7}],"notes":"Level 3 fault threshold is 70% of the active primary-airflow setpoint."},{"name":"low_flow_below_seventy","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below 70% of setpoint."},{"name":"low_flow_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Check low flow only for an occupied zone with a nonzero airflow request."},{"name":"low_flow_occupied_gate","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress the existing Level 2 low-flow delay outside occupied mode."},{"name":"low_flow_seventy_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible measured flow is below the Level 3 threshold."},{"name":"low_flow_seventy_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes of eligible flow below 70% of the request."},{"name":"low_flow_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No terminal low-airflow alarm."},{"name":"low_flow_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 sustained low-airflow alarm."},{"name":"low_flow_alarm_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 severe low-airflow alarm."},{"name":"low_flow_alarm_moderate","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Show Level 3 after the 70% fault delay."},{"name":"low_flow_alarm_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Severe Level 2 fault takes precedence over Level 3."},{"name":"sensor_fan_off","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Diagnose the flow sensor only while the AHU fan motor is proven off."},{"name":"sensor_fan_off_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of fan-off proof before checking residual flow."},{"name":"sensor_cooling_design_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Editable design cooling maximum: 0.2 minimum plus 0.75 cooling span in this example."},{"name":"sensor_ten_percent","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1}],"notes":"A reading above ten percent of design cooling flow indicates sensor calibration trouble while the fan is off."},{"name":"sensor_residual_flow","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow exceeds ten percent of design cooling flow."},{"name":"sensor_alarm_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan proven off for ten minutes and measured flow remains above the design threshold."},{"name":"sensor_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No airflow sensor calibration alarm."},{"name":"sensor_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 airflow sensor calibration alarm."},{"name":"sensor_alarm_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 3 only when the fan-off residual-flow condition is true."},{"name":"low_discharge_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Set to zero to suppress this zone's hot-water reset alarms."},{"name":"low_discharge_zero_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Alarm suppression threshold."},{"name":"low_discharge_important","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hot-water reset importance must be positive to allow alarms."},{"name":"low_discharge_occupied_and_plant","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone is occupied and the physical hot-water plant produced heat."},{"name":"low_discharge_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress temperature alarms when hot-water reset importance is zero."},{"name":"low_discharge_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Discharge setpoint minus measured discharge temperature."},{"name":"low_discharge_level_three_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":8.0,"unit":"K"}],"notes":"Level 3 when measured discharge is more than 8 K below setpoint."},{"name":"low_discharge_level_two_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":17.0,"unit":"K"}],"notes":"Level 2 when measured discharge is more than 17 K below setpoint."},{"name":"low_discharge_below_eight","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge more than 8 K below its CDL setpoint."},{"name":"low_discharge_below_seventeen","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge more than 17 K below its CDL setpoint."},{"name":"low_discharge_three_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible Level 3 temperature error."},{"name":"low_discharge_two_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible Level 2 temperature error."},{"name":"low_discharge_three_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of eligible discharge temperature error."},{"name":"low_discharge_two_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of eligible discharge temperature error."},{"name":"low_discharge_level_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No temperature alarm."},{"name":"low_discharge_level_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 low discharge temperature alarm."},{"name":"low_discharge_level_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 low discharge temperature alarm."},{"name":"low_discharge_moderate","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 3 after its ten-minute delay."},{"name":"low_discharge_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Severe Level 2 takes precedence over Level 3."},{"name":"leak_damper_closed_limit","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.005,"unit":"fraction (0\u20131)"}],"notes":"Treat a damper command at or below 0.5% as closed."},{"name":"leak_damper_command_closed","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Terminal damper commanded closed by editable CDL."},{"name":"leak_damper_closed_and_fan","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The damper is commanded closed while AHU fan status is proven on."},{"name":"leak_damper_flow_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured terminal airflow exceeds ten percent of design cooling flow."},{"name":"leak_damper_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A closed commanded damper still passes measurable air while the fan runs."},{"name":"leak_damper_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of closed-command flow before Level 4."},{"name":"leak_valve_closed_limit","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.005,"unit":"fraction (0\u20131)"}],"notes":"Treat a measured valve position below 0.5% as closed."},{"name":"leak_valve_position_closed","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured reheat valve actuator is closed, even if its seat leaks water."},{"name":"leak_valve_closed_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":900.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require fifteen continuous minutes of measured closed valve position."},{"name":"leak_valve_temperature_rise","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Measured VAV discharge minus measured AHU supply temperature."},{"name":"leak_valve_rise_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":3.0,"unit":"K"}],"notes":"Leaking valve threshold: discharge more than 3 K above AHU supply."},{"name":"leak_valve_temperature_high","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Discharge temperature rise indicates unwanted reheat."},{"name":"leak_valve_fan_and_closed","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"AHU fan proven on after fifteen minutes of closed-valve position."},{"name":"leak_valve_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge is warm while valve position is closed and air flows."},{"name":"leak_alarm_clear","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No terminal leakage alarm."},{"name":"leak_alarm_four","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Level 4 terminal leakage alarm."},{"name":"leak_damper_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 4 for sustained damper leakage."},{"name":"leak_valve_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 4 for reheat-valve seat leakage."},{"name":"ventilation_standby_permitted","block_type":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"k","type":"Boolean","value":true}],"notes":"When true, confirmed vacancy permits occupied standby with zero area air and minimum primary flow. Set false where occupied standby is not permitted."},{"name":"ventilation_standby_disabled","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Retain occupied area air and minimum primary flow during vacancy when standby is disallowed."},{"name":"ventilation_area_presence_or_required","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Area ventilation stays on for confirmed presence or when occupied standby is disallowed."},{"name":"ventilation_area_mode_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require local occupied mode for area air and occupied minimum flow."},{"name":"ventilation_area_window_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An open window suppresses area air and occupied minimum flow regardless of standby policy."}],"connections":[{"from":"room_temp","to":"cool_error.u1"},{"from":"window_cool_target.y","to":"cool_error.u2"},{"from":"window_heat_target.y","to":"heat_error.u1"},{"from":"room_temp","to":"heat_error.u2"},{"from":"cool_error.y","to":"cooling_mode.u1"},{"from":"cool_deadband.y","to":"cooling_mode.u2"},{"from":"heat_error.y","to":"heating_mode.u1"},{"from":"zero.y","to":"heating_mode.u2"},{"from":"window_cool_target.y","to":"cool_pi.u_s"},{"from":"room_temp","to":"cool_pi.u_m"},{"from":"window_heat_target.y","to":"heat_pi.u_s"},{"from":"room_temp","to":"heat_pi.u_m"},{"from":"minimum_damper_heating.y","to":"damper_offset.u1"},{"from":"cool_pi.y","to":"damper_offset.u2"},{"from":"damper_offset.y","to":"damper_limit.u"},{"from":"damper_limit.y","to":"damper_select.u1"},{"from":"minimum_damper_heating.y","to":"damper_select.u2"},{"from":"heat_pi.y","to":"reheat_select.u1"},{"from":"zero.y","to":"reheat_select.u2"},{"from":"heating_mode.y","to":"reheat_select.u3"},{"from":"heating_damper_select.y","to":"flow_span.u"},{"from":"flow_span.y","to":"pressure_effect.u1"},{"from":"supply_pressure","to":"pressure_effect.u2"},{"from":"window_primary_minimum.y","to":"airflow_sum.u1"},{"from":"pressure_effect.y","to":"airflow_sum.u2"},{"from":"window_primary_minimum.y","to":"airflow_request_sum.u1"},{"from":"flow_span.y","to":"airflow_request_sum.u2"},{"from":"cool_error.y","to":"cool_demand_gain.u"},{"from":"cool_demand_gain.y","to":"cool_demand_limit.u"},{"from":"heat_error.y","to":"heat_demand_gain.u"},{"from":"heat_demand_gain.y","to":"heat_demand_limit.u"},{"from":"damper_feedback_output.y","to":"damper_position"},{"from":"reheat_capped.y","to":"reheat_valve_position"},{"from":"airflow_request_sum.y","to":"airflow_request"},{"from":"cool_demand_limit.y","to":"cooling_demand"},{"from":"heat_demand_limit.y","to":"heating_demand"},{"from":"maximum_discharge_temp.y","to":"discharge_headroom.u1"},{"from":"supply_air_temp","to":"discharge_headroom.u2"},{"from":"discharge_headroom.y","to":"reheat_capacity_per_flow.u"},{"from":"reheat_capacity_per_flow.y","to":"reheat_flow_cap.u1"},{"from":"measured_airflow","to":"reheat_flow_cap.u2"},{"from":"reheat_flow_cap.y","to":"reheat_cap_limit.u"},{"from":"discharge_valve_select.y","to":"reheat_capped.u1"},{"from":"reheat_cap_limit.y","to":"reheat_capped.u2"},{"from":"airflow_request_sum.y","to":"low_flow_threshold.u1"},{"from":"low_flow_fraction.y","to":"low_flow_threshold.u2"},{"from":"measured_airflow","to":"low_flow_detected.u1"},{"from":"low_flow_threshold.y","to":"low_flow_detected.u2"},{"from":"airflow_request_sum.y","to":"flow_requested.u1"},{"from":"flow_alarm_enable_threshold.y","to":"flow_requested.u2"},{"from":"low_flow_detected.y","to":"low_flow_condition.u1"},{"from":"flow_requested.y","to":"low_flow_condition.u2"},{"from":"low_flow_delay.y","to":"low_airflow_alarm"},{"from":"discharge_temp","to":"high_discharge_detected.u1"},{"from":"maximum_discharge_temp.y","to":"high_discharge_detected.u2"},{"from":"high_discharge_detected.y","to":"high_discharge_delay.u"},{"from":"high_discharge_delay.y","to":"high_discharge_alarm"},{"from":"local_occupied.y","to":"conditioning_mode.u1"},{"from":"zone_presence_raw","to":"presence_delay.u"},{"from":"zone_presence_raw","to":"presence_inverse.u"},{"from":"presence_inverse.y","to":"vacancy_delay.u"},{"from":"presence_delay.y","to":"occupancy_latch.u"},{"from":"vacancy_delay.y","to":"occupancy_latch.clr"},{"from":"occupancy_latch.y","to":"occupancy_confirmed"},{"from":"cool_setpoint.y","to":"cool_setpoint_standby.u1"},{"from":"standby_cool.y","to":"cool_setpoint_standby.u2"},{"from":"cool_setpoint_standby.y","to":"cool_setpoint_active.u1"},{"from":"unoccupied_cool_enabled.y","to":"cool_setpoint_active.u2"},{"from":"conditioning_mode.y","to":"cool_setpoint_active.u3"},{"from":"heat_setpoint.y","to":"heat_setpoint_standby.u1"},{"from":"standby_heat.y","to":"heat_setpoint_standby.u2"},{"from":"heat_setpoint_standby.y","to":"heat_setpoint_active.u1"},{"from":"unoccupied_heat_enabled.y","to":"heat_setpoint_active.u2"},{"from":"conditioning_mode.y","to":"heat_setpoint_active.u3"},{"from":"minimum_damper.y","to":"minimum_damper_standby.u1"},{"from":"standby_damper.y","to":"minimum_damper_standby.u2"},{"from":"minimum_damper_standby.y","to":"minimum_damper_active.u1"},{"from":"unoccupied_damper.y","to":"minimum_damper_active.u2"},{"from":"local_occupied.y","to":"minimum_damper_active.u3"},{"from":"minimum_airflow.y","to":"minimum_airflow_standby.u1"},{"from":"standby_airflow.y","to":"minimum_airflow_standby.u2"},{"from":"minimum_airflow_standby.y","to":"minimum_airflow_active.u1"},{"from":"unoccupied_airflow.y","to":"minimum_airflow_active.u2"},{"from":"local_occupied.y","to":"minimum_airflow_active.u3"},{"from":"minimum_damper.y","to":"minimum_damper_heating.u1"},{"from":"minimum_damper_active.y","to":"minimum_damper_heating.u2"},{"from":"heating_mode.y","to":"minimum_damper_heating.u3"},{"from":"minimum_airflow.y","to":"minimum_airflow_heating.u1"},{"from":"minimum_airflow_active.y","to":"minimum_airflow_heating.u2"},{"from":"heating_mode.y","to":"minimum_airflow_heating.u3"},{"from":"heating_warmup_airflow.y","to":"heating_damper_gain.u"},{"from":"minimum_damper_heating.y","to":"heating_damper_offset.u1"},{"from":"heating_damper_gain.y","to":"heating_damper_offset.u2"},{"from":"heating_damper_offset.y","to":"heating_damper_limit.u"},{"from":"heating_damper_limit.y","to":"heating_damper_select.u1"},{"from":"damper_select.y","to":"heating_damper_select.u2"},{"from":"heating_mode.y","to":"heating_damper_select.u3"},{"from":"damper_feedback_output.y","to":"damper_nearly_open.u1"},{"from":"pressure_request_damper_threshold.y","to":"damper_nearly_open.u2"},{"from":"airflow_request_sum.y","to":"pressure_request_flow_fraction.u"},{"from":"measured_airflow","to":"pressure_request_low_flow.u1"},{"from":"pressure_request_flow_fraction.y","to":"pressure_request_low_flow.u2"},{"from":"damper_nearly_open.y","to":"pressure_request_condition.u1"},{"from":"pressure_request_low_flow.y","to":"pressure_request_condition.u2"},{"from":"pressure_request_condition.y","to":"pressure_request_delay.u"},{"from":"pressure_request_delay.y","to":"pressure_request_integer.u"},{"from":"pressure_request_integer.y","to":"pressure_reset_request"},{"from":"window_heat_target.y","to":"discharge_upper.u1"},{"from":"discharge_max_rise.y","to":"discharge_upper.u2"},{"from":"discharge_upper.y","to":"discharge_span.u1"},{"from":"supply_air_temp","to":"discharge_span.u2"},{"from":"discharge_span.y","to":"discharge_positive_span.u1"},{"from":"discharge_zero_rise.y","to":"discharge_positive_span.u2"},{"from":"heat_pi.y","to":"discharge_demand_double.u"},{"from":"discharge_demand_double.y","to":"discharge_demand_limit.u"},{"from":"discharge_positive_span.y","to":"discharge_reset_rise.u1"},{"from":"discharge_demand_limit.y","to":"discharge_reset_rise.u2"},{"from":"supply_air_temp","to":"discharge_reset_target.u1"},{"from":"discharge_reset_rise.y","to":"discharge_reset_target.u2"},{"from":"discharge_reset_target.y","to":"discharge_target_cap.u1"},{"from":"maximum_discharge_temp.y","to":"discharge_target_cap.u2"},{"from":"discharge_target_cap.y","to":"discharge_target.u1"},{"from":"discharge_minimum.y","to":"discharge_target.u2"},{"from":"heating_mode.y","to":"discharge_target.u3"},{"from":"discharge_target.y","to":"discharge_valve_pi.u_s"},{"from":"discharge_temp","to":"discharge_valve_pi.u_m"},{"from":"discharge_temp","to":"discharge_below_minimum.u1"},{"from":"discharge_minimum.y","to":"discharge_below_minimum.u2"},{"from":"heating_mode.y","to":"discharge_valve_enable.u1"},{"from":"discharge_below_minimum.y","to":"discharge_valve_enable.u2"},{"from":"discharge_valve_pi.y","to":"discharge_valve_select.u1"},{"from":"discharge_valve_closed.y","to":"discharge_valve_select.u2"},{"from":"discharge_valve_enable.y","to":"discharge_valve_select.u3"},{"from":"discharge_target.y","to":"discharge_air_setpoint_c"},{"from":"heat_pi.y","to":"heating_airflow_excess.u1"},{"from":"heating_airflow_midpoint.y","to":"heating_airflow_excess.u2"},{"from":"heating_airflow_excess.y","to":"heating_airflow_double.u"},{"from":"heating_airflow_double.y","to":"heating_airflow_limit.u"},{"from":"room_temp","to":"heating_airflow_threshold.u1"},{"from":"heating_airflow_margin.y","to":"heating_airflow_threshold.u2"},{"from":"discharge_temp","to":"heating_airflow_warm.u1"},{"from":"heating_airflow_threshold.y","to":"heating_airflow_warm.u2"},{"from":"heating_mode.y","to":"heating_airflow_enabled.u1"},{"from":"heating_airflow_warm.y","to":"heating_airflow_enabled.u2"},{"from":"heating_airflow_limit.y","to":"heating_airflow_select.u1"},{"from":"heating_airflow_zero.y","to":"heating_airflow_select.u2"},{"from":"heating_airflow_enabled.y","to":"heating_airflow_select.u3"},{"from":"heating_warmup_full.y","to":"heating_warmup_airflow.u1"},{"from":"heating_airflow_select.y","to":"heating_warmup_airflow.u2"},{"from":"airflow_request_sum.y","to":"damper_flow_pi.u_s"},{"from":"measured_airflow","to":"damper_flow_pi.u_m"},{"from":"airflow_request_sum.y","to":"damper_flow_requested.u1"},{"from":"damper_flow_threshold.y","to":"damper_flow_requested.u2"},{"from":"damper_flow_pi.y","to":"damper_feedback_output.u1"},{"from":"damper_closed.y","to":"damper_feedback_output.u2"},{"from":"damper_flow_requested.y","to":"damper_feedback_output.u3"},{"from":"measured_airflow","to":"measured_airflow_passthrough.u"},{"from":"measured_airflow_passthrough.y","to":"airflow"},{"from":"local_occupied.y","to":"ventilation_occupied.u1"},{"from":"occupancy_latch.y","to":"ventilation_occupied.u2"},{"from":"ventilation_occupied.y","to":"ventilation_window_eligible.u1"},{"from":"window_closed","to":"ventilation_window_eligible.u2"},{"from":"ventilation_floor_area.y","to":"ventilation_area_design.u1"},{"from":"ventilation_area_rate.y","to":"ventilation_area_design.u2"},{"from":"ventilation_area_design.y","to":"ventilation_area_active.u1"},{"from":"ventilation_zero.y","to":"ventilation_area_active.u2"},{"from":"occupancy_count","to":"ventilation_population_design.u1"},{"from":"ventilation_person_rate.y","to":"ventilation_population_design.u2"},{"from":"co2_population_component.y","to":"ventilation_population_active.u1"},{"from":"ventilation_zero.y","to":"ventilation_population_active.u2"},{"from":"ventilation_window_eligible.y","to":"ventilation_population_active.u3"},{"from":"ventilation_area_active.y","to":"ventilation_breathing_sum.u1"},{"from":"ventilation_population_active.y","to":"ventilation_breathing_sum.u2"},{"from":"discharge_temp","to":"ventilation_heating_supply.u1"},{"from":"room_temp","to":"ventilation_heating_supply.u2"},{"from":"ventilation_heating_effectiveness.y","to":"ventilation_effectiveness.u1"},{"from":"ventilation_cooling_effectiveness.y","to":"ventilation_effectiveness.u2"},{"from":"ventilation_heating_supply.y","to":"ventilation_effectiveness.u3"},{"from":"ventilation_breathing_sum.y","to":"ventilation_minimum_oa.u1"},{"from":"ventilation_effectiveness.y","to":"ventilation_minimum_oa.u2"},{"from":"ventilation_area_active.y","to":"ventilation_area"},{"from":"ventilation_population_active.y","to":"ventilation_population"},{"from":"ventilation_minimum_oa.y","to":"ventilation_minimum_oa_flow"},{"from":"co2_ppm","to":"co2_above_lower.u1"},{"from":"co2_reset_lower.y","to":"co2_above_lower.u2"},{"from":"co2_above_lower.y","to":"co2_reset_ratio.u1"},{"from":"co2_reset_span.y","to":"co2_reset_ratio.u2"},{"from":"co2_reset_ratio.y","to":"co2_reset_limit.u"},{"from":"ventilation_population_design.y","to":"co2_population_component.u1"},{"from":"co2_reset_limit.y","to":"co2_population_component.u2"},{"from":"co2_cooling_max_flow.y","to":"co2_available_flow.u1"},{"from":"minimum_airflow_heating.y","to":"co2_available_flow.u2"},{"from":"co2_available_flow.y","to":"co2_flow_increment.u1"},{"from":"co2_reset_limit.y","to":"co2_flow_increment.u2"},{"from":"minimum_airflow_heating.y","to":"co2_flow_reset.u1"},{"from":"co2_flow_increment.y","to":"co2_flow_reset.u2"},{"from":"co2_flow_reset.y","to":"co2_minimum_flow.u1"},{"from":"minimum_airflow_heating.y","to":"co2_minimum_flow.u2"},{"from":"ventilation_occupied.y","to":"co2_minimum_flow.u3"},{"from":"co2_minimum_flow.y","to":"window_primary_minimum.u1"},{"from":"ventilation_zero.y","to":"window_primary_minimum.u2"},{"from":"cooling_mode.y","to":"damper_select.u3"},{"from":"heat_setpoint.y","to":"warmup_error.u1"},{"from":"room_temp","to":"warmup_error.u2"},{"from":"room_temp","to":"cooldown_error.u1"},{"from":"cool_setpoint.y","to":"cooldown_error.u2"},{"from":"unoccupied_heat.y","to":"setback_error.u1"},{"from":"room_temp","to":"setback_error.u2"},{"from":"room_temp","to":"setup_error.u1"},{"from":"unoccupied_cool.y","to":"setup_error.u2"},{"from":"warmup_error.y","to":"warmup_needed.u"},{"from":"cooldown_error.y","to":"cooldown_needed.u"},{"from":"setback_error.y","to":"setback_needed.u"},{"from":"setup_error.y","to":"setup_needed.u"},{"from":"warmup_needed.y","to":"warmup_mode.u2"},{"from":"cooldown_needed.y","to":"cooldown_mode.u2"},{"from":"warmup_mode.y","to":"preconditioning_needed.u1"},{"from":"cooldown_mode.y","to":"preconditioning_needed.u2"},{"from":"preconditioning_needed.y","to":"conditioning_mode.u2"},{"from":"preconditioning_needed.y","to":"occupied_setpoint_requested.u2"},{"from":"occupied_setpoint_requested.y","to":"heat_setpoint_standby.u3"},{"from":"occupied_setpoint_requested.y","to":"cool_setpoint_standby.u3"},{"from":"warmup_mode.y","to":"heating_warmup_airflow.u3"},{"from":"mode_setback.y","to":"mode_select_setback.u1"},{"from":"group_setback","to":"mode_select_setback.u2"},{"from":"mode_unoccupied.y","to":"mode_select_setback.u3"},{"from":"mode_setup.y","to":"mode_select_setup.u1"},{"from":"group_setup","to":"mode_select_setup.u2"},{"from":"mode_select_setback.y","to":"mode_select_setup.u3"},{"from":"mode_cooldown.y","to":"mode_select_cooldown.u1"},{"from":"cooldown_mode.y","to":"mode_select_cooldown.u2"},{"from":"mode_select_freeze_setback.y","to":"mode_select_cooldown.u3"},{"from":"mode_warmup.y","to":"mode_select_warmup.u1"},{"from":"warmup_mode.y","to":"mode_select_warmup.u2"},{"from":"mode_select_cooldown.y","to":"mode_select_warmup.u3"},{"from":"mode_occupied.y","to":"mode_select_occupied.u1"},{"from":"mode_standby.y","to":"mode_select_occupied.u3"},{"from":"mode_select_occupied.y","to":"mode_select_schedule.u1"},{"from":"local_occupied.y","to":"mode_select_schedule.u2"},{"from":"mode_select_warmup.y","to":"mode_select_schedule.u3"},{"from":"mode_select_schedule.y","to":"conditioning_state"},{"from":"group_warmup","to":"warmup_mode.u1"},{"from":"group_cooldown","to":"cooldown_mode.u1"},{"from":"heat_setpoint.y","to":"occupied_heat_target"},{"from":"cool_setpoint.y","to":"occupied_cool_target"},{"from":"unoccupied_heat.y","to":"unoccupied_heat_target"},{"from":"unoccupied_cool.y","to":"unoccupied_cool_target"},{"from":"unoccupied_heat.y","to":"unoccupied_heat_enabled.u1"},{"from":"unoccupied_heat_off.y","to":"unoccupied_heat_enabled.u2"},{"from":"group_setback","to":"group_heat_allowed.u1"},{"from":"group_freeze_setback","to":"group_heat_allowed.u2"},{"from":"group_heat_allowed.y","to":"unoccupied_heat_enabled.u3"},{"from":"unoccupied_cool.y","to":"unoccupied_cool_enabled.u1"},{"from":"unoccupied_cool_off.y","to":"unoccupied_cool_enabled.u2"},{"from":"group_setup","to":"unoccupied_cool_enabled.u3"},{"from":"mode_freeze_setback.y","to":"mode_select_freeze_setback.u1"},{"from":"group_freeze_setback","to":"mode_select_freeze_setback.u2"},{"from":"mode_select_setup.y","to":"mode_select_freeze_setback.u3"},{"from":"window_closed","to":"window_heat_permit.u1"},{"from":"group_freeze_setback","to":"window_heat_permit.u2"},{"from":"heat_setpoint_active.y","to":"window_heat_target.u1"},{"from":"unoccupied_heat_off.y","to":"window_heat_target.u2"},{"from":"window_heat_permit.y","to":"window_heat_target.u3"},{"from":"cool_setpoint_active.y","to":"window_cool_target.u1"},{"from":"unoccupied_cool_off.y","to":"window_cool_target.u2"},{"from":"window_closed","to":"window_cool_target.u3"},{"from":"scheduled_occupied","to":"local_occupied.u1"},{"from":"local_override","to":"local_occupied.u2"},{"from":"supply_fan_proven","to":"low_flow_fan_ready.u"},{"from":"local_occupied.y","to":"low_flow_occupied_and_fan.u1"},{"from":"low_flow_fan_ready.y","to":"low_flow_occupied_and_fan.u2"},{"from":"airflow_request_sum.y","to":"low_flow_seventy_setpoint.u"},{"from":"measured_airflow","to":"low_flow_below_seventy.u1"},{"from":"low_flow_seventy_setpoint.y","to":"low_flow_below_seventy.u2"},{"from":"low_flow_occupied_and_fan.y","to":"low_flow_eligible.u1"},{"from":"flow_requested.y","to":"low_flow_eligible.u2"},{"from":"low_flow_occupied_and_fan.y","to":"low_flow_occupied_gate.u1"},{"from":"low_flow_condition.y","to":"low_flow_occupied_gate.u2"},{"from":"low_flow_occupied_gate.y","to":"low_flow_delay.u"},{"from":"low_flow_eligible.y","to":"low_flow_seventy_condition.u1"},{"from":"low_flow_below_seventy.y","to":"low_flow_seventy_condition.u2"},{"from":"low_flow_seventy_condition.y","to":"low_flow_seventy_delay.u"},{"from":"low_flow_alarm_three.y","to":"low_flow_alarm_moderate.u1"},{"from":"low_flow_seventy_delay.y","to":"low_flow_alarm_moderate.u2"},{"from":"low_flow_alarm_zero.y","to":"low_flow_alarm_moderate.u3"},{"from":"low_flow_alarm_two.y","to":"low_flow_alarm_priority.u1"},{"from":"low_flow_delay.y","to":"low_flow_alarm_priority.u2"},{"from":"low_flow_alarm_moderate.y","to":"low_flow_alarm_priority.u3"},{"from":"low_flow_alarm_priority.y","to":"low_airflow_alarm_level"},{"from":"supply_fan_proven","to":"sensor_fan_off.u"},{"from":"sensor_fan_off.y","to":"sensor_fan_off_delay.u"},{"from":"sensor_cooling_design_flow.y","to":"sensor_ten_percent.u"},{"from":"measured_airflow","to":"sensor_residual_flow.u1"},{"from":"sensor_ten_percent.y","to":"sensor_residual_flow.u2"},{"from":"sensor_fan_off_delay.y","to":"sensor_alarm_condition.u1"},{"from":"sensor_residual_flow.y","to":"sensor_alarm_condition.u2"},{"from":"sensor_alarm_three.y","to":"sensor_alarm_select.u1"},{"from":"sensor_alarm_condition.y","to":"sensor_alarm_select.u2"},{"from":"sensor_alarm_zero.y","to":"sensor_alarm_select.u3"},{"from":"sensor_alarm_select.y","to":"airflow_sensor_alarm_level"},{"from":"low_discharge_importance.y","to":"low_discharge_important.u1"},{"from":"low_discharge_zero_importance.y","to":"low_discharge_important.u2"},{"from":"local_occupied.y","to":"low_discharge_occupied_and_plant.u1"},{"from":"hot_water_plant_proven","to":"low_discharge_occupied_and_plant.u2"},{"from":"low_discharge_occupied_and_plant.y","to":"low_discharge_eligible.u1"},{"from":"low_discharge_important.y","to":"low_discharge_eligible.u2"},{"from":"discharge_target.y","to":"low_discharge_error.u1"},{"from":"discharge_temp","to":"low_discharge_error.u2"},{"from":"low_discharge_error.y","to":"low_discharge_below_eight.u1"},{"from":"low_discharge_level_three_threshold.y","to":"low_discharge_below_eight.u2"},{"from":"low_discharge_error.y","to":"low_discharge_below_seventeen.u1"},{"from":"low_discharge_level_two_threshold.y","to":"low_discharge_below_seventeen.u2"},{"from":"low_discharge_eligible.y","to":"low_discharge_three_condition.u1"},{"from":"low_discharge_below_eight.y","to":"low_discharge_three_condition.u2"},{"from":"low_discharge_eligible.y","to":"low_discharge_two_condition.u1"},{"from":"low_discharge_below_seventeen.y","to":"low_discharge_two_condition.u2"},{"from":"low_discharge_three_condition.y","to":"low_discharge_three_delay.u"},{"from":"low_discharge_two_condition.y","to":"low_discharge_two_delay.u"},{"from":"low_discharge_level_three.y","to":"low_discharge_moderate.u1"},{"from":"low_discharge_three_delay.y","to":"low_discharge_moderate.u2"},{"from":"low_discharge_level_zero.y","to":"low_discharge_moderate.u3"},{"from":"low_discharge_level_two.y","to":"low_discharge_priority.u1"},{"from":"low_discharge_two_delay.y","to":"low_discharge_priority.u2"},{"from":"low_discharge_moderate.y","to":"low_discharge_priority.u3"},{"from":"low_discharge_priority.y","to":"low_discharge_temperature_alarm_level"},{"from":"damper_feedback_output.y","to":"leak_damper_command_closed.u1"},{"from":"leak_damper_closed_limit.y","to":"leak_damper_command_closed.u2"},{"from":"leak_damper_command_closed.y","to":"leak_damper_closed_and_fan.u1"},{"from":"supply_fan_proven","to":"leak_damper_closed_and_fan.u2"},{"from":"measured_airflow","to":"leak_damper_flow_high.u1"},{"from":"sensor_ten_percent.y","to":"leak_damper_flow_high.u2"},{"from":"leak_damper_closed_and_fan.y","to":"leak_damper_condition.u1"},{"from":"leak_damper_flow_high.y","to":"leak_damper_condition.u2"},{"from":"leak_damper_condition.y","to":"leak_damper_delay.u"},{"from":"actual_reheat_valve_position","to":"leak_valve_position_closed.u1"},{"from":"leak_valve_closed_limit.y","to":"leak_valve_position_closed.u2"},{"from":"leak_valve_position_closed.y","to":"leak_valve_closed_delay.u"},{"from":"discharge_temp","to":"leak_valve_temperature_rise.u1"},{"from":"supply_air_temp","to":"leak_valve_temperature_rise.u2"},{"from":"leak_valve_temperature_rise.y","to":"leak_valve_temperature_high.u1"},{"from":"leak_valve_rise_threshold.y","to":"leak_valve_temperature_high.u2"},{"from":"leak_valve_closed_delay.y","to":"leak_valve_fan_and_closed.u1"},{"from":"supply_fan_proven","to":"leak_valve_fan_and_closed.u2"},{"from":"leak_valve_fan_and_closed.y","to":"leak_valve_condition.u1"},{"from":"leak_valve_temperature_high.y","to":"leak_valve_condition.u2"},{"from":"leak_alarm_four.y","to":"leak_damper_select.u1"},{"from":"leak_damper_delay.y","to":"leak_damper_select.u2"},{"from":"leak_alarm_clear.y","to":"leak_damper_select.u3"},{"from":"leak_alarm_four.y","to":"leak_valve_select.u1"},{"from":"leak_valve_condition.y","to":"leak_valve_select.u2"},{"from":"leak_alarm_clear.y","to":"leak_valve_select.u3"},{"from":"leak_damper_select.y","to":"leaking_damper_alarm_level"},{"from":"leak_valve_select.y","to":"leaking_reheat_valve_alarm_level"},{"from":"ventilation_standby_permitted.y","to":"ventilation_standby_disabled.u"},{"from":"occupancy_latch.y","to":"ventilation_area_presence_or_required.u1"},{"from":"ventilation_standby_disabled.y","to":"ventilation_area_presence_or_required.u2"},{"from":"ventilation_area_presence_or_required.y","to":"occupied_setpoint_requested.u1"},{"from":"ventilation_area_presence_or_required.y","to":"mode_select_occupied.u2"},{"from":"ventilation_area_presence_or_required.y","to":"minimum_damper_standby.u3"},{"from":"ventilation_area_presence_or_required.y","to":"minimum_airflow_standby.u3"},{"from":"local_occupied.y","to":"ventilation_area_mode_eligible.u1"},{"from":"ventilation_area_presence_or_required.y","to":"ventilation_area_mode_eligible.u2"},{"from":"ventilation_area_mode_eligible.y","to":"ventilation_area_window_eligible.u1"},{"from":"window_closed","to":"ventilation_area_window_eligible.u2"},{"from":"ventilation_area_window_eligible.y","to":"ventilation_area_active.u3"},{"from":"ventilation_area_window_eligible.y","to":"window_primary_minimum.u3"}],"notes":"The scheduled mode uses occupied 21/24 \u00b0C setpoints. Five minutes without a person widens both setpoints by 0.5 K and reduces ventilation minimums; one minute of presence restores them. Outside the occupied schedule, shared group setback and setup modes enable editable 18/32 \u00b0C targets; otherwise heating and cooling are off and ventilation minimum is zero. Before occupancy, warm-up or cooldown restores occupied temperature setpoints but keeps the reduced ventilation minimum. Heating mode raises airflow above minimum only after the discharge is warm, while preconditioning can use the heating maximum. CDL TrueDelay and Latch blocks confirm arrival and vacancy from the raw occupancy sensor. Measured airflow and discharge temperature are fed back from the physical model. A CDL discharge-temperature reset and valve PI loop command reheat, and five-minute low-flow and high-discharge alarms report persistent faults. Heating demand resets the discharge target; a PI loop uses measured discharge temperature to command reheat. Heating airflow rises only after the discharge is 3 K warmer than the room. The damper PI tracks measured primary airflow; its setpoint remains separate from the physical delivery. Editable floor area and breathing-air rates combine with measured occupant count. Occupied presence gates area and population ventilation; measured discharge selects heating or cooling distribution effectiveness. Measured CO\u2082 resets occupied minimum primary airflow through editable CDL; the physical model only supplies concentration. A cooling call can open its damper while supply air is warm during AHU startup; a warm supply is diagnosed at the AHU rather than suppressing the request. The local CDL mode distinguishes occupied, sensor standby, warm-up, cooldown, setup, setback, and unoccupied conditions; these teaching codes are not the G36 zone-group enumeration. Group warm-up and cooldown now come from the five-zone CDL coordinator; occupied setpoint edits feed its sampled optimal-start estimate. Unoccupied heating/cooling is commanded by the shared CDL group setback/setup/freeze decisions. Open windows disable ordinary terminal heating and cooling; group freeze setback retains heating. A timed local occupancy override selects occupied terminal mode and makes its AHU group occupied through CDL. Editable occupied-mode low-flow diagnosis waits for 30 minutes of AHU fan proof, then raises Level 3 below 70% or Level 2 below 50% of requested primary airflow after five minutes. A Level 3 airflow-sensor calibration alarm reports residual measured flow above ten percent of design after ten minutes of AHU fan-off proof. Occupied low-discharge alarms use measured temperature, physical heating production proof, an editable reset-importance suppressor, and ten-minute Level 3/2 delays. Editable Level 4 leakage alarms use fan status, closed damper command plus measured flow, and closed measured valve plus discharge temperature rise. An editable occupied-standby policy retains area ventilation and base primary minimum during vacancy where standby is disallowed; population air still follows confirmed presence."},{"name":"zone_03","block_type":"VAVBoxController","category":"composite","description":"G36-style zone setpoint and minimum-airflow reset with local occupancy sensing.","inputs":[{"name":"room_temp","type":"Real","label":"Zone Air Temperature Sensor","unit":"\u00b0C","description":"Zone Air Temperature Sensor","brick_class":"Zone_Air_Temperature_Sensor"},{"name":"supply_air_temp","type":"Real","label":"Supply Air Temperature Sensor","unit":"\u00b0C","description":"Supply Air Temperature Sensor","brick_class":"Supply_Air_Temperature_Sensor"},{"name":"supply_pressure","type":"Real","label":"Supply Air Static Pressure Input","unit":"normalized pressure","description":"Supply Air Static Pressure Input","brick_class":"Point"},{"name":"scheduled_occupied","type":"Boolean","label":"Occupied schedule","unit":"unitless","brick_class":"Point"},{"name":"zone_presence_raw","type":"Boolean","label":"Raw Zone Occupancy Sensor","unit":"unitless","brick_class":"Occupancy_Sensor"},{"name":"measured_airflow","type":"Real","label":"Primary Air Flow Sensor","unit":"normalized airflow","brick_class":"Supply_Air_Flow_Sensor"},{"name":"discharge_temp","type":"Real","label":"Discharge Air Temperature Sensor","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Sensor"},{"name":"occupancy_count","type":"Real","label":"Occupancy Count Sensor","unit":"people","brick_class":"Occupancy_Count_Sensor"},{"name":"co2_ppm","type":"Real","label":"Zone CO\u2082 Level Sensor","unit":"ppm","brick_class":"Zone_CO2_Level_Sensor"},{"name":"group_warmup","type":"Boolean","label":"Group Warm-up","unit":"unitless","brick_class":"Point"},{"name":"group_cooldown","type":"Boolean","label":"Group Cooldown","unit":"unitless","brick_class":"Point"},{"name":"group_setback","type":"Boolean"},{"name":"group_setup","type":"Boolean"},{"name":"group_freeze_setback","type":"Boolean"},{"name":"window_closed","type":"Boolean","label":"Window Closed","unit":"unitless","brick_class":"Status"},{"name":"local_override","type":"Boolean","label":"Local Occupancy Override","unit":"unitless","brick_class":"Status"},{"name":"supply_fan_proven","type":"Boolean","label":"AHU Supply Fan Proven","unit":"unitless","brick_class":"Fan_Status"},{"name":"hot_water_plant_proven","type":"Boolean","label":"Hot Water Plant Heating Proven","unit":"unitless","brick_class":"Status"},{"name":"actual_reheat_valve_position","type":"Real","label":"Reheat Valve Position Sensor","unit":"fraction (0\u20131)","brick_class":"Valve_Position_Sensor"}],"outputs":[{"name":"damper_position","type":"Real","label":"Damper Position Command","unit":"fraction (0\u20131)","description":"Damper Position Command","brick_class":"Damper_Position_Command"},{"name":"reheat_valve_position","type":"Real","label":"Reheat Valve Position Command","unit":"fraction (0\u20131)","description":"Reheat Valve Position Command","brick_class":"Valve_Position_Command"},{"name":"airflow","type":"Real","label":"Supply Air Flow Estimate","unit":"normalized airflow","description":"Supply Air Flow Estimate","brick_class":"Point"},{"name":"airflow_request","type":"Real","label":"Supply Air Flow Request","unit":"normalized airflow","description":"Supply Air Flow Request","brick_class":"Point"},{"name":"cooling_demand","type":"Real","label":"Cooling Demand Estimate","unit":"fraction (0\u20131)","description":"Cooling Demand Estimate","brick_class":"Point"},{"name":"heating_demand","type":"Real","label":"Heating Demand Estimate","unit":"fraction (0\u20131)","description":"Heating Demand Estimate","brick_class":"Point"},{"name":"occupancy_confirmed","type":"Boolean","label":"Confirmed Occupancy","unit":"unitless","brick_class":"Point"},{"name":"low_airflow_alarm","type":"Boolean","label":"Low Primary Air Flow Alarm","unit":"unitless","brick_class":"Point"},{"name":"high_discharge_alarm","type":"Boolean","label":"High Discharge Temperature Alarm","unit":"unitless","brick_class":"Point"},{"name":"pressure_reset_request","type":"Integer","label":"Duct Pressure Reset Request","unit":"count","brick_class":"Point"},{"name":"discharge_air_setpoint_c","type":"Real","label":"Discharge Air Temperature Setpoint","unit":"\u00b0C","brick_class":"Discharge_Air_Temperature_Setpoint"},{"name":"ventilation_area","type":"Real","label":"Adjusted Area Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_population","type":"Real","label":"Adjusted Population Breathing Air","unit":"normalized airflow","brick_class":"Point"},{"name":"ventilation_minimum_oa_flow","type":"Real","label":"Zone Minimum Outside Air Flow","unit":"normalized airflow","brick_class":"Point"},{"name":"conditioning_state","type":"Integer","label":"Local Conditioning State","unit":"count","description":"Teaching codes: 0 unoccupied, 1 occupied, 2 sensor standby, 3 warm-up, 4 cooldown, 5 setup, 6 setback, 7 zone freeze setback","brick_class":"Point"},{"name":"occupied_heat_target","type":"Real","label":"Occupied Heating Target","unit":"\u00b0C","brick_class":"Point"},{"name":"occupied_cool_target","type":"Real","label":"Occupied Cooling Target","unit":"\u00b0C","brick_class":"Point"},{"name":"unoccupied_heat_target","type":"Real","unit":"\u00b0C"},{"name":"unoccupied_cool_target","type":"Real","unit":"\u00b0C"},{"name":"low_airflow_alarm_level","type":"Integer","label":"Low Primary Airflow Alarm","unit":"level","brick_class":"Alarm"},{"name":"airflow_sensor_alarm_level","type":"Integer","label":"Airflow Sensor Calibration Alarm","unit":"level","brick_class":"Alarm"},{"name":"low_discharge_temperature_alarm_level","type":"Integer","label":"Low Discharge Air Temperature Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_damper_alarm_level","type":"Integer","label":"Leaking VAV Damper Alarm","unit":"level","brick_class":"Alarm"},{"name":"leaking_reheat_valve_alarm_level","type":"Integer","label":"Leaking Reheat Valve Alarm","unit":"level","brick_class":"Alarm"}],"blocks":[{"name":"cool_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":24.0}],"notes":"G36 occupied cooling setpoint: 24 \u00b0C."},{"name":"heat_setpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":21.0}],"notes":"G36 occupied heating setpoint: 21 \u00b0C."},{"name":"cool_deadband","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Cooling starts only after the room exceeds its setpoint by 0.5 \u00b0C."},{"name":"zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.0}],"notes":"Shared zero signal for disabled reheat and the heating-mode comparison."},{"name":"minimum_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.15}],"notes":"Keeps the damper at least 15% open for ventilation."},{"name":"minimum_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.2}],"notes":"Base airflow estimate before pressure and damper effects are added."},{"name":"cool_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is warmer than the cooling setpoint."},{"name":"heat_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Positive when the room is colder than the heating setpoint."},{"name":"cooling_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Checks whether cooling error exceeds the 0.5 \u00b0C deadband."},{"name":"heating_mode","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Enables reheat only when room temperature is below the heating setpoint."},{"name":"cool_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.6},{"name":"Ti","type":"Real","value":4500.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":0.85},{"name":"reverseActing","type":"Boolean","value":false}],"notes":"PI loop turns room temperature error into a damper increment, capped at 85%."},{"name":"heat_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real"},{"name":"u_m","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.35},{"name":"Ti","type":"Real","value":5250.0},{"name":"yMin","type":"Real","value":0.0},{"name":"yMax","type":"Real","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Reverse-acting PI loop turns low room temperature into a reheat command."},{"name":"damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds the minimum ventilation position to the cooling PI command."},{"name":"damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Clamps the requested damper position to 15\u2013100%."},{"name":"damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Uses the cooling damper request when cooling is enabled; otherwise holds minimum ventilation."},{"name":"reheat_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Passes the heating PI command only in heating mode; otherwise closes reheat."},{"name":"flow_span","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.75}],"notes":"Scales the damper command into the variable part of the airflow estimate."},{"name":"pressure_effect","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Reduces estimated flow when duct pressure is low."},{"name":"airflow_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the pressure-adjusted variable flow."},{"name":"airflow_request_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[],"notes":"Adds minimum airflow to the damper request before pressure effects; this demand drives the AHU fan."},{"name":"cool_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive cooling error into a normalized plant request."},{"name":"heat_demand_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","type":"Real","value":0.5}],"notes":"Converts positive heating error into a normalized plant request."},{"name":"cool_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone cooling demand between zero and one."},{"name":"heat_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"uMin","type":"Real","value":0.0},{"name":"uMax","type":"Real","value":1.0}],"notes":"Keeps zone heating demand between zero and one."},{"name":"maximum_discharge_temp","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":35.0,"unit":"\u00b0C"}],"notes":"Editable terminal discharge temperature upper target; physical coil safety remains at 40 \u00b0C."},{"name":"discharge_headroom","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Temperature rise allowed above measured AHU supply air."},{"name":"reheat_capacity_per_flow","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131) / normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.15,"unit":"normalized airflow\u207b\u00b9 K\u207b\u00b9"}],"notes":"Converts temperature headroom to valve capacity: 1.2 kW per airflow-K divided by the 8 kW reheat coil."},{"name":"reheat_flow_cap","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale valve cap by measured primary airflow."},{"name":"reheat_cap_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the discharge-temperature-derived valve cap between closed and open."},{"name":"reheat_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Limit zone heating command with the discharge temperature cap."},{"name":"low_flow_fraction","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"Alarm when measured flow stays below half of its request."},{"name":"low_flow_threshold","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Half of requested primary airflow."},{"name":"low_flow_detected","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below half the request."},{"name":"flow_alarm_enable_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"normalized airflow"}],"notes":"Avoid alarm when the VAV is not requesting air."},{"name":"flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only monitor low flow while the box requests air."},{"name":"low_flow_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request exists and delivered primary flow is low."},{"name":"low_flow_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes of deficient primary flow before alarm."},{"name":"high_discharge_detected","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge temperature exceeds the editable upper target."},{"name":"high_discharge_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes above the discharge upper target before alarm."},{"name":"standby_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":24.5,"unit":"\u00b0C"}],"notes":"Occupied standby cooling setpoint after five minutes vacant."},{"name":"standby_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":20.5,"unit":"\u00b0C"}],"notes":"Occupied standby heating setpoint after five minutes vacant."},{"name":"unoccupied_cool","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":32.0,"unit":"\u00b0C"}],"notes":"G36 unoccupied cooling setback setpoint."},{"name":"unoccupied_heat","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":18.0,"unit":"\u00b0C"}],"notes":"Editable unoccupied heating setback; the three-hour optimal-start cap can recover from this teaching target."},{"name":"standby_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No occupied-standby ventilation minimum while the zone is vacant."},{"name":"unoccupied_damper","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"No ventilation minimum outside occupied schedule."},{"name":"standby_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No occupied-standby airflow minimum while the zone is vacant."},{"name":"unoccupied_airflow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No minimum airflow outside occupied schedule."},{"name":"presence_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":60.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require one continuous minute of presence before setting occupied."},{"name":"presence_inverse","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"True when the raw occupancy sensor reports vacant."},{"name":"vacancy_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require five continuous minutes vacant before clearing occupied."},{"name":"occupancy_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hold confirmed occupancy until the vacancy delay clears it."},{"name":"conditioning_mode","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Request occupied temperature setpoints during the schedule or the preconditioning window."},{"name":"cool_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"cool_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"heat_setpoint_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"heat_setpoint_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_damper_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_airflow_standby","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select occupied or sensor-vacant standby value."},{"name":"minimum_airflow_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Select scheduled or unoccupied value."},{"name":"minimum_damper_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"minimum_airflow_heating","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Preserve minimum discharge airflow during a heating call."},{"name":"heating_damper_gain","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.85,"type":"Real"}],"notes":"Increase primary-air damper opening as the heating PI demand rises."},{"name":"heating_damper_offset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Add heating demand to the zone's active minimum damper position."},{"name":"heating_damper_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep heating damper command within its physical travel."},{"name":"heating_damper_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow path during a heating call; otherwise retain the cooling/ventilation path."},{"name":"pressure_request_damper_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.9,"unit":"fraction (0\u20131)"}],"notes":"A nearly open VAV may request more duct pressure."},{"name":"damper_nearly_open","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The commanded damper exceeds 90% open."},{"name":"pressure_request_flow_fraction","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":0.9,"type":"Real"}],"notes":"Require measured flow to reach at least 90% of request."},{"name":"pressure_request_low_flow","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow is below 90% of request."},{"name":"pressure_request_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A nearly open damper has an airflow deficit."},{"name":"pressure_request_delay","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":120.0,"unit":"s"},{"name":"delayOnInit","value":true,"type":"Boolean"}],"notes":"Require a persistent two-minute pressure request."},{"name":"pressure_request_integer","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Convert the qualified request to integer 0 or 1 for AHU aggregation."},{"name":"discharge_max_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":11.0,"unit":"K"}],"notes":"Maximum heating discharge target above the active zone heating setpoint."},{"name":"discharge_upper","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Active heating setpoint plus the editable maximum rise."},{"name":"discharge_span","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Difference from AHU supply target to maximum heating discharge target."},{"name":"discharge_zero_rise","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Do not request a negative reheat span."},{"name":"discharge_positive_span","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Nonnegative discharge temperature rise available for heating."},{"name":"discharge_demand_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":2.0}],"notes":"Reach maximum discharge target at 50% heating-loop demand."},{"name":"discharge_demand_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep discharge reset fraction between zero and one."},{"name":"discharge_reset_rise","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Scale available temperature rise by heating-loop demand."},{"name":"discharge_reset_target","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Reset target from AHU supply temperature to active heating setpoint plus 11 K."},{"name":"discharge_target_cap","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Apply the editable absolute discharge temperature upper bound."},{"name":"discharge_minimum","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":10.0,"unit":"\u00b0C"}],"notes":"Minimum discharge temperature for the low-temperature reheat exception."},{"name":"discharge_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Use heating reset target in heating mode; otherwise protect the 10 \u00b0C minimum."},{"name":"discharge_valve_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"\u00b0C"},{"name":"u_m","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.05,"unit":"K\u207b\u00b9"},{"name":"Ti","value":900.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate the reheat valve from measured discharge temperature; gain is tuned to the simplified 8 kW coil."},{"name":"discharge_below_minimum","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge is below the 10 \u00b0C protection minimum."},{"name":"discharge_valve_enable","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Enable reheat during a heating call or a low discharge temperature."},{"name":"discharge_valve_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Close reheat valve outside heating and low-temperature protection."},{"name":"discharge_valve_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Gate the discharge-temperature PI valve command."},{"name":"heating_airflow_midpoint","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"fraction (0\u20131)"}],"notes":"The first half of heating demand resets discharge temperature, not airflow."},{"name":"heating_airflow_excess","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Heating demand above the 50% discharge-reset stage."},{"name":"heating_airflow_double","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":2.0,"type":"Real"}],"notes":"Map the upper half of heating demand to the full heating airflow range."},{"name":"heating_airflow_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Keep the upper-stage heating airflow fraction in its valid range."},{"name":"heating_airflow_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":3.0,"unit":"K"}],"notes":"Only increase heating flow when discharge exceeds room temperature by 3 K."},{"name":"heating_airflow_threshold","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Room temperature plus the editable warm-discharge margin."},{"name":"heating_airflow_warm","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Measured discharge air is warm enough to increase primary flow."},{"name":"heating_airflow_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean","unit":"Boolean"},{"name":"u2","type":"Boolean","unit":"Boolean"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"Only raise airflow in heating mode with warm discharge air."},{"name":"heating_airflow_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Hold heating airflow at its active minimum until the warm-discharge condition is met."},{"name":"heating_airflow_select","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Apply the upper-stage heating airflow request only after discharge is warm."},{"name":"heating_warmup_full","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Use the heating airflow maximum during preconditioning warm-up."},{"name":"heating_warmup_airflow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"In preconditioning, use the heating maximum instead of the occupied-stage airflow request."},{"name":"damper_flow_pi","block_type":"LimPID","category":"elementary","inputs":[{"name":"u_s","type":"Real","unit":"normalized airflow"},{"name":"u_m","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","value":0.5},{"name":"Ti","value":300.0,"unit":"s"},{"name":"yMin","value":0.0},{"name":"yMax","value":1.0},{"name":"reverseActing","type":"Boolean","value":true}],"notes":"Modulate VAV damper to track measured primary airflow against its editable setpoint."},{"name":"damper_flow_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.01,"unit":"normalized airflow"}],"notes":"Close the damper when the airflow setpoint is effectively zero."},{"name":"damper_flow_requested","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean","unit":"Boolean"}],"notes":"The terminal has a nonzero primary-airflow setpoint."},{"name":"damper_closed","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Command a closed damper when primary airflow is not requested."},{"name":"damper_feedback_output","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"fraction (0\u20131)"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"notes":"Use the measured-airflow PI command only while primary air is requested."},{"name":"measured_airflow_passthrough","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","value":1.0,"type":"Real"}],"notes":"Expose measured primary airflow separately from its commanded setpoint."},{"name":"ventilation_occupied","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Ventilation applies only when the schedule and confirmed occupancy are both active."},{"name":"ventilation_window_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An open window suppresses mechanical ventilation components for this zone."},{"name":"ventilation_floor_area","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":100.0,"unit":"m\u00b2"}],"notes":"Synthetic design floor area served by this zone, in square metres."},{"name":"ventilation_area_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"parameters":[{"name":"k","type":"Real","value":0.0003,"unit":"m\u00b3/s/m\u00b2"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per square metre."},{"name":"ventilation_area_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"m\u00b2"},{"name":"u2","type":"Real","unit":"m\u00b3/s/m\u00b2"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Design floor area times outdoor-air rate per area."},{"name":"ventilation_person_rate","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"m\u00b3/s/person"}],"parameters":[{"name":"k","type":"Real","value":0.0025,"unit":"m\u00b3/s/person"}],"notes":"Editable ASHRAE 62.1 breathing-air design rate per person."},{"name":"ventilation_population_design","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"people"},{"name":"u2","type":"Real","unit":"m\u00b3/s/person"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Measured occupant count times outdoor-air rate per person."},{"name":"ventilation_zero","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"normalized airflow"}],"notes":"No breathing-zone air in unoccupied or standby mode."},{"name":"ventilation_area_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the area component by occupied presence."},{"name":"ventilation_population_active","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Gate the population component by occupied presence."},{"name":"ventilation_breathing_sum","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Sum the area and population components."},{"name":"ventilation_heating_supply","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"A discharge warmer than the zone uses heating air-distribution effectiveness."},{"name":"ventilation_cooling_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"unitless"}],"notes":"Cooling air-distribution effectiveness."},{"name":"ventilation_heating_effectiveness","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"parameters":[{"name":"k","type":"Real","value":0.8,"unit":"unitless"}],"notes":"Heating air-distribution effectiveness."},{"name":"ventilation_effectiveness","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"unitless"},{"name":"u2","type":"Real","unit":"unitless"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"unitless"}],"notes":"Select heating or cooling distribution effectiveness."},{"name":"ventilation_minimum_oa","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Breathing-zone outdoor air divided by distribution effectiveness."},{"name":"co2_reset_lower","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":700.0,"unit":"ppm"}],"notes":"Start increasing occupied minimum airflow 200 ppm below the CO\u2082 setpoint."},{"name":"co2_reset_span","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"ppm"}],"parameters":[{"name":"k","type":"Real","value":200.0,"unit":"ppm"}],"notes":"Editable CO\u2082 proportional reset span."},{"name":"co2_above_lower","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured CO\u2082 above the reset start."},{"name":"co2_reset_ratio","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Normalize the CO\u2082 error by the editable span."},{"name":"co2_reset_limit","block_type":"Limiter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"uMin","value":0.0},{"name":"uMax","value":1.0}],"notes":"Match the OBC CO\u2082 reset line from setpoint minus 200 ppm to setpoint."},{"name":"co2_cooling_max_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Teaching design cooling maximum for this VAV."},{"name":"co2_available_flow","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Cooling maximum minus the current occupied minimum."},{"name":"co2_flow_increment","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Scale available flow by CO\u2082 reset fraction."},{"name":"co2_flow_reset","block_type":"Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Raise occupied minimum airflow toward cooling maximum."},{"name":"co2_population_component","block_type":"Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"fraction (0\u20131)"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Reset the measured-count population ventilation component from zero to design as CO\u2082 rises."},{"name":"co2_minimum_flow","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Apply the CO\u2082 reset only with scheduled, confirmed occupancy."},{"name":"window_primary_minimum","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"notes":"Suppress the occupied primary-air minimum when the window contact is open; freeze heating remains a separate request."},{"name":"warmup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Occupied heating target minus measured room temperature."},{"name":"cooldown_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus occupied cooling target."},{"name":"setback_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Unoccupied heating target minus measured room temperature."},{"name":"setup_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"notes":"Measured room temperature minus unoccupied cooling target."},{"name":"warmup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"cooldown_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setback_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"setup_needed","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"unit":"K"},{"name":"uHigh","value":0.1,"unit":"K"}],"notes":"Editable temperature deadband prevents mode chatter near the target."},{"name":"warmup_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Warm-up only inside the schedule lookahead window."},{"name":"cooldown_mode","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Cooldown only inside the schedule lookahead window."},{"name":"preconditioning_needed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Restore occupied targets only when warm-up or cooldown is needed."},{"name":"occupied_setpoint_requested","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use occupied setpoints for confirmed presence or thermal preconditioning."},{"name":"mode_unoccupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"Local teaching mode code for unoccupied."},{"name":"mode_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":1}],"notes":"Local teaching mode code for occupied."},{"name":"mode_standby","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Local teaching mode code for standby."},{"name":"mode_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Local teaching mode code for warmup."},{"name":"mode_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"Local teaching mode code for cooldown."},{"name":"mode_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":5}],"notes":"Local teaching mode code for setup."},{"name":"mode_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":6}],"notes":"Local teaching mode code for setback."},{"name":"mode_select_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setback mode from CDL conditions."},{"name":"mode_select_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the setup mode from CDL conditions."},{"name":"mode_select_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the cooldown mode from CDL conditions."},{"name":"mode_select_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the warmup mode from CDL conditions."},{"name":"mode_select_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the occupied mode from CDL conditions."},{"name":"mode_select_schedule","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Choose the schedule mode from CDL conditions."},{"name":"unoccupied_heat_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":-50.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied heating outside group setback/freeze."},{"name":"unoccupied_cool_off","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"k","type":"Real","value":80.0,"unit":"\u00b0C"}],"notes":"Disable ordinary unoccupied cooling outside group setup."},{"name":"group_heat_allowed","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Permit unoccupied heat during group setback or freeze protection."},{"name":"unoccupied_heat_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setback target or off target."},{"name":"unoccupied_cool_enabled","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Select group setup target or off target."},{"name":"mode_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"parameters":[{"name":"k","type":"Integer","value":7}],"notes":"Local teaching code 7 for group zone-freeze setback."},{"name":"mode_select_freeze_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"count"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"count"}],"outputs":[{"name":"y","type":"Integer","unit":"count"}],"notes":"Show group freeze setback before ordinary setback/setup."},{"name":"window_heat_permit","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Freeze setback keeps heating available with a window open."},{"name":"window_heat_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable ordinary heating while the window is open."},{"name":"window_cool_target","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"notes":"Disable cooling while the window is open."},{"name":"local_occupied","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Scheduled occupancy or local override selects occupied zone control."},{"name":"low_flow_fan_ready","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":1800.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Suppress terminal low-flow alarms until the AHU fan has been proven running for 30 continuous minutes."},{"name":"low_flow_occupied_and_fan","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only an occupied zone with proven AHU fan operation may raise a low-flow alarm."},{"name":"low_flow_seventy_setpoint","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.7}],"notes":"Level 3 fault threshold is 70% of the active primary-airflow setpoint."},{"name":"low_flow_below_seventy","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary airflow is below 70% of setpoint."},{"name":"low_flow_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Check low flow only for an occupied zone with a nonzero airflow request."},{"name":"low_flow_occupied_gate","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress the existing Level 2 low-flow delay outside occupied mode."},{"name":"low_flow_seventy_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Eligible measured flow is below the Level 3 threshold."},{"name":"low_flow_seventy_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":300.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require five continuous minutes of eligible flow below 70% of the request."},{"name":"low_flow_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No terminal low-airflow alarm."},{"name":"low_flow_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 sustained low-airflow alarm."},{"name":"low_flow_alarm_two","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"Level 2 severe low-airflow alarm."},{"name":"low_flow_alarm_moderate","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Show Level 3 after the 70% fault delay."},{"name":"low_flow_alarm_priority","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Severe Level 2 fault takes precedence over Level 3."},{"name":"sensor_fan_off","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Diagnose the flow sensor only while the AHU fan motor is proven off."},{"name":"sensor_fan_off_delay","block_type":"TrueDelay","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"delayTime","value":600.0,"unit":"s"},{"name":"delayOnInit","type":"Boolean","value":true}],"notes":"Require ten continuous minutes of fan-off proof before checking residual flow."},{"name":"sensor_cooling_design_flow","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.95,"unit":"normalized airflow"}],"notes":"Editable design cooling maximum: 0.2 minimum plus 0.75 cooling span in this example."},{"name":"sensor_ten_percent","block_type":"MultiplyByParameter","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Real","unit":"normalized airflow"}],"parameters":[{"name":"k","type":"Real","value":0.1}],"notes":"A reading above ten percent of design cooling flow indicates sensor calibration trouble while the fan is off."},{"name":"sensor_residual_flow","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"normalized airflow"},{"name":"u2","type":"Real","unit":"normalized airflow"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured primary flow exceeds ten percent of design cooling flow."},{"name":"sensor_alarm_condition","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Fan proven off for ten minutes and measured flow remains above the design threshold."},{"name":"sensor_alarm_zero","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":0}],"notes":"No airflow sensor calibration alarm."},{"name":"sensor_alarm_three","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"Level 3 airflow sensor calibration alarm."},{"name":"sensor_alarm_select","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer","unit":"level"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer","unit":"level"}],"outputs":[{"name":"y","type":"Integer","unit":"level"}],"notes":"Publish Level 3 only when the fan-off residual-flow condition is true."},{"name":"low_discharge_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":1.0,"unit":"fraction (0\u20131)"}],"notes":"Set to zero to suppress this zone's hot-water reset alarms."},{"name":"low_discharge_zero_importance","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"fraction (0\u20131)"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"fraction (0\u20131)"}],"notes":"Alarm suppression threshold."},{"name":"low_discharge_important","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Hot-water reset importance must be positive to allow alarms."},{"name":"low_discharge_occupied_and_plant","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone is occupied and the physical hot-water plant produced heat."},{"name":"low_discharge_eligible","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Suppress temperature alarms when hot-water reset importance is zero."},{"name":"low_discharge_error","block_type":"Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"\u00b0C"},{"name":"u2","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Discharge setpoint minus measured discharge temperature."},{"name":"low_discharge_level_three_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":8.0,"unit":"K"}],"notes":"Level 3 when measured discharge is more than 8 K below setpoint."},{"name":"low_discharge_level_two_threshold","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":17.0,"unit":"K"}],"notes":"Level 2 when measured discharge is more than 17 K below setpoint."},{"name":"low_discharge_below_eight","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Measured discharge more than 8 K below its CDL setpoint."},{"name":"low_discharge_below_seventeen","block_type