.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_warmup_1_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_warmup_1_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_warmup_1_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_warmup_2_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_warmup_2_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_warmup_2_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_warmup_2_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_warmup_longest_2","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_warmup_3_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_warmup_3_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_warmup_3_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_warmup_3_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_warmup_longest_3","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_warmup_4_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_warmup_4_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_warmup_4_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_warmup_4_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_warmup_longest_4","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_warmup_5_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_warmup_5_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_warmup_5_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_warmup_5_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_warmup_longest_5","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_cooldown_seconds_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Bound the fallback recovery time per kelvin away from zero."},{"name":"optimal_cooldown_fallback_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Editable initial recovery slope, 1 K divided by seconds per K."},{"name":"optimal_cooldown_horizon","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample zone error at the three-hour lookahead boundary."},{"name":"optimal_cooldown_horizon_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":50400.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"Hold the three-hour calculation trigger through eleven more hours, following the OBC optimal-start observation window."},{"name":"optimal_cooldown_observation_finished","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the recovery episode after the occupied schedule ends."},{"name":"optimal_cooldown_active","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only an actual optimal-start request opens a recovery episode; hold it into occupied operation."},{"name":"optimal_cooldown_1_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_cooldown_1_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_cooldown_1_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_cooldown_1_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_cooldown_2_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_cooldown_2_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_cooldown_2_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_cooldown_2_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_cooldown_longest_2","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_cooldown_3_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_cooldown_3_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_cooldown_3_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_cooldown_3_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_cooldown_longest_3","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_cooldown_4_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_cooldown_4_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_cooldown_4_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_cooldown_4_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_cooldown_longest_4","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"optimal_cooldown_5_learner","block_type":"ZoneRecoveryLearner","category":"composite","description":"Learn this zone's occupied-setpoint recovery slope from completed episodes.","notes":"A positive occupied-setpoint error sampled at the start horizon qualifies the midnight moving-mean sample. Only measured setpoint attainment updates the held rate; open windows are excluded.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"active","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"fallback_rate","type":"Real","unit":"K/s"},{"name":"midnight","type":"Boolean"},{"name":"sampled_need","type":"Real","unit":"K"}],"outputs":[{"name":"rate","type":"Real","unit":"K/s"},{"name":"sampled_start_error","type":"Real","unit":"K"},{"name":"recovery_seconds","type":"Real","unit":"s"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive occupied-setpoint error requires recovery."},{"name":"minimum_start_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.5,"unit":"K"}],"notes":"Ignore episodes with less than 0.5 K of initial error."},{"name":"reached_margin","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.1,"unit":"K"}],"notes":"A zone within 0.1 K of setpoint has recovered."},{"name":"minimum_recovery_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":120.0,"unit":"s"}],"notes":"Avoid division by a nearly zero recovery time."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Positive zone error."},{"name":"window_active","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Train while recovery observation is active and the window is closed."},{"name":"start_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Capture this zone's error when its recovery episode starts."},{"name":"recovery_timer","block_type":"Buildings.Controls.OBC.CDL.Logical.Timer","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"s"},{"name":"passed","type":"Boolean"}],"parameters":[{"name":"t","value":50400.0,"unit":"s"}],"notes":"Measure recovery after group start, allowing the three-hour start cap plus eleven occupied hours."},{"name":"reached","block_type":"Less","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"The zone reached its occupied setpoint."},{"name":"not_timed_out","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Do not teach from a recovery that outlasted the observation window."},{"name":"reached_before_timeout","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only actual setpoint attainment within the observation window completes learning."},{"name":"enough_error","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only learn from a meaningful initial error."},{"name":"active_done","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only complete an active recovery episode."},{"name":"valid_completion","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require a meaningful initial error."},{"name":"inactive","block_type":"Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Clear the episode latch when the zone stops recovering."},{"name":"completion_latch","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Only one learned rate is recorded per continuous recovery episode."},{"name":"completion_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample one recovery rate per completed episode."},{"name":"recovery_duration","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"At least 120 seconds of recovery time."},{"name":"measured_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Initial temperature error divided by recovery duration."},{"name":"rate_sample","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Feed the measured rate only on a valid completion edge."},{"name":"latest_completed_rate","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Hold the most recent completed recovery rate until the daily sample."},{"name":"zero_sampled_need","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"Only a positive sampled occupied-setpoint error requires optimal start."},{"name":"start_required","block_type":"Greater","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Use the sampled horizon error to qualify the daily slope sample."},{"name":"eligible_start","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Open-window zones do not teach the daily recovery mean."},{"name":"daily_sample","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample once at midnight only if optimal start was needed."},{"name":"rate_mean","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredMovingMean","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"n","value":3}],"notes":"Average at most three qualified daily recovery rates; the separate Max block enforces the fallback minimum."},{"name":"rate_floor","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Keep the editable default slope as the lower bound."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"active","to":"window_active.u1"},{"from":"window_closed","to":"window_active.u2"},{"from":"positive_error.y","to":"start_error.u"},{"from":"window_active.y","to":"start_error.trigger"},{"from":"window_active.y","to":"recovery_timer.u"},{"from":"positive_error.y","to":"reached.u1"},{"from":"reached_margin.y","to":"reached.u2"},{"from":"recovery_timer.passed","to":"not_timed_out.u"},{"from":"reached.y","to":"reached_before_timeout.u1"},{"from":"not_timed_out.y","to":"reached_before_timeout.u2"},{"from":"start_error.y","to":"enough_error.u1"},{"from":"minimum_start_error.y","to":"enough_error.u2"},{"from":"window_active.y","to":"active_done.u1"},{"from":"reached_before_timeout.y","to":"active_done.u2"},{"from":"active_done.y","to":"valid_completion.u1"},{"from":"enough_error.y","to":"valid_completion.u2"},{"from":"window_active.y","to":"inactive.u"},{"from":"valid_completion.y","to":"completion_latch.u"},{"from":"inactive.y","to":"completion_latch.clr"},{"from":"completion_latch.y","to":"completion_edge.u"},{"from":"recovery_timer.y","to":"recovery_duration.u1"},{"from":"minimum_recovery_seconds.y","to":"recovery_duration.u2"},{"from":"start_error.y","to":"measured_rate.u1"},{"from":"recovery_duration.y","to":"measured_rate.u2"},{"from":"measured_rate.y","to":"rate_sample.u1"},{"from":"fallback_rate","to":"rate_sample.u2"},{"from":"completion_edge.y","to":"rate_sample.u3"},{"from":"rate_sample.y","to":"latest_completed_rate.u"},{"from":"completion_edge.y","to":"latest_completed_rate.trigger"},{"from":"sampled_need","to":"start_required.u1"},{"from":"zero_sampled_need.y","to":"start_required.u2"},{"from":"start_required.y","to":"eligible_start.u1"},{"from":"window_closed","to":"eligible_start.u2"},{"from":"midnight","to":"daily_sample.u1"},{"from":"eligible_start.y","to":"daily_sample.u2"},{"from":"latest_completed_rate.y","to":"rate_mean.u"},{"from":"daily_sample.y","to":"rate_mean.trigger"},{"from":"rate_mean.y","to":"rate_floor.u1"},{"from":"fallback_rate","to":"rate_floor.u2"},{"from":"rate_floor.y","to":"rate"},{"from":"start_error.y","to":"sampled_start_error"},{"from":"recovery_timer.y","to":"recovery_seconds"}]},{"name":"optimal_cooldown_5_rate_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":0.0,"unit":"K/s"}],"notes":"Break the start-decision-to-measured-rate feedback loop."},{"name":"optimal_cooldown_5_rate_safe","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K/s"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"K/s"}],"notes":"Use the editable fallback until a rate has been learned."},{"name":"optimal_cooldown_5_predictor","block_type":"ZoneOptimalStartPrediction","category":"composite","description":"Predict this zone's start time from its sampled error and learned recovery slope.","notes":"Samples once at the three-hour horizon and again if a previously open window closes during that horizon.","inputs":[{"name":"error","type":"Real","unit":"K"},{"name":"sample_horizon","type":"Boolean"},{"name":"window_closed","type":"Boolean"},{"name":"rate","type":"Real","unit":"K/s"}],"outputs":[{"name":"seconds","type":"Real","unit":"s"},{"name":"sampled_error","type":"Real","unit":"K"}],"blocks":[{"name":"zero_error","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"k","type":"Real","value":0.0,"unit":"K"}],"notes":"No recovery time is needed when the window is open."},{"name":"maximum_seconds","block_type":"Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real","unit":"s"}],"parameters":[{"name":"k","type":"Real","value":10800.0,"unit":"s"}],"notes":"Cap the predicted start at three hours."},{"name":"positive_error","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Use only positive occupied-setpoint error."},{"name":"sample_enabled","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Sample at the three-hour horizon or when a window closes within it."},{"name":"horizon_error","block_type":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"K"},{"name":"trigger","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"parameters":[{"name":"y_start","value":0.0,"unit":"K"}],"notes":"Hold the zone error sampled at the start horizon."},{"name":"closed_error","block_type":"Switch","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K"},{"name":"u3","type":"Boolean"}],"outputs":[{"name":"y","type":"Real","unit":"K"}],"notes":"Open windows contribute zero predicted recovery time."},{"name":"time_from_rate","block_type":"Divide","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"K"},{"name":"u2","type":"Real","unit":"K/s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Sampled error divided by the learned zone slope."},{"name":"time_capped","block_type":"Min","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Limit the zone's predicted start time."}],"connections":[{"from":"error","to":"positive_error.u1"},{"from":"zero_error.y","to":"positive_error.u2"},{"from":"sample_horizon","to":"sample_enabled.u1"},{"from":"window_closed","to":"sample_enabled.u2"},{"from":"positive_error.y","to":"horizon_error.u"},{"from":"sample_enabled.y","to":"horizon_error.trigger"},{"from":"horizon_error.y","to":"closed_error.u1"},{"from":"zero_error.y","to":"closed_error.u2"},{"from":"window_closed","to":"closed_error.u3"},{"from":"closed_error.y","to":"time_from_rate.u1"},{"from":"rate","to":"time_from_rate.u2"},{"from":"time_from_rate.y","to":"time_capped.u1"},{"from":"maximum_seconds.y","to":"time_capped.u2"},{"from":"time_capped.y","to":"seconds"},{"from":"horizon_error.y","to":"sampled_error"}]},{"name":"optimal_cooldown_longest_5","block_type":"Max","category":"elementary","inputs":[{"name":"u1","type":"Real","unit":"s"},{"name":"u2","type":"Real","unit":"s"}],"outputs":[{"name":"y","type":"Real","unit":"s"}],"notes":"Use the longest predicted start among the group zones."},{"name":"zone_status_1","block_type":"ZoneStatus","category":"composite","description":"G36 zone temperature, recovery time, and window status from editable CDL blocks.","inputs":[{"name":"cooDowTim","type":"Real","unit":"s"},{"name":"warUpTim","type":"Real","unit":"s"},{"name":"TZon","type":"Real","unit":"\u00b0C"},{"name":"TOccHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TOccCooSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoCooSet","type":"Real","unit":"\u00b0C"},{"name":"u1Win","type":"Boolean"}],"outputs":[{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yUnoHeaHig","type":"Boolean"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yHigUnoCoo","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"}],"blocks":[{"name":"winOpe","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","type":"Real","value":1.0},{"name":"realFalse","type":"Real","value":0.0}]},{"name":"pro","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"pro1","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys1","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"u1Win","to":"winOpe.u"},{"from":"winOpe.y","to":"not1.u"},{"from":"not1.y","to":"booToRea.u"},{"from":"cooDowTim","to":"pro.u1"},{"from":"warUpTim","to":"pro1.u1"},{"from":"booToRea.y","to":"pro.u2"},{"from":"booToRea.y","to":"pro1.u2"},{"from":"pro.y","to":"yCooTim"},{"from":"pro1.y","to":"yWarTim"},{"from":"TOccHeaSet","to":"sub.u1"},{"from":"TZon","to":"sub.u2"},{"from":"TZon","to":"sub1.u1"},{"from":"TOccCooSet","to":"sub1.u2"},{"from":"TUnoHeaSet","to":"sub2.u1"},{"from":"TZon","to":"sub2.u2"},{"from":"TZon","to":"sub3.u1"},{"from":"TUnoHeaSet","to":"sub3.u2"},{"from":"TUnoCooSet","to":"sub4.u1"},{"from":"TZon","to":"sub4.u2"},{"from":"TZon","to":"sub5.u1"},{"from":"TUnoCooSet","to":"sub5.u2"},{"from":"sub.y","to":"hys.u"},{"from":"sub1.y","to":"hys1.u"},{"from":"sub2.y","to":"hys2.u"},{"from":"sub3.y","to":"hys3.u"},{"from":"sub4.y","to":"hys4.u"},{"from":"sub5.y","to":"hys5.u"},{"from":"hys.y","to":"and2.u1"},{"from":"not1.y","to":"and2.u2"},{"from":"and2.y","to":"yOccHeaHig"},{"from":"hys1.y","to":"and1.u1"},{"from":"not1.y","to":"and1.u2"},{"from":"and1.y","to":"yHigOccCoo"},{"from":"hys2.y","to":"and3.u1"},{"from":"not1.y","to":"and3.u2"},{"from":"and3.y","to":"yUnoHeaHig"},{"from":"hys5.y","to":"and5.u1"},{"from":"not1.y","to":"and5.u2"},{"from":"and5.y","to":"yHigUnoCoo"},{"from":"hys3.y","to":"or2.u1"},{"from":"winOpe.y","to":"or2.u2"},{"from":"or2.y","to":"yEndSetBac"},{"from":"hys4.y","to":"or1.u1"},{"from":"winOpe.y","to":"or1.u2"},{"from":"or1.y","to":"yEndSetUp"}],"notes":"Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."},{"name":"zone_status_2","block_type":"ZoneStatus","category":"composite","description":"G36 zone temperature, recovery time, and window status from editable CDL blocks.","inputs":[{"name":"cooDowTim","type":"Real","unit":"s"},{"name":"warUpTim","type":"Real","unit":"s"},{"name":"TZon","type":"Real","unit":"\u00b0C"},{"name":"TOccHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TOccCooSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoCooSet","type":"Real","unit":"\u00b0C"},{"name":"u1Win","type":"Boolean"}],"outputs":[{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yUnoHeaHig","type":"Boolean"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yHigUnoCoo","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"}],"blocks":[{"name":"winOpe","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","type":"Real","value":1.0},{"name":"realFalse","type":"Real","value":0.0}]},{"name":"pro","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"pro1","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys1","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"u1Win","to":"winOpe.u"},{"from":"winOpe.y","to":"not1.u"},{"from":"not1.y","to":"booToRea.u"},{"from":"cooDowTim","to":"pro.u1"},{"from":"warUpTim","to":"pro1.u1"},{"from":"booToRea.y","to":"pro.u2"},{"from":"booToRea.y","to":"pro1.u2"},{"from":"pro.y","to":"yCooTim"},{"from":"pro1.y","to":"yWarTim"},{"from":"TOccHeaSet","to":"sub.u1"},{"from":"TZon","to":"sub.u2"},{"from":"TZon","to":"sub1.u1"},{"from":"TOccCooSet","to":"sub1.u2"},{"from":"TUnoHeaSet","to":"sub2.u1"},{"from":"TZon","to":"sub2.u2"},{"from":"TZon","to":"sub3.u1"},{"from":"TUnoHeaSet","to":"sub3.u2"},{"from":"TUnoCooSet","to":"sub4.u1"},{"from":"TZon","to":"sub4.u2"},{"from":"TZon","to":"sub5.u1"},{"from":"TUnoCooSet","to":"sub5.u2"},{"from":"sub.y","to":"hys.u"},{"from":"sub1.y","to":"hys1.u"},{"from":"sub2.y","to":"hys2.u"},{"from":"sub3.y","to":"hys3.u"},{"from":"sub4.y","to":"hys4.u"},{"from":"sub5.y","to":"hys5.u"},{"from":"hys.y","to":"and2.u1"},{"from":"not1.y","to":"and2.u2"},{"from":"and2.y","to":"yOccHeaHig"},{"from":"hys1.y","to":"and1.u1"},{"from":"not1.y","to":"and1.u2"},{"from":"and1.y","to":"yHigOccCoo"},{"from":"hys2.y","to":"and3.u1"},{"from":"not1.y","to":"and3.u2"},{"from":"and3.y","to":"yUnoHeaHig"},{"from":"hys5.y","to":"and5.u1"},{"from":"not1.y","to":"and5.u2"},{"from":"and5.y","to":"yHigUnoCoo"},{"from":"hys3.y","to":"or2.u1"},{"from":"winOpe.y","to":"or2.u2"},{"from":"or2.y","to":"yEndSetBac"},{"from":"hys4.y","to":"or1.u1"},{"from":"winOpe.y","to":"or1.u2"},{"from":"or1.y","to":"yEndSetUp"}],"notes":"Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."},{"name":"zone_status_3","block_type":"ZoneStatus","category":"composite","description":"G36 zone temperature, recovery time, and window status from editable CDL blocks.","inputs":[{"name":"cooDowTim","type":"Real","unit":"s"},{"name":"warUpTim","type":"Real","unit":"s"},{"name":"TZon","type":"Real","unit":"\u00b0C"},{"name":"TOccHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TOccCooSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoCooSet","type":"Real","unit":"\u00b0C"},{"name":"u1Win","type":"Boolean"}],"outputs":[{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yUnoHeaHig","type":"Boolean"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yHigUnoCoo","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"}],"blocks":[{"name":"winOpe","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","type":"Real","value":1.0},{"name":"realFalse","type":"Real","value":0.0}]},{"name":"pro","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"pro1","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys1","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"u1Win","to":"winOpe.u"},{"from":"winOpe.y","to":"not1.u"},{"from":"not1.y","to":"booToRea.u"},{"from":"cooDowTim","to":"pro.u1"},{"from":"warUpTim","to":"pro1.u1"},{"from":"booToRea.y","to":"pro.u2"},{"from":"booToRea.y","to":"pro1.u2"},{"from":"pro.y","to":"yCooTim"},{"from":"pro1.y","to":"yWarTim"},{"from":"TOccHeaSet","to":"sub.u1"},{"from":"TZon","to":"sub.u2"},{"from":"TZon","to":"sub1.u1"},{"from":"TOccCooSet","to":"sub1.u2"},{"from":"TUnoHeaSet","to":"sub2.u1"},{"from":"TZon","to":"sub2.u2"},{"from":"TZon","to":"sub3.u1"},{"from":"TUnoHeaSet","to":"sub3.u2"},{"from":"TUnoCooSet","to":"sub4.u1"},{"from":"TZon","to":"sub4.u2"},{"from":"TZon","to":"sub5.u1"},{"from":"TUnoCooSet","to":"sub5.u2"},{"from":"sub.y","to":"hys.u"},{"from":"sub1.y","to":"hys1.u"},{"from":"sub2.y","to":"hys2.u"},{"from":"sub3.y","to":"hys3.u"},{"from":"sub4.y","to":"hys4.u"},{"from":"sub5.y","to":"hys5.u"},{"from":"hys.y","to":"and2.u1"},{"from":"not1.y","to":"and2.u2"},{"from":"and2.y","to":"yOccHeaHig"},{"from":"hys1.y","to":"and1.u1"},{"from":"not1.y","to":"and1.u2"},{"from":"and1.y","to":"yHigOccCoo"},{"from":"hys2.y","to":"and3.u1"},{"from":"not1.y","to":"and3.u2"},{"from":"and3.y","to":"yUnoHeaHig"},{"from":"hys5.y","to":"and5.u1"},{"from":"not1.y","to":"and5.u2"},{"from":"and5.y","to":"yHigUnoCoo"},{"from":"hys3.y","to":"or2.u1"},{"from":"winOpe.y","to":"or2.u2"},{"from":"or2.y","to":"yEndSetBac"},{"from":"hys4.y","to":"or1.u1"},{"from":"winOpe.y","to":"or1.u2"},{"from":"or1.y","to":"yEndSetUp"}],"notes":"Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."},{"name":"zone_status_4","block_type":"ZoneStatus","category":"composite","description":"G36 zone temperature, recovery time, and window status from editable CDL blocks.","inputs":[{"name":"cooDowTim","type":"Real","unit":"s"},{"name":"warUpTim","type":"Real","unit":"s"},{"name":"TZon","type":"Real","unit":"\u00b0C"},{"name":"TOccHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TOccCooSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoCooSet","type":"Real","unit":"\u00b0C"},{"name":"u1Win","type":"Boolean"}],"outputs":[{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yUnoHeaHig","type":"Boolean"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yHigUnoCoo","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"}],"blocks":[{"name":"winOpe","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","type":"Real","value":1.0},{"name":"realFalse","type":"Real","value":0.0}]},{"name":"pro","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"pro1","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys1","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"u1Win","to":"winOpe.u"},{"from":"winOpe.y","to":"not1.u"},{"from":"not1.y","to":"booToRea.u"},{"from":"cooDowTim","to":"pro.u1"},{"from":"warUpTim","to":"pro1.u1"},{"from":"booToRea.y","to":"pro.u2"},{"from":"booToRea.y","to":"pro1.u2"},{"from":"pro.y","to":"yCooTim"},{"from":"pro1.y","to":"yWarTim"},{"from":"TOccHeaSet","to":"sub.u1"},{"from":"TZon","to":"sub.u2"},{"from":"TZon","to":"sub1.u1"},{"from":"TOccCooSet","to":"sub1.u2"},{"from":"TUnoHeaSet","to":"sub2.u1"},{"from":"TZon","to":"sub2.u2"},{"from":"TZon","to":"sub3.u1"},{"from":"TUnoHeaSet","to":"sub3.u2"},{"from":"TUnoCooSet","to":"sub4.u1"},{"from":"TZon","to":"sub4.u2"},{"from":"TZon","to":"sub5.u1"},{"from":"TUnoCooSet","to":"sub5.u2"},{"from":"sub.y","to":"hys.u"},{"from":"sub1.y","to":"hys1.u"},{"from":"sub2.y","to":"hys2.u"},{"from":"sub3.y","to":"hys3.u"},{"from":"sub4.y","to":"hys4.u"},{"from":"sub5.y","to":"hys5.u"},{"from":"hys.y","to":"and2.u1"},{"from":"not1.y","to":"and2.u2"},{"from":"and2.y","to":"yOccHeaHig"},{"from":"hys1.y","to":"and1.u1"},{"from":"not1.y","to":"and1.u2"},{"from":"and1.y","to":"yHigOccCoo"},{"from":"hys2.y","to":"and3.u1"},{"from":"not1.y","to":"and3.u2"},{"from":"and3.y","to":"yUnoHeaHig"},{"from":"hys5.y","to":"and5.u1"},{"from":"not1.y","to":"and5.u2"},{"from":"and5.y","to":"yHigUnoCoo"},{"from":"hys3.y","to":"or2.u1"},{"from":"winOpe.y","to":"or2.u2"},{"from":"or2.y","to":"yEndSetBac"},{"from":"hys4.y","to":"or1.u1"},{"from":"winOpe.y","to":"or1.u2"},{"from":"or1.y","to":"yEndSetUp"}],"notes":"Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."},{"name":"zone_status_5","block_type":"ZoneStatus","category":"composite","description":"G36 zone temperature, recovery time, and window status from editable CDL blocks.","inputs":[{"name":"cooDowTim","type":"Real","unit":"s"},{"name":"warUpTim","type":"Real","unit":"s"},{"name":"TZon","type":"Real","unit":"\u00b0C"},{"name":"TOccHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TOccCooSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoHeaSet","type":"Real","unit":"\u00b0C"},{"name":"TUnoCooSet","type":"Real","unit":"\u00b0C"},{"name":"u1Win","type":"Boolean"}],"outputs":[{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yUnoHeaHig","type":"Boolean"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yHigUnoCoo","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"}],"blocks":[{"name":"winOpe","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","type":"Real","value":1.0},{"name":"realFalse","type":"Real","value":0.0}]},{"name":"pro","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"pro1","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys1","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":-0.1},{"name":"uHigh","type":"Real","value":0.1}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","type":"Real","value":0.0},{"name":"uHigh","type":"Real","value":1.0}]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"u1Win","to":"winOpe.u"},{"from":"winOpe.y","to":"not1.u"},{"from":"not1.y","to":"booToRea.u"},{"from":"cooDowTim","to":"pro.u1"},{"from":"warUpTim","to":"pro1.u1"},{"from":"booToRea.y","to":"pro.u2"},{"from":"booToRea.y","to":"pro1.u2"},{"from":"pro.y","to":"yCooTim"},{"from":"pro1.y","to":"yWarTim"},{"from":"TOccHeaSet","to":"sub.u1"},{"from":"TZon","to":"sub.u2"},{"from":"TZon","to":"sub1.u1"},{"from":"TOccCooSet","to":"sub1.u2"},{"from":"TUnoHeaSet","to":"sub2.u1"},{"from":"TZon","to":"sub2.u2"},{"from":"TZon","to":"sub3.u1"},{"from":"TUnoHeaSet","to":"sub3.u2"},{"from":"TUnoCooSet","to":"sub4.u1"},{"from":"TZon","to":"sub4.u2"},{"from":"TZon","to":"sub5.u1"},{"from":"TUnoCooSet","to":"sub5.u2"},{"from":"sub.y","to":"hys.u"},{"from":"sub1.y","to":"hys1.u"},{"from":"sub2.y","to":"hys2.u"},{"from":"sub3.y","to":"hys3.u"},{"from":"sub4.y","to":"hys4.u"},{"from":"sub5.y","to":"hys5.u"},{"from":"hys.y","to":"and2.u1"},{"from":"not1.y","to":"and2.u2"},{"from":"and2.y","to":"yOccHeaHig"},{"from":"hys1.y","to":"and1.u1"},{"from":"not1.y","to":"and1.u2"},{"from":"and1.y","to":"yHigOccCoo"},{"from":"hys2.y","to":"and3.u1"},{"from":"not1.y","to":"and3.u2"},{"from":"and3.y","to":"yUnoHeaHig"},{"from":"hys5.y","to":"and5.u1"},{"from":"not1.y","to":"and5.u2"},{"from":"and5.y","to":"yHigUnoCoo"},{"from":"hys3.y","to":"or2.u1"},{"from":"winOpe.y","to":"or2.u2"},{"from":"or2.y","to":"yEndSetBac"},{"from":"hys4.y","to":"or1.u1"},{"from":"winOpe.y","to":"or1.u2"},{"from":"or1.y","to":"yEndSetUp"}],"notes":"Implements the pinned OBC ZoneStatus wiring. Pass u1Win=true when there is no window sensor. This building exposes temperatures in \u00b0C. All five temperature inputs use the same offset from the OBC Kelvin ports, so each Subtract result and hysteresis decision is unchanged."},{"name":"warmup_status_any_2","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"warmup_status_any_3","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"warmup_status_any_4","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"warmup_status_any_5","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"warmup_status_gate","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require the OBC zone-status temperature condition before group optimal start."},{"name":"cooldown_status_any_2","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"cooldown_status_any_3","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"cooldown_status_any_4","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"cooldown_status_any_5","block_type":"Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"An occupied-setpoint temperature deviation in any closed-window zone requests recovery."},{"name":"cooldown_status_gate","block_type":"And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"Require the OBC zone-status temperature condition before group optimal start."},{"name":"obc_operation_mode","block_type":"OperationMode","category":"composite","description":"Pinned OBC G36 zone-group operation mode selected by editable CDL blocks.","notes":"Uses OBC mode codes 1 occupied, 2 cool-down, 3 set-up, 4 warm-up, 5 set-back, 6 freeze protection, 7 unoccupied. Message-only Assert blocks are represented separately as alarms in the building example. This instance uses \u00b0C for TZonMin and editable 4/7 \u00b0C freeze thresholds.","inputs":[{"name":"u1Occ","type":"Boolean"},{"name":"tNexOcc","type":"Real","unit":"s"},{"name":"maxCooDowTim","type":"Real","unit":"s"},{"name":"u1HigOccCoo","type":"Boolean"},{"name":"maxWarUpTim","type":"Real","unit":"s"},{"name":"u1OccHeaHig","type":"Boolean"},{"name":"uOpeWin","type":"Integer"},{"name":"totColZon","type":"Integer"},{"name":"u1SetBac","type":"Boolean"},{"name":"u1EndSetBac","type":"Boolean"},{"name":"TZonMin","type":"Real","unit":"\u00b0C"},{"name":"totHotZon","type":"Integer"},{"name":"u1SetUp","type":"Boolean"},{"name":"u1EndSetUp","type":"Boolean"}],"outputs":[{"name":"yOpeMod","type":"Integer"},{"name":"yCoolDownRequest","type":"Boolean"},{"name":"yWarmUpRequest","type":"Boolean"},{"name":"ySetBackRequest","type":"Boolean"},{"name":"yFreezeProtectionRequest","type":"Boolean"},{"name":"ySetUpRequest","type":"Boolean"}],"blocks":[{"name":"occModInd","block_type":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","value":1,"type":"Integer"}]},{"name":"unoPerInd","block_type":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","value":0.0,"type":"Real"}]},{"name":"corCooDowTim","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"corWarUpTim","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"intGreThr","block_type":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","category":"elementary","inputs":[{"name":"u","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"t","value":4,"type":"Integer"}]},{"name":"lat","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"lat1","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"lat2","block_type":"Buildings.Controls.OBC.CDL.Logical.Latch","category":"elementary","inputs":[{"name":"u","type":"Boolean"},{"name":"clr","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"hys2","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":true,"type":"Boolean"},{"name":"uHigh","value":0,"type":"Integer"},{"name":"uLow","value":-60,"type":"Integer"}]},{"name":"hys3","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":true,"type":"Boolean"},{"name":"uHigh","value":0,"type":"Integer"},{"name":"uLow","value":-60,"type":"Integer"}]},{"name":"sub5","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys4","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":false,"type":"Boolean"},{"name":"uHigh","value":0,"type":"Integer"},{"name":"uLow","value":-60,"type":"Integer"}]},{"name":"hys5","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":false,"type":"Boolean"},{"name":"uHigh","value":0,"type":"Integer"},{"name":"uLow","value":-60,"type":"Integer"}]},{"name":"sub6","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"hys9","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":false,"type":"Boolean"},{"name":"uLow","value":-0.1,"type":"Real"},{"name":"uHigh","value":0.1,"type":"Real"}]},{"name":"hys10","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"pre_y_start","value":false,"type":"Boolean"},{"name":"uLow","value":-0.1,"type":"Real"},{"name":"uHigh","value":0.1,"type":"Real"}]},{"name":"maxWarCooTime","block_type":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","value":10800,"type":"Integer"}]},{"name":"intGreThr2","block_type":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","category":"elementary","inputs":[{"name":"u","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"t","value":4,"type":"Integer"}]},{"name":"addInt","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt1","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"occMod","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"setBacMod","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"freProSetBacMod","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"setUpMod","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"edg","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"truFalHol","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":10800,"type":"Integer"}]},{"name":"edg1","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"truFalHol1","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":10800,"type":"Integer"}]},{"name":"booToRea1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":4,"type":"Integer"}]},{"name":"booToRea","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":2,"type":"Integer"}]},{"name":"booToInt3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"integerTrue","value":7,"type":"Integer"}]},{"name":"booToRea6","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":3,"type":"Integer"}]},{"name":"booToRea4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":6,"type":"Integer"}]},{"name":"booToRea3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":5,"type":"Integer"}]},{"name":"not2","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and1","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or1","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or9","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or4","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or5","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or6","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"swi","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"swi3","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"swi4","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"swi5","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"not5","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"notOcc","block_type":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","category":"elementary","inputs":[{"name":"u","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"t","value":1,"type":"Integer"}]},{"name":"and3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"not1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"swi1","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setBacMod1","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"swi2","block_type":"Buildings.Controls.OBC.CDL.Reals.Switch","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setBacMod2","block_type":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"and4","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"and5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"totZon","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","value":5,"type":"Integer"}]},{"name":"allCol","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"allHot","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"actFreProTem","block_type":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","value":4.0,"type":"Real"}]},{"name":"endFreProTem","block_type":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"k","value":7.0,"type":"Real"}]},{"name":"sub2","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub1","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"or2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or7","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"sub3","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"sub4","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"endSetBac","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"endSetUp","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"intGreThr1","block_type":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","category":"elementary","inputs":[{"name":"u","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"t","value":1,"type":"Integer"}]},{"name":"addInt6","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"addInt7","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"or8","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"or10","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]}],"connections":[{"from":"swi.y","to":"occMod.u"},{"from":"occModInd.y","to":"swi.u1"},{"from":"unoPerInd.y","to":"swi.u3"},{"from":"intGreThr.y","to":"or1.u1"},{"from":"lat.y","to":"booToRea3.u"},{"from":"unoPerInd.y","to":"swi3.u1"},{"from":"lat1.y","to":"booToRea4.u"},{"from":"unoPerInd.y","to":"swi4.u1"},{"from":"lat2.y","to":"booToRea6.u"},{"from":"unoPerInd.y","to":"swi5.u1"},{"from":"swi3.y","to":"setBacMod.u"},{"from":"swi4.y","to":"freProSetBacMod.u"},{"from":"swi5.y","to":"setUpMod.u"},{"from":"or6.y","to":"not2.u"},{"from":"not2.y","to":"booToInt3.u"},{"from":"and1.y","to":"booToRea1.u"},{"from":"and1.y","to":"or9.u1"},{"from":"u1Occ","to":"swi.u2"},{"from":"hys2.y","to":"corCooDowTim.u2"},{"from":"hys3.y","to":"corWarUpTim.u2"},{"from":"sub5.y","to":"hys4.u"},{"from":"sub6.y","to":"hys5.u"},{"from":"hys9.y","to":"lat1.u"},{"from":"hys10.y","to":"lat1.clr"},{"from":"maxWarCooTime.y","to":"corCooDowTim.u3"},{"from":"maxWarCooTime.y","to":"corWarUpTim.u3"},{"from":"booToRea3.y","to":"swi3.u3"},{"from":"booToRea4.y","to":"swi4.u3"},{"from":"booToRea6.y","to":"swi5.u3"},{"from":"lat1.y","to":"not5.u"},{"from":"maxCooDowTim","to":"corCooDowTim.u1"},{"from":"maxWarUpTim","to":"corWarUpTim.u1"},{"from":"totColZon","to":"intGreThr.u"},{"from":"totHotZon","to":"intGreThr2.u"},{"from":"intGreThr2.y","to":"or4.u1"},{"from":"setBacMod.y","to":"addInt2.u1"},{"from":"freProSetBacMod.y","to":"addInt2.u2"},{"from":"setUpMod.y","to":"addInt3.u2"},{"from":"addInt2.y","to":"addInt3.u1"},{"from":"addInt3.y","to":"addInt4.u1"},{"from":"booToInt3.y","to":"addInt4.u2"},{"from":"addInt5.y","to":"yOpeMod"},{"from":"notOcc.y","to":"and3.u2"},{"from":"and3.y","to":"not1.u"},{"from":"addInt5.y","to":"notOcc.u"},{"from":"booToRea.y","to":"swi1.u3"},{"from":"u1Occ","to":"swi1.u2"},{"from":"swi1.y","to":"setBacMod1.u"},{"from":"setBacMod1.y","to":"addInt.u1"},{"from":"addInt.y","to":"addInt1.u2"},{"from":"occMod.y","to":"addInt1.u1"},{"from":"addInt1.y","to":"addInt5.u1"},{"from":"addInt4.y","to":"addInt5.u2"},{"from":"booToRea1.y","to":"swi2.u3"},{"from":"unoPerInd.y","to":"swi1.u1"},{"from":"unoPerInd.y","to":"swi2.u1"},{"from":"swi2.y","to":"setBacMod2.u"},{"from":"setBacMod2.y","to":"addInt.u2"},{"from":"and4.y","to":"booToRea.u"},{"from":"and4.y","to":"or9.u2"},{"from":"hys4.y","to":"and2.u1"},{"from":"u1OccHeaHig","to":"and5.u2"},{"from":"hys5.y","to":"and5.u1"},{"from":"edg.y","to":"truFalHol1.u"},{"from":"and5.y","to":"edg.u"},{"from":"and2.y","to":"edg1.u"},{"from":"edg1.y","to":"truFalHol.u"},{"from":"lat2.y","to":"or5.u1"},{"from":"lat1.y","to":"or5.u2"},{"from":"allCol.y","to":"or1.u2"},{"from":"allHot.y","to":"or4.u2"},{"from":"totZon.y","to":"allCol.u2"},{"from":"totZon.y","to":"allHot.u2"},{"from":"sub2.y","to":"hys9.u"},{"from":"sub1.y","to":"hys10.u"},{"from":"TZonMin","to":"sub1.u1"},{"from":"endFreProTem.y","to":"sub1.u2"},{"from":"or1.y","to":"or2.u1"},{"from":"or2.y","to":"lat.u"},{"from":"u1SetBac","to":"or2.u2"},{"from":"or4.y","to":"or7.u1"},{"from":"or7.y","to":"lat2.u"},{"from":"u1SetUp","to":"or7.u2"},{"from":"u1Occ","to":"swi2.u2"},{"from":"truFalHol.y","to":"and4.u2"},{"from":"hys4.y","to":"and4.u1"},{"from":"truFalHol1.y","to":"and1.u2"},{"from":"hys5.y","to":"and1.u1"},{"from":"u1HigOccCoo","to":"and2.u2"},{"from":"maxWarCooTime.y","to":"sub4.u1"},{"from":"maxWarUpTim","to":"sub4.u2"},{"from":"sub3.y","to":"hys2.u"},{"from":"sub4.y","to":"hys3.u"},{"from":"u1EndSetBac","to":"endSetBac.u"},{"from":"endSetBac.y","to":"lat.clr"},{"from":"u1EndSetUp","to":"endSetUp.u"},{"from":"endSetUp.y","to":"lat2.clr"},{"from":"uOpeWin","to":"intGreThr1.u"},{"from":"intGreThr1.y","to":"and3.u1"},{"from":"totColZon","to":"addInt6.u2"},{"from":"uOpeWin","to":"addInt6.u1"},{"from":"addInt6.y","to":"allCol.u1"},{"from":"totHotZon","to":"addInt7.u2"},{"from":"uOpeWin","to":"addInt7.u1"},{"from":"addInt7.y","to":"allHot.u1"},{"from":"maxWarCooTime.y","to":"sub3.u1"},{"from":"maxCooDowTim","to":"sub3.u2"},{"from":"tNexOcc","to":"sub5.u2"},{"from":"corCooDowTim.y","to":"sub5.u1"},{"from":"corWarUpTim.y","to":"sub6.u1"},{"from":"tNexOcc","to":"sub6.u2"},{"from":"actFreProTem.y","to":"sub2.u1"},{"from":"TZonMin","to":"sub2.u2"},{"from":"u1Occ","to":"or8.u2"},{"from":"or8.y","to":"or6.u2"},{"from":"or8.y","to":"swi5.u2"},{"from":"or8.y","to":"swi4.u2"},{"from":"or8.y","to":"swi3.u2"},{"from":"or9.y","to":"or8.u1"},{"from":"or10.y","to":"or6.u1"},{"from":"or5.y","to":"or10.u1"},{"from":"lat.y","to":"or10.u2"},{"from":"and4.y","to":"yCoolDownRequest"},{"from":"and1.y","to":"yWarmUpRequest"},{"from":"lat.y","to":"ySetBackRequest"},{"from":"lat1.y","to":"yFreezeProtectionRequest"},{"from":"lat2.y","to":"ySetUpRequest"}]},{"name":"mode_window_open_1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Count an open window as one."},{"name":"mode_open_count_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 1 open status to an integer count."},{"name":"mode_window_open_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Count an open window as one."},{"name":"mode_open_count_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 2 open status to an integer count."},{"name":"mode_open_sum_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count open conditions through zone 2."},{"name":"mode_window_open_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Count an open window as one."},{"name":"mode_open_count_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 3 open status to an integer count."},{"name":"mode_open_sum_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count open conditions through zone 3."},{"name":"mode_window_open_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Count an open window as one."},{"name":"mode_open_count_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 4 open status to an integer count."},{"name":"mode_open_sum_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count open conditions through zone 4."},{"name":"mode_window_open_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Count an open window as one."},{"name":"mode_open_count_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 5 open status to an integer count."},{"name":"mode_open_sum_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count open conditions through zone 5."},{"name":"mode_cold_count_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 1 cold status to an integer count."},{"name":"mode_cold_count_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 2 cold status to an integer count."},{"name":"mode_cold_sum_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count cold conditions through zone 2."},{"name":"mode_cold_count_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 3 cold status to an integer count."},{"name":"mode_cold_sum_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count cold conditions through zone 3."},{"name":"mode_cold_count_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 4 cold status to an integer count."},{"name":"mode_cold_sum_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count cold conditions through zone 4."},{"name":"mode_cold_count_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 5 cold status to an integer count."},{"name":"mode_cold_sum_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count cold conditions through zone 5."},{"name":"mode_hot_count_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 1 hot status to an integer count."},{"name":"mode_hot_count_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 2 hot status to an integer count."},{"name":"mode_hot_sum_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count hot conditions through zone 2."},{"name":"mode_hot_count_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 3 hot status to an integer count."},{"name":"mode_hot_sum_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count hot conditions through zone 3."},{"name":"mode_hot_count_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 4 hot status to an integer count."},{"name":"mode_hot_sum_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count hot conditions through zone 4."},{"name":"mode_hot_count_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Convert zone 5 hot status to an integer count."},{"name":"mode_hot_sum_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Count hot conditions through zone 5."},{"name":"mode_not_cool_request","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"A warm-up request can proceed when no cool-down is requested."},{"name":"mode_warm_priority","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"When both recovery modes request, choose the longer warm-up prediction."},{"name":"mode_warm_selected","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Choose OBC warm-up request when it has recovery priority."},{"name":"mode_not_warm_selected","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"A selected warm-up excludes simultaneous cool-down."},{"name":"mode_cool_selected","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"Choose OBC cool-down request when warm-up is not selected."},{"name":"mode_warm_permitted","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The editable calendar lookahead must permit warm-up."},{"name":"mode_cool_permitted","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The editable calendar lookahead must permit cool-down."},{"name":"mode_warmup_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":4}],"notes":"OBC mode code 4."},{"name":"mode_is_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The OBC mode selects warmup."},{"name":"mode_cooldown_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":2}],"notes":"OBC mode code 2."},{"name":"mode_is_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The OBC mode selects cooldown."},{"name":"mode_setback_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":5}],"notes":"OBC mode code 5."},{"name":"mode_is_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The OBC mode selects setback."},{"name":"mode_setup_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":3}],"notes":"OBC mode code 3."},{"name":"mode_is_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The OBC mode selects setup."},{"name":"mode_freeze_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":6}],"notes":"OBC mode code 6."},{"name":"mode_is_freeze","block_type":"Buildings.Controls.OBC.CDL.Integers.Equal","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[],"notes":"The OBC mode selects freeze."},{"name":"mode_occupied_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":1}],"notes":"OBC mode code 1."},{"name":"mode_unoccupied_code","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","type":"Integer","value":7}],"notes":"OBC mode code 7."},{"name":"mode_select_setup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give setup priority over lower operating modes."},{"name":"mode_select_setback","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give setback priority over lower operating modes."},{"name":"mode_select_freeze","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give freeze priority over lower operating modes."},{"name":"mode_select_warmup","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give warmup priority over lower operating modes."},{"name":"mode_select_cooldown","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give cooldown priority over lower operating modes."},{"name":"mode_select_occupied","block_type":"Buildings.Controls.OBC.CDL.Integers.Switch","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Boolean"},{"name":"u3","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[],"notes":"Give occupied priority over lower operating modes."},{"name":"obc_group_status","block_type":"GroupStatus","category":"composite","description":"OBC G36 group status expanded into editable CDL reductions.","notes":"Pinned GroupStatus.mo. Scalar ports represent included zones after the OBC vector mask. The reference divides aggregate temperature error by nBuiZon, even when the group mask includes fewer zones. This instance includes all five zones and uses \u00b0C ports.","inputs":[{"name":"zonOcc_1","type":"Boolean"},{"name":"zonOcc_2","type":"Boolean"},{"name":"zonOcc_3","type":"Boolean"},{"name":"zonOcc_4","type":"Boolean"},{"name":"zonOcc_5","type":"Boolean"},{"name":"u1Occ_1","type":"Boolean"},{"name":"u1Occ_2","type":"Boolean"},{"name":"u1Occ_3","type":"Boolean"},{"name":"u1Occ_4","type":"Boolean"},{"name":"u1Occ_5","type":"Boolean"},{"name":"tNexOcc_1","type":"Real","unit":"s"},{"name":"tNexOcc_2","type":"Real","unit":"s"},{"name":"tNexOcc_3","type":"Real","unit":"s"},{"name":"tNexOcc_4","type":"Real","unit":"s"},{"name":"tNexOcc_5","type":"Real","unit":"s"},{"name":"uCooTim_1","type":"Real","unit":"s"},{"name":"uCooTim_2","type":"Real","unit":"s"},{"name":"uCooTim_3","type":"Real","unit":"s"},{"name":"uCooTim_4","type":"Real","unit":"s"},{"name":"uCooTim_5","type":"Real","unit":"s"},{"name":"uWarTim_1","type":"Real","unit":"s"},{"name":"uWarTim_2","type":"Real","unit":"s"},{"name":"uWarTim_3","type":"Real","unit":"s"},{"name":"uWarTim_4","type":"Real","unit":"s"},{"name":"uWarTim_5","type":"Real","unit":"s"},{"name":"u1OccHeaHig_1","type":"Boolean"},{"name":"u1OccHeaHig_2","type":"Boolean"},{"name":"u1OccHeaHig_3","type":"Boolean"},{"name":"u1OccHeaHig_4","type":"Boolean"},{"name":"u1OccHeaHig_5","type":"Boolean"},{"name":"u1HigOccCoo_1","type":"Boolean"},{"name":"u1HigOccCoo_2","type":"Boolean"},{"name":"u1HigOccCoo_3","type":"Boolean"},{"name":"u1HigOccCoo_4","type":"Boolean"},{"name":"u1HigOccCoo_5","type":"Boolean"},{"name":"u1UnoHeaHig_1","type":"Boolean"},{"name":"u1UnoHeaHig_2","type":"Boolean"},{"name":"u1UnoHeaHig_3","type":"Boolean"},{"name":"u1UnoHeaHig_4","type":"Boolean"},{"name":"u1UnoHeaHig_5","type":"Boolean"},{"name":"THeaSetOff_1","type":"Real","unit":"\u00b0C"},{"name":"THeaSetOff_2","type":"Real","unit":"\u00b0C"},{"name":"THeaSetOff_3","type":"Real","unit":"\u00b0C"},{"name":"THeaSetOff_4","type":"Real","unit":"\u00b0C"},{"name":"THeaSetOff_5","type":"Real","unit":"\u00b0C"},{"name":"u1EndSetBac_1","type":"Boolean"},{"name":"u1EndSetBac_2","type":"Boolean"},{"name":"u1EndSetBac_3","type":"Boolean"},{"name":"u1EndSetBac_4","type":"Boolean"},{"name":"u1EndSetBac_5","type":"Boolean"},{"name":"u1HigUnoCoo_1","type":"Boolean"},{"name":"u1HigUnoCoo_2","type":"Boolean"},{"name":"u1HigUnoCoo_3","type":"Boolean"},{"name":"u1HigUnoCoo_4","type":"Boolean"},{"name":"u1HigUnoCoo_5","type":"Boolean"},{"name":"TCooSetOff_1","type":"Real","unit":"\u00b0C"},{"name":"TCooSetOff_2","type":"Real","unit":"\u00b0C"},{"name":"TCooSetOff_3","type":"Real","unit":"\u00b0C"},{"name":"TCooSetOff_4","type":"Real","unit":"\u00b0C"},{"name":"TCooSetOff_5","type":"Real","unit":"\u00b0C"},{"name":"u1EndSetUp_1","type":"Boolean"},{"name":"u1EndSetUp_2","type":"Boolean"},{"name":"u1EndSetUp_3","type":"Boolean"},{"name":"u1EndSetUp_4","type":"Boolean"},{"name":"u1EndSetUp_5","type":"Boolean"},{"name":"TZon_1","type":"Real","unit":"\u00b0C"},{"name":"TZon_2","type":"Real","unit":"\u00b0C"},{"name":"TZon_3","type":"Real","unit":"\u00b0C"},{"name":"TZon_4","type":"Real","unit":"\u00b0C"},{"name":"TZon_5","type":"Real","unit":"\u00b0C"},{"name":"u1Win_1","type":"Boolean"},{"name":"u1Win_2","type":"Boolean"},{"name":"u1Win_3","type":"Boolean"},{"name":"u1Win_4","type":"Boolean"},{"name":"u1Win_5","type":"Boolean"}],"outputs":[{"name":"uGroOcc","type":"Boolean"},{"name":"nexOcc","type":"Real","unit":"s"},{"name":"yCooTim","type":"Real","unit":"s"},{"name":"yWarTim","type":"Real","unit":"s"},{"name":"yOccHeaHig","type":"Boolean"},{"name":"yHigOccCoo","type":"Boolean"},{"name":"yColZon","type":"Integer"},{"name":"yHotZon","type":"Integer"},{"name":"yEndSetBac","type":"Boolean"},{"name":"yEndSetUp","type":"Boolean"},{"name":"TZonMax","type":"Real","unit":"\u00b0C"},{"name":"TZonMin","type":"Real","unit":"\u00b0C"},{"name":"yOpeWin","type":"Integer"},{"name":"ySetBac","type":"Boolean"},{"name":"ySetUp","type":"Boolean"}],"blocks":[{"name":"scheduled_occupied_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"scheduled_occupied_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"scheduled_occupied_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"scheduled_occupied_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"override_occupied_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"override_occupied_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"override_occupied_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"override_occupied_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"group_occupied","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"next_occupancy_min_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"next_occupancy_min_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"next_occupancy_min_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"next_occupancy_min_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"next_occupancy_allowed","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[{"name":"realTrue","value":0.0,"type":"Real"},{"name":"realFalse","value":1.0,"type":"Real"}]},{"name":"next_occupancy","block_type":"Buildings.Controls.OBC.CDL.Reals.Multiply","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"cooldown_longest_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"cooldown_longest_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"cooldown_longest_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"cooldown_longest_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"warmup_longest_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"warmup_longest_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"warmup_longest_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"warmup_longest_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"any_occupied_heat_error_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_heat_error_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_heat_error_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_heat_error_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_cool_error_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_cool_error_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_cool_error_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"any_occupied_cool_error_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Or","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"cold_zones_integer_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_integer_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_integer_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_integer_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_integer_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"cold_zones_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_integer_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_integer_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_integer_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_integer_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_integer_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"hot_zones_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"all_setback_finished_2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setback_finished_3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setback_finished_4","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setback_finished_5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setup_finished_2","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setup_finished_3","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setup_finished_4","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"all_setup_finished_5","block_type":"Buildings.Controls.OBC.CDL.Logical.And","category":"elementary","inputs":[{"name":"u1","type":"Boolean"},{"name":"u2","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"maximum_zone_temperature_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"maximum_zone_temperature_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"maximum_zone_temperature_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"maximum_zone_temperature_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Max","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"minimum_zone_temperature_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"minimum_zone_temperature_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"minimum_zone_temperature_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"minimum_zone_temperature_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Min","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"window_open_1","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"window_open_2","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"window_open_3","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"window_open_4","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"window_open_5","block_type":"Buildings.Controls.OBC.CDL.Logical.Not","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[]},{"name":"open_windows_integer_1","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_integer_2","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_integer_3","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_integer_4","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_integer_5","block_type":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_2","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_3","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_4","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"open_windows_5","block_type":"Buildings.Controls.OBC.CDL.Integers.Add","category":"elementary","inputs":[{"name":"u1","type":"Integer"},{"name":"u2","type":"Integer"}],"outputs":[{"name":"y","type":"Integer"}],"parameters":[]},{"name":"zone_temperature_sum_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"zone_temperature_sum_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"zone_temperature_sum_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"zone_temperature_sum_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setback_target_sum_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setback_target_sum_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setback_target_sum_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setback_target_sum_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setup_target_sum_2","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setup_target_sum_3","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setup_target_sum_4","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setup_target_sum_5","block_type":"Buildings.Controls.OBC.CDL.Reals.Add","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"building_zone_count","block_type":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","category":"elementary","inputs":[],"outputs":[{"name":"y","type":"Integer"}],"parameters":[{"name":"k","value":5,"type":"Integer"}]},{"name":"building_zone_count_real","block_type":"Buildings.Controls.OBC.CDL.Conversions.IntegerToReal","category":"elementary","inputs":[{"name":"u","type":"Integer"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setback_temperature_delta","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"setup_temperature_delta","block_type":"Buildings.Controls.OBC.CDL.Reals.Subtract","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"ySetBac_average","block_type":"Buildings.Controls.OBC.CDL.Reals.Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"ySetBac_hysteresis","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"type":"Real"},{"name":"uHigh","value":0.1,"type":"Real"},{"name":"pre_y_start","value":false,"type":"Boolean"}]},{"name":"ySetUp_average","block_type":"Buildings.Controls.OBC.CDL.Reals.Divide","category":"elementary","inputs":[{"name":"u1","type":"Real"},{"name":"u2","type":"Real"}],"outputs":[{"name":"y","type":"Real"}],"parameters":[]},{"name":"ySetUp_hysteresis","block_type":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","category":"elementary","inputs":[{"name":"u","type":"Real"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"uLow","value":-0.1,"type":"Real"},{"name":"uHigh","value":0.1,"type":"Real"},{"name":"pre_y_start","value":false,"type":"Boolean"}]}],"connections":[{"from":"u1Occ_1","to":"scheduled_occupied_2.u1"},{"from":"u1Occ_2","to":"scheduled_occupied_2.u2"},{"from":"scheduled_occupied_2.y","to":"scheduled_occupied_3.u1"},{"from":"u1Occ_3","to":"scheduled_occupied_3.u2"},{"from":"scheduled_occupied_3.y","to":"scheduled_occupied_4.u1"},{"from":"u1Occ_4","to":"scheduled_occupied_4.u2"},{"from":"scheduled_occupied_4.y","to":"scheduled_occupied_5.u1"},{"from":"u1Occ_5","to":"scheduled_occupied_5.u2"},{"from":"zonOcc_1","to":"override_occupied_2.u1"},{"from":"zonOcc_2","to":"override_occupied_2.u2"},{"from":"override_occupied_2.y","to":"override_occupied_3.u1"},{"from":"zonOcc_3","to":"override_occupied_3.u2"},{"from":"override_occupied_3.y","to":"override_occupied_4.u1"},{"from":"zonOcc_4","to":"override_occupied_4.u2"},{"from":"override_occupied_4.y","to":"override_occupied_5.u1"},{"from":"zonOcc_5","to":"override_occupied_5.u2"},{"from":"scheduled_occupied_5.y","to":"group_occupied.u1"},{"from":"override_occupied_5.y","to":"group_occupied.u2"},{"from":"group_occupied.y","to":"uGroOcc"},{"from":"tNexOcc_1","to":"next_occupancy_min_2.u1"},{"from":"tNexOcc_2","to":"next_occupancy_min_2.u2"},{"from":"next_occupancy_min_2.y","to":"next_occupancy_min_3.u1"},{"from":"tNexOcc_3","to":"next_occupancy_min_3.u2"},{"from":"next_occupancy_min_3.y","to":"next_occupancy_min_4.u1"},{"from":"tNexOcc_4","to":"next_occupancy_min_4.u2"},{"from":"next_occupancy_min_4.y","to":"next_occupancy_min_5.u1"},{"from":"tNexOcc_5","to":"next_occupancy_min_5.u2"},{"from":"scheduled_occupied_5.y","to":"next_occupancy_allowed.u"},{"from":"next_occupancy_min_5.y","to":"next_occupancy.u1"},{"from":"next_occupancy_allowed.y","to":"next_occupancy.u2"},{"from":"next_occupancy.y","to":"nexOcc"},{"from":"uCooTim_1","to":"cooldown_longest_2.u1"},{"from":"uCooTim_2","to":"cooldown_longest_2.u2"},{"from":"cooldown_longest_2.y","to":"cooldown_longest_3.u1"},{"from":"uCooTim_3","to":"cooldown_longest_3.u2"},{"from":"cooldown_longest_3.y","to":"cooldown_longest_4.u1"},{"from":"uCooTim_4","to":"cooldown_longest_4.u2"},{"from":"cooldown_longest_4.y","to":"cooldown_longest_5.u1"},{"from":"uCooTim_5","to":"cooldown_longest_5.u2"},{"from":"cooldown_longest_5.y","to":"yCooTim"},{"from":"uWarTim_1","to":"warmup_longest_2.u1"},{"from":"uWarTim_2","to":"warmup_longest_2.u2"},{"from":"warmup_longest_2.y","to":"warmup_longest_3.u1"},{"from":"uWarTim_3","to":"warmup_longest_3.u2"},{"from":"warmup_longest_3.y","to":"warmup_longest_4.u1"},{"from":"uWarTim_4","to":"warmup_longest_4.u2"},{"from":"warmup_longest_4.y","to":"warmup_longest_5.u1"},{"from":"uWarTim_5","to":"warmup_longest_5.u2"},{"from":"warmup_longest_5.y","to":"yWarTim"},{"from":"u1OccHeaHig_1","to":"any_occupied_heat_error_2.u1"},{"from":"u1OccHeaHig_2","to":"any_occupied_heat_error_2.u2"},{"from":"any_occupied_heat_error_2.y","to":"any_occupied_heat_error_3.u1"},{"from":"u1OccHeaHig_3","to":"any_occupied_heat_error_3.u2"},{"from":"any_occupied_heat_error_3.y","to":"any_occupied_heat_error_4.u1"},{"from":"u1OccHeaHig_4","to":"any_occupied_heat_error_4.u2"},{"from":"any_occupied_heat_error_4.y","to":"any_occupied_heat_error_5.u1"},{"from":"u1OccHeaHig_5","to":"any_occupied_heat_error_5.u2"},{"from":"any_occupied_heat_error_5.y","to":"yOccHeaHig"},{"from":"u1HigOccCoo_1","to":"any_occupied_cool_error_2.u1"},{"from":"u1HigOccCoo_2","to":"any_occupied_cool_error_2.u2"},{"from":"any_occupied_cool_error_2.y","to":"any_occupied_cool_error_3.u1"},{"from":"u1HigOccCoo_3","to":"any_occupied_cool_error_3.u2"},{"from":"any_occupied_cool_error_3.y","to":"any_occupied_cool_error_4.u1"},{"from":"u1HigOccCoo_4","to":"any_occupied_cool_error_4.u2"},{"from":"any_occupied_cool_error_4.y","to":"any_occupied_cool_error_5.u1"},{"from":"u1HigOccCoo_5","to":"any_occupied_cool_error_5.u2"},{"from":"any_occupied_cool_error_5.y","to":"yHigOccCoo"},{"from":"u1UnoHeaHig_1","to":"cold_zones_integer_1.u"},{"from":"u1UnoHeaHig_2","to":"cold_zones_integer_2.u"},{"from":"u1UnoHeaHig_3","to":"cold_zones_integer_3.u"},{"from":"u1UnoHeaHig_4","to":"cold_zones_integer_4.u"},{"from":"u1UnoHeaHig_5","to":"cold_zones_integer_5.u"},{"from":"cold_zones_integer_1.y","to":"cold_zones_2.u1"},{"from":"cold_zones_integer_2.y","to":"cold_zones_2.u2"},{"from":"cold_zones_2.y","to":"cold_zones_3.u1"},{"from":"cold_zones_integer_3.y","to":"cold_zones_3.u2"},{"from":"cold_zones_3.y","to":"cold_zones_4.u1"},{"from":"cold_zones_integer_4.y","to":"cold_zones_4.u2"},{"from":"cold_zones_4.y","to":"cold_zones_5.u1"},{"from":"cold_zones_integer_5.y","to":"cold_zones_5.u2"},{"from":"cold_zones_5.y","to":"yColZon"},{"from":"u1HigUnoCoo_1","to":"hot_zones_integer_1.u"},{"from":"u1HigUnoCoo_2","to":"hot_zones_integer_2.u"},{"from":"u1HigUnoCoo_3","to":"hot_zones_integer_3.u"},{"from":"u1HigUnoCoo_4","to":"hot_zones_integer_4.u"},{"from":"u1HigUnoCoo_5","to":"hot_zones_integer_5.u"},{"from":"hot_zones_integer_1.y","to":"hot_zones_2.u1"},{"from":"hot_zones_integer_2.y","to":"hot_zones_2.u2"},{"from":"hot_zones_2.y","to":"hot_zones_3.u1"},{"from":"hot_zones_integer_3.y","to":"hot_zones_3.u2"},{"from":"hot_zones_3.y","to":"hot_zones_4.u1"},{"from":"hot_zones_integer_4.y","to":"hot_zones_4.u2"},{"from":"hot_zones_4.y","to":"hot_zones_5.u1"},{"from":"hot_zones_integer_5.y","to":"hot_zones_5.u2"},{"from":"hot_zones_5.y","to":"yHotZon"},{"from":"u1EndSetBac_1","to":"all_setback_finished_2.u1"},{"from":"u1EndSetBac_2","to":"all_setback_finished_2.u2"},{"from":"all_setback_finished_2.y","to":"all_setback_finished_3.u1"},{"from":"u1EndSetBac_3","to":"all_setback_finished_3.u2"},{"from":"all_setback_finished_3.y","to":"all_setback_finished_4.u1"},{"from":"u1EndSetBac_4","to":"all_setback_finished_4.u2"},{"from":"all_setback_finished_4.y","to":"all_setback_finished_5.u1"},{"from":"u1EndSetBac_5","to":"all_setback_finished_5.u2"},{"from":"all_setback_finished_5.y","to":"yEndSetBac"},{"from":"u1EndSetUp_1","to":"all_setup_finished_2.u1"},{"from":"u1EndSetUp_2","to":"all_setup_finished_2.u2"},{"from":"all_setup_finished_2.y","to":"all_setup_finished_3.u1"},{"from":"u1EndSetUp_3","to":"all_setup_finished_3.u2"},{"from":"all_setup_finished_3.y","to":"all_setup_finished_4.u1"},{"from":"u1EndSetUp_4","to":"all_setup_finished_4.u2"},{"from":"all_setup_finished_4.y","to":"all_setup_finished_5.u1"},{"from":"u1EndSetUp_5","to":"all_setup_finished_5.u2"},{"from":"all_setup_finished_5.y","to":"yEndSetUp"},{"from":"TZon_1","to":"maximum_zone_temperature_2.u1"},{"from":"TZon_2","to":"maximum_zone_temperature_2.u2"},{"from":"maximum_zone_temperature_2.y","to":"maximum_zone_temperature_3.u1"},{"from":"TZon_3","to":"maximum_zone_temperature_3.u2"},{"from":"maximum_zone_temperature_3.y","to":"maximum_zone_temperature_4.u1"},{"from":"TZon_4","to":"maximum_zone_temperature_4.u2"},{"from":"maximum_zone_temperature_4.y","to":"maximum_zone_temperature_5.u1"},{"from":"TZon_5","to":"maximum_zone_temperature_5.u2"},{"from":"maximum_zone_temperature_5.y","to":"TZonMax"},{"from":"TZon_1","to":"minimum_zone_temperature_2.u1"},{"from":"TZon_2","to":"minimum_zone_temperature_2.u2"},{"from":"minimum_zone_temperature_2.y","to":"minimum_zone_temperature_3.u1"},{"from":"TZon_3","to":"minimum_zone_temperature_3.u2"},{"from":"minimum_zone_temperature_3.y","to":"minimum_zone_temperature_4.u1"},{"from":"TZon_4","to":"minimum_zone_temperature_4.u2"},{"from":"minimum_zone_temperature_4.y","to":"minimum_zone_temperature_5.u1"},{"from":"TZon_5","to":"minimum_zone_temperature_5.u2"},{"from":"minimum_zone_temperature_5.y","to":"TZonMin"},{"from":"u1Win_1","to":"window_open_1.u"},{"from":"u1Win_2","to":"window_open_2.u"},{"from":"u1Win_3","to":"window_open_3.u"},{"from":"u1Win_4","to":"window_open_4.u"},{"from":"u1Win_5","to":"window_open_5.u"},{"from":"window_open_1.y","to":"open_windows_integer_1.u"},{"from":"window_open_2.y","to":"open_windows_integer_2.u"},{"from":"window_open_3.y","to":"open_windows_integer_3.u"},{"from":"window_open_4.y","to":"open_windows_integer_4.u"},{"from":"window_open_5.y","to":"open_windows_integer_5.u"},{"from":"open_windows_integer_1.y","to":"open_windows_2.u1"},{"from":"open_windows_integer_2.y","to":"open_windows_2.u2"},{"from":"open_windows_2.y","to":"open_windows_3.u1"},{"from":"open_windows_integer_3.y","to":"open_windows_3.u2"},{"from":"open_windows_3.y","to":"open_windows_4.u1"},{"from":"open_windows_integer_4.y","to":"open_windows_4.u2"},{"from":"open_windows_4.y","to":"open_windows_5.u1"},{"from":"open_windows_integer_5.y","to":"open_windows_5.u2"},{"from":"open_windows_5.y","to":"yOpeWin"},{"from":"TZon_1","to":"zone_temperature_sum_2.u1"},{"from":"TZon_2","to":"zone_temperature_sum_2.u2"},{"from":"zone_temperature_sum_2.y","to":"zone_temperature_sum_3.u1"},{"from":"TZon_3","to":"zone_temperature_sum_3.u2"},{"from":"zone_temperature_sum_3.y","to":"zone_temperature_sum_4.u1"},{"from":"TZon_4","to":"zone_temperature_sum_4.u2"},{"from":"zone_temperature_sum_4.y","to":"zone_temperature_sum_5.u1"},{"from":"TZon_5","to":"zone_temperature_sum_5.u2"},{"from":"THeaSetOff_1","to":"setback_target_sum_2.u1"},{"from":"THeaSetOff_2","to":"setback_target_sum_2.u2"},{"from":"setback_target_sum_2.y","to":"setback_target_sum_3.u1"},{"from":"THeaSetOff_3","to":"setback_target_sum_3.u2"},{"from":"setback_target_sum_3.y","to":"setback_target_sum_4.u1"},{"from":"THeaSetOff_4","to":"setback_target_sum_4.u2"},{"from":"setback_target_sum_4.y","to":"setback_target_sum_5.u1"},{"from":"THeaSetOff_5","to":"setback_target_sum_5.u2"},{"from":"TCooSetOff_1","to":"setup_target_sum_2.u1"},{"from":"TCooSetOff_2","to":"setup_target_sum_2.u2"},{"from":"setup_target_sum_2.y","to":"setup_target_sum_3.u1"},{"from":"TCooSetOff_3","to":"setup_target_sum_3.u2"},{"from":"setup_target_sum_3.y","to":"setup_target_sum_4.u1"},{"from":"TCooSetOff_4","to":"setup_target_sum_4.u2"},{"from":"setup_target_sum_4.y","to":"setup_target_sum_5.u1"},{"from":"TCooSetOff_5","to":"setup_target_sum_5.u2"},{"from":"building_zone_count.y","to":"building_zone_count_real.u"},{"from":"setback_target_sum_5.y","to":"setback_temperature_delta.u1"},{"from":"zone_temperature_sum_5.y","to":"setback_temperature_delta.u2"},{"from":"zone_temperature_sum_5.y","to":"setup_temperature_delta.u1"},{"from":"setup_target_sum_5.y","to":"setup_temperature_delta.u2"},{"from":"setback_temperature_delta.y","to":"ySetBac_average.u1"},{"from":"building_zone_count_real.y","to":"ySetBac_average.u2"},{"from":"ySetBac_average.y","to":"ySetBac_hysteresis.u"},{"from":"ySetBac_hysteresis.y","to":"ySetBac"},{"from":"setup_temperature_delta.y","to":"ySetUp_average.u1"},{"from":"building_zone_count_real.y","to":"ySetUp_average.u2"},{"from":"ySetUp_average.y","to":"ySetUp_hysteresis.u"},{"from":"ySetUp_hysteresis.y","to":"ySetUp"}]}],"connections":[{"from":"heat_target_1","to":"warmup_error_1.u1"},{"from":"room_1","to":"warmup_error_1.u2"},{"from":"room_1","to":"cooldown_error_1.u1"},{"from":"cool_target_1","to":"cooldown_error_1.u2"},{"from":"heat_target_2","to":"warmup_error_2.u1"},{"from":"room_2","to":"warmup_error_2.u2"},{"from":"warmup_window_error_1.y","to":"warmup_maximum_2.u1"},{"from":"warmup_window_error_2.y","to":"warmup_maximum_2.u2"},{"from":"room_2","to":"cooldown_error_2.u1"},{"from":"cool_target_2","to":"cooldown_error_2.u2"},{"from":"cooldown_window_error_1.y","to":"cooldown_maximum_2.u1"},{"from":"cooldown_window_error_2.y","to":"cooldown_maximum_2.u2"},{"from":"heat_target_3","to":"warmup_error_3.u1"},{"from":"room_3","to":"warmup_error_3.u2"},{"from":"warmup_maximum_2.y","to":"warmup_maximum_3.u1"},{"from":"warmup_window_error_3.y","to":"warmup_maximum_3.u2"},{"from":"room_3","to":"cooldown_error_3.u1"},{"from":"cool_target_3","to":"cooldown_error_3.u2"},{"from":"cooldown_maximum_2.y","to":"cooldown_maximum_3.u1"},{"from":"cooldown_window_error_3.y","to":"cooldown_maximum_3.u2"},{"from":"heat_target_4","to":"warmup_error_4.u1"},{"from":"room_4","to":"warmup_error_4.u2"},{"from":"warmup_maximum_3.y","to":"warmup_maximum_4.u1"},{"from":"warmup_window_error_4.y","to":"warmup_maximum_4.u2"},{"from":"room_4","to":"cooldown_error_4.u1"},{"from":"cool_target_4","to":"cooldown_error_4.u2"},{"from":"cooldown_maximum_3.y","to":"cooldown_maximum_4.u1"},{"from":"cooldown_window_error_4.y","to":"cooldown_maximum_4.u2"},{"from":"heat_target_5","to":"warmup_error_5.u1"},{"from":"room_5","to":"warmup_error_5.u2"},{"from":"warmup_maximum_4.y","to":"warmup_maximum_5.u1"},{"from":"warmup_window_error_5.y","to":"warmup_maximum_5.u2"},{"from":"warmup_maximum_5.y","to":"warmup_positive_error.u1"},{"from":"zero_error.y","to":"warmup_positive_error.u2"},{"from":"room_5","to":"cooldown_error_5.u1"},{"from":"cool_target_5","to":"cooldown_error_5.u2"},{"from":"cooldown_maximum_4.y","to":"cooldown_maximum_5.u1"},{"from":"cooldown_window_error_5.y","to":"cooldown_maximum_5.u2"},{"from":"cooldown_maximum_5.y","to":"cooldown_positive_error.u1"},{"from":"zero_error.y","to":"cooldown_positive_error.u2"},{"from":"maximum_start_seconds.y","to":"warmup_time_capped.u2"},{"from":"maximum_start_seconds.y","to":"cooldown_time_capped.u2"},{"from":"seconds_until_occupied","to":"warmup_start.u1"},{"from":"seconds_until_occupied","to":"cooldown_start.u1"},{"from":"warmup_time_capped.y","to":"warmup_start.u2"},{"from":"cooldown_time_capped.y","to":"cooldown_start.u2"},{"from":"lookahead_unoccupied.y","to":"warmup_candidate.u2"},{"from":"lookahead_unoccupied.y","to":"cooldown_candidate.u2"},{"from":"warmup_time_capped.y","to":"warmup_longer.u1"},{"from":"cooldown_time_capped.y","to":"warmup_longer.u2"},{"from":"warmup_longer.y","to":"cooldown_priority.u"},{"from":"warmup_candidate.y","to":"warmup_selected.u1"},{"from":"warmup_longer.y","to":"warmup_selected.u2"},{"from":"cooldown_candidate.y","to":"cooldown_selected.u1"},{"from":"cooldown_priority.y","to":"cooldown_selected.u2"},{"from":"mode_is_warmup.y","to":"warmup"},{"from":"mode_is_cooldown.y","to":"cooldown"},{"from":"mode_is_warmup.y","to":"any_preconditioning.u1"},{"from":"mode_is_cooldown.y","to":"any_preconditioning.u2"},{"from":"any_preconditioning.y","to":"preconditioning"},{"from":"zone_status_1.yUnoHeaHig","to":"all_cold_2.u1"},{"from":"zone_status_2.yUnoHeaHig","to":"all_cold_2.u2"},{"from":"zone_status_1.yHigUnoCoo","to":"all_hot_2.u1"},{"from":"zone_status_2.yHigUnoCoo","to":"all_hot_2.u2"},{"from":"zone_status_1.yEndSetBac","to":"all_warm_2.u1"},{"from":"zone_status_2.yEndSetBac","to":"all_warm_2.u2"},{"from":"zone_status_1.yEndSetUp","to":"all_cool_2.u1"},{"from":"zone_status_2.yEndSetUp","to":"all_cool_2.u2"},{"from":"window_room_1.y","to":"sum_room_2.u1"},{"from":"window_room_2.y","to":"sum_room_2.u2"},{"from":"window_heat_1.y","to":"sum_heat_2.u1"},{"from":"window_heat_2.y","to":"sum_heat_2.u2"},{"from":"window_cool_1.y","to":"sum_cool_2.u1"},{"from":"window_cool_2.y","to":"sum_cool_2.u2"},{"from":"room_1","to":"min_room_2.u1"},{"from":"room_2","to":"min_room_2.u2"},{"from":"all_cold_2.y","to":"all_cold_3.u1"},{"from":"zone_status_3.yUnoHeaHig","to":"all_cold_3.u2"},{"from":"all_hot_2.y","to":"all_hot_3.u1"},{"from":"zone_status_3.yHigUnoCoo","to":"all_hot_3.u2"},{"from":"all_warm_2.y","to":"all_warm_3.u1"},{"from":"zone_status_3.yEndSetBac","to":"all_warm_3.u2"},{"from":"all_cool_2.y","to":"all_cool_3.u1"},{"from":"zone_status_3.yEndSetUp","to":"all_cool_3.u2"},{"from":"sum_room_2.y","to":"sum_room_3.u1"},{"from":"window_room_3.y","to":"sum_room_3.u2"},{"from":"sum_heat_2.y","to":"sum_heat_3.u1"},{"from":"window_heat_3.y","to":"sum_heat_3.u2"},{"from":"sum_cool_2.y","to":"sum_cool_3.u1"},{"from":"window_cool_3.y","to":"sum_cool_3.u2"},{"from":"min_room_2.y","to":"min_room_3.u1"},{"from":"room_3","to":"min_room_3.u2"},{"from":"all_cold_3.y","to":"all_cold_4.u1"},{"from":"zone_status_4.yUnoHeaHig","to":"all_cold_4.u2"},{"from":"all_hot_3.y","to":"all_hot_4.u1"},{"from":"zone_status_4.yHigUnoCoo","to":"all_hot_4.u2"},{"from":"all_warm_3.y","to":"all_warm_4.u1"},{"from":"zone_status_4.yEndSetBac","to":"all_warm_4.u2"},{"from":"all_cool_3.y","to":"all_cool_4.u1"},{"from":"zone_status_4.yEndSetUp","to":"all_cool_4.u2"},{"from":"sum_room_3.y","to":"sum_room_4.u1"},{"from":"window_room_4.y","to":"sum_room_4.u2"},{"from":"sum_heat_3.y","to":"sum_heat_4.u1"},{"from":"window_heat_4.y","to":"sum_heat_4.u2"},{"from":"sum_cool_3.y","to":"sum_cool_4.u1"},{"from":"window_cool_4.y","to":"sum_cool_4.u2"},{"from":"min_room_3.y","to":"min_room_4.u1"},{"from":"room_4","to":"min_room_4.u2"},{"from":"all_cold_4.y","to":"all_cold_5.u1"},{"from":"zone_status_5.yUnoHeaHig","to":"all_cold_5.u2"},{"from":"all_hot_4.y","to":"all_hot_5.u1"},{"from":"zone_status_5.yHigUnoCoo","to":"all_hot_5.u2"},{"from":"all_warm_4.y","to":"all_warm_5.u1"},{"from":"zone_status_5.yEndSetBac","to":"all_warm_5.u2"},{"from":"all_cool_4.y","to":"all_cool_5.u1"},{"from":"zone_status_5.yEndSetUp","to":"all_cool_5.u2"},{"from":"sum_room_4.y","to":"sum_room_5.u1"},{"from":"window_room_5.y","to":"sum_room_5.u2"},{"from":"sum_heat_4.y","to":"sum_heat_5.u1"},{"from":"window_heat_5.y","to":"sum_heat_5.u2"},{"from":"sum_cool_4.y","to":"sum_cool_5.u1"},{"from":"window_cool_5.y","to":"sum_cool_5.u2"},{"from":"min_room_4.y","to":"min_room_5.u1"},{"from":"room_5","to":"min_room_5.u2"},{"from":"sum_room_5.y","to":"average_cold.u1"},{"from":"sum_heat_5.y","to":"average_cold.u2"},{"from":"sum_room_5.y","to":"average_hot.u1"},{"from":"sum_cool_5.y","to":"average_hot.u2"},{"from":"all_cold_5.y","to":"setback_start.u1"},{"from":"average_cold.y","to":"setback_start.u2"},{"from":"all_hot_5.y","to":"setup_start.u1"},{"from":"average_hot.y","to":"setup_start.u2"},{"from":"setback_start.y","to":"setback_hold.u"},{"from":"all_warm_5.y","to":"setback_hold.clr"},{"from":"setup_start.y","to":"setup_hold.u"},{"from":"all_cool_5.y","to":"setup_hold.clr"},{"from":"min_room_5.y","to":"freeze_start.u1"},{"from":"freeze_setback_on.y","to":"freeze_start.u2"},{"from":"min_room_5.y","to":"freeze_end.u1"},{"from":"freeze_setback_off.y","to":"freeze_end.u2"},{"from":"freeze_start.y","to":"freeze_hold.u"},{"from":"freeze_end.y","to":"freeze_hold.clr"},{"from":"obc_group_status.uGroOcc","to":"schedule_unoccupied_group.u"},{"from":"any_preconditioning.y","to":"not_preconditioning_group.u"},{"from":"schedule_unoccupied_group.y","to":"unoccupied_allowed.u1"},{"from":"not_preconditioning_group.y","to":"unoccupied_allowed.u2"},{"from":"freeze_hold.y","to":"freeze_active.u1"},{"from":"unoccupied_allowed.y","to":"freeze_active.u2"},{"from":"mode_is_freeze.y","to":"freeze_setback"},{"from":"freeze_active.y","to":"not_freeze_group.u"},{"from":"unoccupied_allowed.y","to":"ordinary_allowed.u1"},{"from":"not_freeze_group.y","to":"ordinary_allowed.u2"},{"from":"setback_hold.y","to":"setback_active.u1"},{"from":"ordinary_allowed.y","to":"setback_active.u2"},{"from":"mode_is_setback.y","to":"setback"},{"from":"setback_active.y","to":"not_setback_group.u"},{"from":"ordinary_allowed.y","to":"setup_allowed.u1"},{"from":"not_setback_group.y","to":"setup_allowed.u2"},{"from":"setup_hold.y","to":"setup_active.u1"},{"from":"setup_allowed.y","to":"setup_active.u2"},{"from":"mode_is_setup.y","to":"setup"},{"from":"freeze_alarm_three.y","to":"freeze_alarm_select.u1"},{"from":"mode_is_freeze.y","to":"freeze_alarm_select.u2"},{"from":"freeze_alarm_clear.y","to":"freeze_alarm_select.u3"},{"from":"freeze_alarm_select.y","to":"freeze_alarm_level"},{"from":"window_closed_1","to":"window_open_1.u"},{"from":"warmup_error_1.y","to":"warmup_window_error_1.u1"},{"from":"window_zero_error.y","to":"warmup_window_error_1.u2"},{"from":"window_closed_1","to":"warmup_window_error_1.u3"},{"from":"cooldown_error_1.y","to":"cooldown_window_error_1.u1"},{"from":"window_zero_error.y","to":"cooldown_window_error_1.u2"},{"from":"window_closed_1","to":"cooldown_window_error_1.u3"},{"from":"room_1","to":"window_room_1.u1"},{"from":"window_zero_temperature.y","to":"window_room_1.u2"},{"from":"window_closed_1","to":"window_room_1.u3"},{"from":"unoccupied_heat_1","to":"window_heat_1.u1"},{"from":"window_zero_temperature.y","to":"window_heat_1.u2"},{"from":"window_closed_1","to":"window_heat_1.u3"},{"from":"unoccupied_cool_1","to":"window_cool_1.u1"},{"from":"window_zero_temperature.y","to":"window_cool_1.u2"},{"from":"window_closed_1","to":"window_cool_1.u3"},{"from":"window_closed_2","to":"window_open_2.u"},{"from":"warmup_error_2.y","to":"warmup_window_error_2.u1"},{"from":"window_zero_error.y","to":"warmup_window_error_2.u2"},{"from":"window_closed_2","to":"warmup_window_error_2.u3"},{"from":"cooldown_error_2.y","to":"cooldown_window_error_2.u1"},{"from":"window_zero_error.y","to":"cooldown_window_error_2.u2"},{"from":"window_closed_2","to":"cooldown_window_error_2.u3"},{"from":"room_2","to":"window_room_2.u1"},{"from":"window_zero_temperature.y","to":"window_room_2.u2"},{"from":"window_closed_2","to":"window_room_2.u3"},{"from":"unoccupied_heat_2","to":"window_heat_2.u1"},{"from":"window_zero_temperature.y","to":"window_heat_2.u2"},{"from":"window_closed_2","to":"window_heat_2.u3"},{"from":"unoccupied_cool_2","to":"window_cool_2.u1"},{"from":"window_zero_temperature.y","to":"window_cool_2.u2"},{"from":"window_closed_2","to":"window_cool_2.u3"},{"from":"window_closed_3","to":"window_open_3.u"},{"from":"warmup_error_3.y","to":"warmup_window_error_3.u1"},{"from":"window_zero_error.y","to":"warmup_window_error_3.u2"},{"from":"window_closed_3","to":"warmup_window_error_3.u3"},{"from":"cooldown_error_3.y","to":"cooldown_window_error_3.u1"},{"from":"window_zero_error.y","to":"cooldown_window_error_3.u2"},{"from":"window_closed_3","to":"cooldown_window_error_3.u3"},{"from":"room_3","to":"window_room_3.u1"},{"from":"window_zero_temperature.y","to":"window_room_3.u2"},{"from":"window_closed_3","to":"window_room_3.u3"},{"from":"unoccupied_heat_3","to":"window_heat_3.u1"},{"from":"window_zero_temperature.y","to":"window_heat_3.u2"},{"from":"window_closed_3","to":"window_heat_3.u3"},{"from":"unoccupied_cool_3","to":"window_cool_3.u1"},{"from":"window_zero_temperature.y","to":"window_cool_3.u2"},{"from":"window_closed_3","to":"window_cool_3.u3"},{"from":"window_closed_4","to":"window_open_4.u"},{"from":"warmup_error_4.y","to":"warmup_window_error_4.u1"},{"from":"window_zero_error.y","to":"warmup_window_error_4.u2"},{"from":"window_closed_4","to":"warmup_window_error_4.u3"},{"from":"cooldown_error_4.y","to":"cooldown_window_error_4.u1"},{"from":"window_zero_error.y","to":"cooldown_window_error_4.u2"},{"from":"window_closed_4","to":"cooldown_window_error_4.u3"},{"from":"room_4","to":"window_room_4.u1"},{"from":"window_zero_temperature.y","to":"window_room_4.u2"},{"from":"window_closed_4","to":"window_room_4.u3"},{"from":"unoccupied_heat_4","to":"window_heat_4.u1"},{"from":"window_zero_temperature.y","to":"window_heat_4.u2"},{"from":"window_closed_4","to":"window_heat_4.u3"},{"from":"unoccupied_cool_4","to":"window_cool_4.u1"},{"from":"window_zero_temperature.y","to":"window_cool_4.u2"},{"from":"window_closed_4","to":"window_cool_4.u3"},{"from":"window_closed_5","to":"window_open_5.u"},{"from":"warmup_error_5.y","to":"warmup_window_error_5.u1"},{"from":"window_zero_error.y","to":"warmup_window_error_5.u2"},{"from":"window_closed_5","to":"warmup_window_error_5.u3"},{"from":"cooldown_error_5.y","to":"cooldown_window_error_5.u1"},{"from":"window_zero_error.y","to":"cooldown_window_error_5.u2"},{"from":"window_closed_5","to":"cooldown_window_error_5.u3"},{"from":"room_5","to":"window_room_5.u1"},{"from":"window_zero_temperature.y","to":"window_room_5.u2"},{"from":"window_closed_5","to":"window_room_5.u3"},{"from":"unoccupied_heat_5","to":"window_heat_5.u1"},{"from":"window_zero_temperature.y","to":"window_heat_5.u2"},{"from":"window_closed_5","to":"window_heat_5.u3"},{"from":"unoccupied_cool_5","to":"window_cool_5.u1"},{"from":"window_zero_temperature.y","to":"window_cool_5.u2"},{"from":"window_closed_5","to":"window_cool_5.u3"},{"from":"override_1","to":"override_any_2.u1"},{"from":"override_2","to":"override_any_2.u2"},{"from":"override_any_2.y","to":"override_any_3.u1"},{"from":"override_3","to":"override_any_3.u2"},{"from":"override_any_3.y","to":"override_any_4.u1"},{"from":"override_4","to":"override_any_4.u2"},{"from":"override_any_4.y","to":"override_any_5.u1"},{"from":"override_5","to":"override_any_5.u2"},{"from":"scheduled_occupied","to":"group_occupied.u1"},{"from":"override_any_5.y","to":"group_occupied.u2"},{"from":"obc_group_status.uGroOcc","to":"occupied"},{"from":"obc_group_status.uGroOcc","to":"not_group_occupied.u"},{"from":"lookahead_allowed","to":"lookahead_unoccupied.u1"},{"from":"not_group_occupied.y","to":"lookahead_unoccupied.u2"},{"from":"window_open_1.y","to":"window_any_2.u1"},{"from":"window_open_2.y","to":"window_any_2.u2"},{"from":"window_any_2.y","to":"window_any_3.u1"},{"from":"window_open_3.y","to":"window_any_3.u2"},{"from":"window_any_3.y","to":"window_any_4.u1"},{"from":"window_open_4.y","to":"window_any_4.u2"},{"from":"window_any_4.y","to":"window_any_5.u1"},{"from":"window_open_5.y","to":"window_any_5.u2"},{"from":"window_any_5.y","to":"window_alarm_active.u1"},{"from":"not_group_occupied.y","to":"window_alarm_active.u2"},{"from":"window_alarm_four.y","to":"window_alarm_select.u1"},{"from":"window_alarm_active.y","to":"window_alarm_select.u2"},{"from":"window_alarm_clear.y","to":"window_alarm_select.u3"},{"from":"window_alarm_select.y","to":"window_open_alarm_level"},{"from":"optimal_one_kelvin.y","to":"warmup_seconds_per_k.u"},{"from":"optimal_one_kelvin.y","to":"optimal_warmup_fallback_rate.u1"},{"from":"warmup_seconds_per_k.y","to":"optimal_warmup_seconds_safe.u1"},{"from":"optimal_minimum_seconds_per_k.y","to":"optimal_warmup_seconds_safe.u2"},{"from":"optimal_warmup_seconds_safe.y","to":"optimal_warmup_fallback_rate.u2"},{"from":"seconds_until_occupied","to":"optimal_warmup_horizon.u1"},{"from":"maximum_start_seconds.y","to":"optimal_warmup_horizon.u2"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_horizon_hold.u"},{"from":"optimal_warmup_horizon_hold.y","to":"optimal_warmup_observation_finished.u"},{"from":"mode_is_warmup.y","to":"optimal_warmup_active.u"},{"from":"optimal_warmup_observation_finished.y","to":"optimal_warmup_active.clr"},{"from":"warmup_error_1.y","to":"optimal_warmup_1_learner.error"},{"from":"optimal_warmup_active.y","to":"optimal_warmup_1_learner.active"},{"from":"window_closed_1","to":"optimal_warmup_1_learner.window_closed"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_1_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_warmup_1_learner.midnight"},{"from":"optimal_warmup_1_predictor.sampled_error","to":"optimal_warmup_1_learner.sampled_need"},{"from":"optimal_warmup_1_learner.rate","to":"optimal_warmup_1_rate_previous.u"},{"from":"optimal_warmup_1_rate_previous.y","to":"optimal_warmup_1_rate_safe.u1"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_1_rate_safe.u2"},{"from":"warmup_error_1.y","to":"optimal_warmup_1_predictor.error"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_1_predictor.sample_horizon"},{"from":"window_closed_1","to":"optimal_warmup_1_predictor.window_closed"},{"from":"optimal_warmup_1_rate_safe.y","to":"optimal_warmup_1_predictor.rate"},{"from":"warmup_error_2.y","to":"optimal_warmup_2_learner.error"},{"from":"optimal_warmup_active.y","to":"optimal_warmup_2_learner.active"},{"from":"window_closed_2","to":"optimal_warmup_2_learner.window_closed"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_2_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_warmup_2_learner.midnight"},{"from":"optimal_warmup_2_predictor.sampled_error","to":"optimal_warmup_2_learner.sampled_need"},{"from":"optimal_warmup_2_learner.rate","to":"optimal_warmup_2_rate_previous.u"},{"from":"optimal_warmup_2_rate_previous.y","to":"optimal_warmup_2_rate_safe.u1"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_2_rate_safe.u2"},{"from":"warmup_error_2.y","to":"optimal_warmup_2_predictor.error"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_2_predictor.sample_horizon"},{"from":"window_closed_2","to":"optimal_warmup_2_predictor.window_closed"},{"from":"optimal_warmup_2_rate_safe.y","to":"optimal_warmup_2_predictor.rate"},{"from":"zone_status_1.yWarTim","to":"optimal_warmup_longest_2.u1"},{"from":"zone_status_2.yWarTim","to":"optimal_warmup_longest_2.u2"},{"from":"warmup_error_3.y","to":"optimal_warmup_3_learner.error"},{"from":"optimal_warmup_active.y","to":"optimal_warmup_3_learner.active"},{"from":"window_closed_3","to":"optimal_warmup_3_learner.window_closed"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_3_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_warmup_3_learner.midnight"},{"from":"optimal_warmup_3_predictor.sampled_error","to":"optimal_warmup_3_learner.sampled_need"},{"from":"optimal_warmup_3_learner.rate","to":"optimal_warmup_3_rate_previous.u"},{"from":"optimal_warmup_3_rate_previous.y","to":"optimal_warmup_3_rate_safe.u1"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_3_rate_safe.u2"},{"from":"warmup_error_3.y","to":"optimal_warmup_3_predictor.error"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_3_predictor.sample_horizon"},{"from":"window_closed_3","to":"optimal_warmup_3_predictor.window_closed"},{"from":"optimal_warmup_3_rate_safe.y","to":"optimal_warmup_3_predictor.rate"},{"from":"optimal_warmup_longest_2.y","to":"optimal_warmup_longest_3.u1"},{"from":"zone_status_3.yWarTim","to":"optimal_warmup_longest_3.u2"},{"from":"warmup_error_4.y","to":"optimal_warmup_4_learner.error"},{"from":"optimal_warmup_active.y","to":"optimal_warmup_4_learner.active"},{"from":"window_closed_4","to":"optimal_warmup_4_learner.window_closed"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_4_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_warmup_4_learner.midnight"},{"from":"optimal_warmup_4_predictor.sampled_error","to":"optimal_warmup_4_learner.sampled_need"},{"from":"optimal_warmup_4_learner.rate","to":"optimal_warmup_4_rate_previous.u"},{"from":"optimal_warmup_4_rate_previous.y","to":"optimal_warmup_4_rate_safe.u1"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_4_rate_safe.u2"},{"from":"warmup_error_4.y","to":"optimal_warmup_4_predictor.error"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_4_predictor.sample_horizon"},{"from":"window_closed_4","to":"optimal_warmup_4_predictor.window_closed"},{"from":"optimal_warmup_4_rate_safe.y","to":"optimal_warmup_4_predictor.rate"},{"from":"optimal_warmup_longest_3.y","to":"optimal_warmup_longest_4.u1"},{"from":"zone_status_4.yWarTim","to":"optimal_warmup_longest_4.u2"},{"from":"warmup_error_5.y","to":"optimal_warmup_5_learner.error"},{"from":"optimal_warmup_active.y","to":"optimal_warmup_5_learner.active"},{"from":"window_closed_5","to":"optimal_warmup_5_learner.window_closed"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_5_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_warmup_5_learner.midnight"},{"from":"optimal_warmup_5_predictor.sampled_error","to":"optimal_warmup_5_learner.sampled_need"},{"from":"optimal_warmup_5_learner.rate","to":"optimal_warmup_5_rate_previous.u"},{"from":"optimal_warmup_5_rate_previous.y","to":"optimal_warmup_5_rate_safe.u1"},{"from":"optimal_warmup_fallback_rate.y","to":"optimal_warmup_5_rate_safe.u2"},{"from":"warmup_error_5.y","to":"optimal_warmup_5_predictor.error"},{"from":"optimal_warmup_horizon.y","to":"optimal_warmup_5_predictor.sample_horizon"},{"from":"window_closed_5","to":"optimal_warmup_5_predictor.window_closed"},{"from":"optimal_warmup_5_rate_safe.y","to":"optimal_warmup_5_predictor.rate"},{"from":"optimal_warmup_longest_4.y","to":"optimal_warmup_longest_5.u1"},{"from":"zone_status_5.yWarTim","to":"optimal_warmup_longest_5.u2"},{"from":"optimal_warmup_longest_5.y","to":"warmup_time_capped.u1"},{"from":"optimal_one_kelvin.y","to":"cooldown_seconds_per_k.u"},{"from":"optimal_one_kelvin.y","to":"optimal_cooldown_fallback_rate.u1"},{"from":"cooldown_seconds_per_k.y","to":"optimal_cooldown_seconds_safe.u1"},{"from":"optimal_minimum_seconds_per_k.y","to":"optimal_cooldown_seconds_safe.u2"},{"from":"optimal_cooldown_seconds_safe.y","to":"optimal_cooldown_fallback_rate.u2"},{"from":"seconds_until_occupied","to":"optimal_cooldown_horizon.u1"},{"from":"maximum_start_seconds.y","to":"optimal_cooldown_horizon.u2"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_horizon_hold.u"},{"from":"optimal_cooldown_horizon_hold.y","to":"optimal_cooldown_observation_finished.u"},{"from":"mode_is_cooldown.y","to":"optimal_cooldown_active.u"},{"from":"optimal_cooldown_observation_finished.y","to":"optimal_cooldown_active.clr"},{"from":"cooldown_error_1.y","to":"optimal_cooldown_1_learner.error"},{"from":"optimal_cooldown_active.y","to":"optimal_cooldown_1_learner.active"},{"from":"window_closed_1","to":"optimal_cooldown_1_learner.window_closed"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_1_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_cooldown_1_learner.midnight"},{"from":"optimal_cooldown_1_predictor.sampled_error","to":"optimal_cooldown_1_learner.sampled_need"},{"from":"optimal_cooldown_1_learner.rate","to":"optimal_cooldown_1_rate_previous.u"},{"from":"optimal_cooldown_1_rate_previous.y","to":"optimal_cooldown_1_rate_safe.u1"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_1_rate_safe.u2"},{"from":"cooldown_error_1.y","to":"optimal_cooldown_1_predictor.error"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_1_predictor.sample_horizon"},{"from":"window_closed_1","to":"optimal_cooldown_1_predictor.window_closed"},{"from":"optimal_cooldown_1_rate_safe.y","to":"optimal_cooldown_1_predictor.rate"},{"from":"cooldown_error_2.y","to":"optimal_cooldown_2_learner.error"},{"from":"optimal_cooldown_active.y","to":"optimal_cooldown_2_learner.active"},{"from":"window_closed_2","to":"optimal_cooldown_2_learner.window_closed"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_2_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_cooldown_2_learner.midnight"},{"from":"optimal_cooldown_2_predictor.sampled_error","to":"optimal_cooldown_2_learner.sampled_need"},{"from":"optimal_cooldown_2_learner.rate","to":"optimal_cooldown_2_rate_previous.u"},{"from":"optimal_cooldown_2_rate_previous.y","to":"optimal_cooldown_2_rate_safe.u1"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_2_rate_safe.u2"},{"from":"cooldown_error_2.y","to":"optimal_cooldown_2_predictor.error"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_2_predictor.sample_horizon"},{"from":"window_closed_2","to":"optimal_cooldown_2_predictor.window_closed"},{"from":"optimal_cooldown_2_rate_safe.y","to":"optimal_cooldown_2_predictor.rate"},{"from":"zone_status_1.yCooTim","to":"optimal_cooldown_longest_2.u1"},{"from":"zone_status_2.yCooTim","to":"optimal_cooldown_longest_2.u2"},{"from":"cooldown_error_3.y","to":"optimal_cooldown_3_learner.error"},{"from":"optimal_cooldown_active.y","to":"optimal_cooldown_3_learner.active"},{"from":"window_closed_3","to":"optimal_cooldown_3_learner.window_closed"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_3_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_cooldown_3_learner.midnight"},{"from":"optimal_cooldown_3_predictor.sampled_error","to":"optimal_cooldown_3_learner.sampled_need"},{"from":"optimal_cooldown_3_learner.rate","to":"optimal_cooldown_3_rate_previous.u"},{"from":"optimal_cooldown_3_rate_previous.y","to":"optimal_cooldown_3_rate_safe.u1"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_3_rate_safe.u2"},{"from":"cooldown_error_3.y","to":"optimal_cooldown_3_predictor.error"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_3_predictor.sample_horizon"},{"from":"window_closed_3","to":"optimal_cooldown_3_predictor.window_closed"},{"from":"optimal_cooldown_3_rate_safe.y","to":"optimal_cooldown_3_predictor.rate"},{"from":"optimal_cooldown_longest_2.y","to":"optimal_cooldown_longest_3.u1"},{"from":"zone_status_3.yCooTim","to":"optimal_cooldown_longest_3.u2"},{"from":"cooldown_error_4.y","to":"optimal_cooldown_4_learner.error"},{"from":"optimal_cooldown_active.y","to":"optimal_cooldown_4_learner.active"},{"from":"window_closed_4","to":"optimal_cooldown_4_learner.window_closed"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_4_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_cooldown_4_learner.midnight"},{"from":"optimal_cooldown_4_predictor.sampled_error","to":"optimal_cooldown_4_learner.sampled_need"},{"from":"optimal_cooldown_4_learner.rate","to":"optimal_cooldown_4_rate_previous.u"},{"from":"optimal_cooldown_4_rate_previous.y","to":"optimal_cooldown_4_rate_safe.u1"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_4_rate_safe.u2"},{"from":"cooldown_error_4.y","to":"optimal_cooldown_4_predictor.error"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_4_predictor.sample_horizon"},{"from":"window_closed_4","to":"optimal_cooldown_4_predictor.window_closed"},{"from":"optimal_cooldown_4_rate_safe.y","to":"optimal_cooldown_4_predictor.rate"},{"from":"optimal_cooldown_longest_3.y","to":"optimal_cooldown_longest_4.u1"},{"from":"zone_status_4.yCooTim","to":"optimal_cooldown_longest_4.u2"},{"from":"cooldown_error_5.y","to":"optimal_cooldown_5_learner.error"},{"from":"optimal_cooldown_active.y","to":"optimal_cooldown_5_learner.active"},{"from":"window_closed_5","to":"optimal_cooldown_5_learner.window_closed"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_5_learner.fallback_rate"},{"from":"optimal_daily_sample.y","to":"optimal_cooldown_5_learner.midnight"},{"from":"optimal_cooldown_5_predictor.sampled_error","to":"optimal_cooldown_5_learner.sampled_need"},{"from":"optimal_cooldown_5_learner.rate","to":"optimal_cooldown_5_rate_previous.u"},{"from":"optimal_cooldown_5_rate_previous.y","to":"optimal_cooldown_5_rate_safe.u1"},{"from":"optimal_cooldown_fallback_rate.y","to":"optimal_cooldown_5_rate_safe.u2"},{"from":"cooldown_error_5.y","to":"optimal_cooldown_5_predictor.error"},{"from":"optimal_cooldown_horizon.y","to":"optimal_cooldown_5_predictor.sample_horizon"},{"from":"window_closed_5","to":"optimal_cooldown_5_predictor.window_closed"},{"from":"optimal_cooldown_5_rate_safe.y","to":"optimal_cooldown_5_predictor.rate"},{"from":"optimal_cooldown_longest_4.y","to":"optimal_cooldown_longest_5.u1"},{"from":"zone_status_5.yCooTim","to":"optimal_cooldown_longest_5.u2"},{"from":"optimal_cooldown_longest_5.y","to":"cooldown_time_capped.u1"},{"from":"room_1","to":"zone_status_1.TZon"},{"from":"heat_target_1","to":"zone_status_1.TOccHeaSet"},{"from":"cool_target_1","to":"zone_status_1.TOccCooSet"},{"from":"unoccupied_heat_1","to":"zone_status_1.TUnoHeaSet"},{"from":"unoccupied_cool_1","to":"zone_status_1.TUnoCooSet"},{"from":"window_closed_1","to":"zone_status_1.u1Win"},{"from":"optimal_cooldown_1_predictor.seconds","to":"zone_status_1.cooDowTim"},{"from":"optimal_warmup_1_predictor.seconds","to":"zone_status_1.warUpTim"},{"from":"room_2","to":"zone_status_2.TZon"},{"from":"heat_target_2","to":"zone_status_2.TOccHeaSet"},{"from":"cool_target_2","to":"zone_status_2.TOccCooSet"},{"from":"unoccupied_heat_2","to":"zone_status_2.TUnoHeaSet"},{"from":"unoccupied_cool_2","to":"zone_status_2.TUnoCooSet"},{"from":"window_closed_2","to":"zone_status_2.u1Win"},{"from":"optimal_cooldown_2_predictor.seconds","to":"zone_status_2.cooDowTim"},{"from":"optimal_warmup_2_predictor.seconds","to":"zone_status_2.warUpTim"},{"from":"room_3","to":"zone_status_3.TZon"},{"from":"heat_target_3","to":"zone_status_3.TOccHeaSet"},{"from":"cool_target_3","to":"zone_status_3.TOccCooSet"},{"from":"unoccupied_heat_3","to":"zone_status_3.TUnoHeaSet"},{"from":"unoccupied_cool_3","to":"zone_status_3.TUnoCooSet"},{"from":"window_closed_3","to":"zone_status_3.u1Win"},{"from":"optimal_cooldown_3_predictor.seconds","to":"zone_status_3.cooDowTim"},{"from":"optimal_warmup_3_predictor.seconds","to":"zone_status_3.warUpTim"},{"from":"room_4","to":"zone_status_4.TZon"},{"from":"heat_target_4","to":"zone_status_4.TOccHeaSet"},{"from":"cool_target_4","to":"zone_status_4.TOccCooSet"},{"from":"unoccupied_heat_4","to":"zone_status_4.TUnoHeaSet"},{"from":"unoccupied_cool_4","to":"zone_status_4.TUnoCooSet"},{"from":"window_closed_4","to":"zone_status_4.u1Win"},{"from":"optimal_cooldown_4_predictor.seconds","to":"zone_status_4.cooDowTim"},{"from":"optimal_warmup_4_predictor.seconds","to":"zone_status_4.warUpTim"},{"from":"room_5","to":"zone_status_5.TZon"},{"from":"heat_target_5","to":"zone_status_5.TOccHeaSet"},{"from":"cool_target_5","to":"zone_status_5.TOccCooSet"},{"from":"unoccupied_heat_5","to":"zone_status_5.TUnoHeaSet"},{"from":"unoccupied_cool_5","to":"zone_status_5.TUnoCooSet"},{"from":"window_closed_5","to":"zone_status_5.u1Win"},{"from":"optimal_cooldown_5_predictor.seconds","to":"zone_status_5.cooDowTim"},{"from":"optimal_warmup_5_predictor.seconds","to":"zone_status_5.warUpTim"},{"from":"zone_status_1.yOccHeaHig","to":"warmup_status_any_2.u1"},{"from":"zone_status_2.yOccHeaHig","to":"warmup_status_any_2.u2"},{"from":"warmup_status_any_2.y","to":"warmup_status_any_3.u1"},{"from":"zone_status_3.yOccHeaHig","to":"warmup_status_any_3.u2"},{"from":"warmup_status_any_3.y","to":"warmup_status_any_4.u1"},{"from":"zone_status_4.yOccHeaHig","to":"warmup_status_any_4.u2"},{"from":"warmup_status_any_4.y","to":"warmup_status_any_5.u1"},{"from":"zone_status_5.yOccHeaHig","to":"warmup_status_any_5.u2"},{"from":"warmup_start.y","to":"warmup_status_gate.u1"},{"from":"warmup_status_any_5.y","to":"warmup_status_gate.u2"},{"from":"warmup_status_gate.y","to":"warmup_candidate.u1"},{"from":"zone_status_1.yHigOccCoo","to":"cooldown_status_any_2.u1"},{"from":"zone_status_2.yHigOccCoo","to":"cooldown_status_any_2.u2"},{"from":"cooldown_status_any_2.y","to":"cooldown_status_any_3.u1"},{"from":"zone_status_3.yHigOccCoo","to":"cooldown_status_any_3.u2"},{"from":"cooldown_status_any_3.y","to":"cooldown_status_any_4.u1"},{"from":"zone_status_4.yHigOccCoo","to":"cooldown_status_any_4.u2"},{"from":"cooldown_status_any_4.y","to":"cooldown_status_any_5.u1"},{"from":"zone_status_5.yHigOccCoo","to":"cooldown_status_any_5.u2"},{"from":"cooldown_start.y","to":"cooldown_status_gate.u1"},{"from":"cooldown_status_any_5.y","to":"cooldown_status_gate.u2"},{"from":"cooldown_status_gate.y","to":"cooldown_candidate.u1"},{"from":"obc_group_status.uGroOcc","to":"obc_operation_mode.u1Occ"},{"from":"obc_group_status.nexOcc","to":"obc_operation_mode.tNexOcc"},{"from":"obc_group_status.yCooTim","to":"obc_operation_mode.maxCooDowTim"},{"from":"obc_group_status.yHigOccCoo","to":"obc_operation_mode.u1HigOccCoo"},{"from":"obc_group_status.yWarTim","to":"obc_operation_mode.maxWarUpTim"},{"from":"obc_group_status.yOccHeaHig","to":"obc_operation_mode.u1OccHeaHig"},{"from":"obc_group_status.ySetBac","to":"obc_operation_mode.u1SetBac"},{"from":"obc_group_status.yEndSetBac","to":"obc_operation_mode.u1EndSetBac"},{"from":"obc_group_status.TZonMin","to":"obc_operation_mode.TZonMin"},{"from":"obc_group_status.ySetUp","to":"obc_operation_mode.u1SetUp"},{"from":"obc_group_status.yEndSetUp","to":"obc_operation_mode.u1EndSetUp"},{"from":"window_closed_1","to":"mode_window_open_1.u"},{"from":"mode_window_open_1.y","to":"mode_open_count_1.u"},{"from":"window_closed_2","to":"mode_window_open_2.u"},{"from":"mode_window_open_2.y","to":"mode_open_count_2.u"},{"from":"mode_open_count_1.y","to":"mode_open_sum_2.u1"},{"from":"mode_open_count_2.y","to":"mode_open_sum_2.u2"},{"from":"window_closed_3","to":"mode_window_open_3.u"},{"from":"mode_window_open_3.y","to":"mode_open_count_3.u"},{"from":"mode_open_sum_2.y","to":"mode_open_sum_3.u1"},{"from":"mode_open_count_3.y","to":"mode_open_sum_3.u2"},{"from":"window_closed_4","to":"mode_window_open_4.u"},{"from":"mode_window_open_4.y","to":"mode_open_count_4.u"},{"from":"mode_open_sum_3.y","to":"mode_open_sum_4.u1"},{"from":"mode_open_count_4.y","to":"mode_open_sum_4.u2"},{"from":"window_closed_5","to":"mode_window_open_5.u"},{"from":"mode_window_open_5.y","to":"mode_open_count_5.u"},{"from":"mode_open_sum_4.y","to":"mode_open_sum_5.u1"},{"from":"mode_open_count_5.y","to":"mode_open_sum_5.u2"},{"from":"obc_group_status.yOpeWin","to":"obc_operation_mode.uOpeWin"},{"from":"zone_status_1.yUnoHeaHig","to":"mode_cold_count_1.u"},{"from":"zone_status_2.yUnoHeaHig","to":"mode_cold_count_2.u"},{"from":"mode_cold_count_1.y","to":"mode_cold_sum_2.u1"},{"from":"mode_cold_count_2.y","to":"mode_cold_sum_2.u2"},{"from":"zone_status_3.yUnoHeaHig","to":"mode_cold_count_3.u"},{"from":"mode_cold_sum_2.y","to":"mode_cold_sum_3.u1"},{"from":"mode_cold_count_3.y","to":"mode_cold_sum_3.u2"},{"from":"zone_status_4.yUnoHeaHig","to":"mode_cold_count_4.u"},{"from":"mode_cold_sum_3.y","to":"mode_cold_sum_4.u1"},{"from":"mode_cold_count_4.y","to":"mode_cold_sum_4.u2"},{"from":"zone_status_5.yUnoHeaHig","to":"mode_cold_count_5.u"},{"from":"mode_cold_sum_4.y","to":"mode_cold_sum_5.u1"},{"from":"mode_cold_count_5.y","to":"mode_cold_sum_5.u2"},{"from":"obc_group_status.yColZon","to":"obc_operation_mode.totColZon"},{"from":"zone_status_1.yHigUnoCoo","to":"mode_hot_count_1.u"},{"from":"zone_status_2.yHigUnoCoo","to":"mode_hot_count_2.u"},{"from":"mode_hot_count_1.y","to":"mode_hot_sum_2.u1"},{"from":"mode_hot_count_2.y","to":"mode_hot_sum_2.u2"},{"from":"zone_status_3.yHigUnoCoo","to":"mode_hot_count_3.u"},{"from":"mode_hot_sum_2.y","to":"mode_hot_sum_3.u1"},{"from":"mode_hot_count_3.y","to":"mode_hot_sum_3.u2"},{"from":"zone_status_4.yHigUnoCoo","to":"mode_hot_count_4.u"},{"from":"mode_hot_sum_3.y","to":"mode_hot_sum_4.u1"},{"from":"mode_hot_count_4.y","to":"mode_hot_sum_4.u2"},{"from":"zone_status_5.yHigUnoCoo","to":"mode_hot_count_5.u"},{"from":"mode_hot_sum_4.y","to":"mode_hot_sum_5.u1"},{"from":"mode_hot_count_5.y","to":"mode_hot_sum_5.u2"},{"from":"obc_group_status.yHotZon","to":"obc_operation_mode.totHotZon"},{"from":"obc_operation_mode.yCoolDownRequest","to":"mode_not_cool_request.u"},{"from":"mode_not_cool_request.y","to":"mode_warm_priority.u1"},{"from":"warmup_longer.y","to":"mode_warm_priority.u2"},{"from":"obc_operation_mode.yWarmUpRequest","to":"mode_warm_selected.u1"},{"from":"mode_warm_priority.y","to":"mode_warm_selected.u2"},{"from":"mode_warm_selected.y","to":"mode_not_warm_selected.u"},{"from":"obc_operation_mode.yCoolDownRequest","to":"mode_cool_selected.u1"},{"from":"mode_not_warm_selected.y","to":"mode_cool_selected.u2"},{"from":"mode_warm_selected.y","to":"mode_warm_permitted.u1"},{"from":"lookahead_allowed","to":"mode_warm_permitted.u2"},{"from":"mode_cool_selected.y","to":"mode_cool_permitted.u1"},{"from":"lookahead_allowed","to":"mode_cool_permitted.u2"},{"from":"mode_warmup_code.y","to":"mode_is_warmup.u2"},{"from":"mode_cooldown_code.y","to":"mode_is_cooldown.u2"},{"from":"mode_setback_code.y","to":"mode_is_setback.u2"},{"from":"mode_setup_code.y","to":"mode_is_setup.u2"},{"from":"mode_freeze_code.y","to":"mode_is_freeze.u2"},{"from":"mode_setup_code.y","to":"mode_select_setup.u1"},{"from":"obc_operation_mode.ySetUpRequest","to":"mode_select_setup.u2"},{"from":"mode_unoccupied_code.y","to":"mode_select_setup.u3"},{"from":"mode_setback_code.y","to":"mode_select_setback.u1"},{"from":"obc_operation_mode.ySetBackRequest","to":"mode_select_setback.u2"},{"from":"mode_select_setup.y","to":"mode_select_setback.u3"},{"from":"mode_freeze_code.y","to":"mode_select_freeze.u1"},{"from":"obc_operation_mode.yFreezeProtectionRequest","to":"mode_select_freeze.u2"},{"from":"mode_select_setback.y","to":"mode_select_freeze.u3"},{"from":"mode_warmup_code.y","to":"mode_select_warmup.u1"},{"from":"mode_warm_permitted.y","to":"mode_select_warmup.u2"},{"from":"mode_select_freeze.y","to":"mode_select_warmup.u3"},{"from":"mode_cooldown_code.y","to":"mode_select_cooldown.u1"},{"from":"mode_cool_permitted.y","to":"mode_select_cooldown.u2"},{"from":"mode_select_warmup.y","to":"mode_select_cooldown.u3"},{"from":"mode_occupied_code.y","to":"mode_select_occupied.u1"},{"from":"obc_group_status.uGroOcc","to":"mode_select_occupied.u2"},{"from":"mode_select_cooldown.y","to":"mode_select_occupied.u3"},{"from":"mode_select_occupied.y","to":"operation_mode"},{"from":"mode_select_occupied.y","to":"mode_is_warmup.u1"},{"from":"mode_select_occupied.y","to":"mode_is_cooldown.u1"},{"from":"mode_select_occupied.y","to":"mode_is_setback.u1"},{"from":"mode_select_occupied.y","to":"mode_is_setup.u1"},{"from":"mode_select_occupied.y","to":"mode_is_freeze.u1"},{"from":"override_1","to":"obc_group_status.zonOcc_1"},{"from":"scheduled_occupied","to":"obc_group_status.u1Occ_1"},{"from":"seconds_until_occupied","to":"obc_group_status.tNexOcc_1"},{"from":"zone_status_1.yCooTim","to":"obc_group_status.uCooTim_1"},{"from":"zone_status_1.yWarTim","to":"obc_group_status.uWarTim_1"},{"from":"zone_status_1.yOccHeaHig","to":"obc_group_status.u1OccHeaHig_1"},{"from":"zone_status_1.yHigOccCoo","to":"obc_group_status.u1HigOccCoo_1"},{"from":"zone_status_1.yUnoHeaHig","to":"obc_group_status.u1UnoHeaHig_1"},{"from":"unoccupied_heat_1","to":"obc_group_status.THeaSetOff_1"},{"from":"zone_status_1.yEndSetBac","to":"obc_group_status.u1EndSetBac_1"},{"from":"zone_status_1.yHigUnoCoo","to":"obc_group_status.u1HigUnoCoo_1"},{"from":"unoccupied_cool_1","to":"obc_group_status.TCooSetOff_1"},{"from":"zone_status_1.yEndSetUp","to":"obc_group_status.u1EndSetUp_1"},{"from":"room_1","to":"obc_group_status.TZon_1"},{"from":"window_closed_1","to":"obc_group_status.u1Win_1"},{"from":"override_2","to":"obc_group_status.zonOcc_2"},{"from":"scheduled_occupied","to":"obc_group_status.u1Occ_2"},{"from":"seconds_until_occupied","to":"obc_group_status.tNexOcc_2"},{"from":"zone_status_2.yCooTim","to":"obc_group_status.uCooTim_2"},{"from":"zone_status_2.yWarTim","to":"obc_group_status.uWarTim_2"},{"from":"zone_status_2.yOccHeaHig","to":"obc_group_status.u1OccHeaHig_2"},{"from":"zone_status_2.yHigOccCoo","to":"obc_group_status.u1HigOccCoo_2"},{"from":"zone_status_2.yUnoHeaHig","to":"obc_group_status.u1UnoHeaHig_2"},{"from":"unoccupied_heat_2","to":"obc_group_status.THeaSetOff_2"},{"from":"zone_status_2.yEndSetBac","to":"obc_group_status.u1EndSetBac_2"},{"from":"zone_status_2.yHigUnoCoo","to":"obc_group_status.u1HigUnoCoo_2"},{"from":"unoccupied_cool_2","to":"obc_group_status.TCooSetOff_2"},{"from":"zone_status_2.yEndSetUp","to":"obc_group_status.u1EndSetUp_2"},{"from":"room_2","to":"obc_group_status.TZon_2"},{"from":"window_closed_2","to":"obc_group_status.u1Win_2"},{"from":"override_3","to":"obc_group_status.zonOcc_3"},{"from":"scheduled_occupied","to":"obc_group_status.u1Occ_3"},{"from":"seconds_until_occupied","to":"obc_group_status.tNexOcc_3"},{"from":"zone_status_3.yCooTim","to":"obc_group_status.uCooTim_3"},{"from":"zone_status_3.yWarTim","to":"obc_group_status.uWarTim_3"},{"from":"zone_status_3.yOccHeaHig","to":"obc_group_status.u1OccHeaHig_3"},{"from":"zone_status_3.yHigOccCoo","to":"obc_group_status.u1HigOccCoo_3"},{"from":"zone_status_3.yUnoHeaHig","to":"obc_group_status.u1UnoHeaHig_3"},{"from":"unoccupied_heat_3","to":"obc_group_status.THeaSetOff_3"},{"from":"zone_status_3.yEndSetBac","to":"obc_group_status.u1EndSetBac_3"},{"from":"zone_status_3.yHigUnoCoo","to":"obc_group_status.u1HigUnoCoo_3"},{"from":"unoccupied_cool_3","to":"obc_group_status.TCooSetOff_3"},{"from":"zone_status_3.yEndSetUp","to":"obc_group_status.u1EndSetUp_3"},{"from":"room_3","to":"obc_group_status.TZon_3"},{"from":"window_closed_3","to":"obc_group_status.u1Win_3"},{"from":"override_4","to":"obc_group_status.zonOcc_4"},{"from":"scheduled_occupied","to":"obc_group_status.u1Occ_4"},{"from":"seconds_until_occupied","to":"obc_group_status.tNexOcc_4"},{"from":"zone_status_4.yCooTim","to":"obc_group_status.uCooTim_4"},{"from":"zone_status_4.yWarTim","to":"obc_group_status.uWarTim_4"},{"from":"zone_status_4.yOccHeaHig","to":"obc_group_status.u1OccHeaHig_4"},{"from":"zone_status_4.yHigOccCoo","to":"obc_group_status.u1HigOccCoo_4"},{"from":"zone_status_4.yUnoHeaHig","to":"obc_group_status.u1UnoHeaHig_4"},{"from":"unoccupied_heat_4","to":"obc_group_status.THeaSetOff_4"},{"from":"zone_status_4.yEndSetBac","to":"obc_group_status.u1EndSetBac_4"},{"from":"zone_status_4.yHigUnoCoo","to":"obc_group_status.u1HigUnoCoo_4"},{"from":"unoccupied_cool_4","to":"obc_group_status.TCooSetOff_4"},{"from":"zone_status_4.yEndSetUp","to":"obc_group_status.u1EndSetUp_4"},{"from":"room_4","to":"obc_group_status.TZon_4"},{"from":"window_closed_4","to":"obc_group_status.u1Win_4"},{"from":"override_5","to":"obc_group_status.zonOcc_5"},{"from":"scheduled_occupied","to":"obc_group_status.u1Occ_5"},{"from":"seconds_until_occupied","to":"obc_group_status.tNexOcc_5"},{"from":"zone_status_5.yCooTim","to":"obc_group_status.uCooTim_5"},{"from":"zone_status_5.yWarTim","to":"obc_group_status.uWarTim_5"},{"from":"zone_status_5.yOccHeaHig","to":"obc_group_status.u1OccHeaHig_5"},{"from":"zone_status_5.yHigOccCoo","to":"obc_group_status.u1HigOccCoo_5"},{"from":"zone_status_5.yUnoHeaHig","to":"obc_group_status.u1UnoHeaHig_5"},{"from":"unoccupied_heat_5","to":"obc_group_status.THeaSetOff_5"},{"from":"zone_status_5.yEndSetBac","to":"obc_group_status.u1EndSetBac_5"},{"from":"zone_status_5.yHigUnoCoo","to":"obc_group_status.u1HigUnoCoo_5"},{"from":"unoccupied_cool_5","to":"obc_group_status.TCooSetOff_5"},{"from":"zone_status_5.yEndSetUp","to":"obc_group_status.u1EndSetUp_5"},{"from":"room_5","to":"obc_group_status.TZon_5"},{"from":"window_closed_5","to":"obc_group_status.u1Win_5"}]},{"name":"zone_06_heat_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":21.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_06_cool_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":24.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_07_heat_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":21.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_07_cool_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":24.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_08_heat_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":21.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_08_cool_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":24.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_09_heat_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":21.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_09_cool_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":24.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_10_heat_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":21.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_10_cool_target_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":24.0,"unit":"\u00b0C"}],"notes":"Prior occupied setpoint breaks the group-to-zone composite dependency cycle."},{"name":"zone_01_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_01_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_02_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_02_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_03_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_03_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_04_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_04_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_05_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_05_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_06_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_06_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_07_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_07_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_08_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_08_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_09_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_09_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_10_unoccupied_heat_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":18.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_10_unoccupied_cool_previous","block_type":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","category":"elementary","inputs":[{"name":"u","type":"Real","unit":"\u00b0C"}],"outputs":[{"name":"y","type":"Real","unit":"\u00b0C"}],"parameters":[{"name":"samplePeriod","value":60.0,"unit":"s"},{"name":"y_start","value":32.0,"unit":"\u00b0C"}],"notes":"Sample the editable VAV unoccupied target to break the group-to-zone dependency cycle."},{"name":"zone_01_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_01_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_02_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_02_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_03_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_03_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_04_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_04_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_05_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_05_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_06_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_06_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_07_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_07_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_08_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_08_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_09_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_09_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."},{"name":"zone_10_override_edge","block_type":"Buildings.Controls.OBC.CDL.Logical.Edge","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"notes":"One button press starts one local occupancy override episode."},{"name":"zone_10_override_hold","block_type":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","category":"elementary","inputs":[{"name":"u","type":"Boolean"}],"outputs":[{"name":"y","type":"Boolean"}],"parameters":[{"name":"trueHoldDuration","value":7200.0,"unit":"s"},{"name":"falseHoldDuration","value":0.0,"unit":"s"}],"notes":"A local button press requests occupied control for two hours by default; the duration is editable."}],"connections":[{"from":"outdoor_c","to":"ahu_1.outdoor_c"},{"from":"outdoor_c","to":"ahu_2.outdoor_c"},{"from":"ahu_1_flow_request","to":"ahu_1.flow_request"},{"from":"ahu_2_flow_request","to":"ahu_2.flow_request"},{"from":"ahu_1_actual_supply_air_temp","to":"ahu_1.actual_supply_air_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"ahu_2.actual_supply_air_temp"},{"from":"ahu_1_mixed_air_temp","to":"ahu_1.mixed_air_temp"},{"from":"ahu_2_mixed_air_temp","to":"ahu_2.mixed_air_temp"},{"from":"heat_request_kw","to":"plant.heat_request_kw"},{"from":"cool_request_kw","to":"plant.cool_request_kw"},{"from":"hot_water_supply_temp_c","to":"plant.hot_water_supply_temp_c"},{"from":"hot_water_return_temp_c","to":"plant.hot_water_return_temp_c"},{"from":"chilled_water_supply_temp_c","to":"plant.chilled_water_supply_temp_c"},{"from":"chilled_water_return_temp_c","to":"plant.chilled_water_return_temp_c"},{"from":"hot_water_flow_kg_s","to":"plant.hot_water_flow_kg_s"},{"from":"chilled_water_flow_kg_s","to":"plant.chilled_water_flow_kg_s"},{"from":"ahu_1.supply_air_temp","to":"ahu_1_supply_air_temp"},{"from":"ahu_1.fan_speed","to":"ahu_1_fan_speed"},{"from":"ahu_1.outdoor_air_fraction","to":"ahu_1_outdoor_air_fraction"},{"from":"ahu_1.heating_coil_valve_position","to":"ahu_1_heating_coil_valve_position"},{"from":"ahu_1.cooling_coil_valve_position","to":"ahu_1_cooling_coil_valve_position"},{"from":"ahu_2.supply_air_temp","to":"ahu_2_supply_air_temp"},{"from":"ahu_2.fan_speed","to":"ahu_2_fan_speed"},{"from":"ahu_2.outdoor_air_fraction","to":"ahu_2_outdoor_air_fraction"},{"from":"ahu_2.heating_coil_valve_position","to":"ahu_2_heating_coil_valve_position"},{"from":"ahu_2.cooling_coil_valve_position","to":"ahu_2_cooling_coil_valve_position"},{"from":"plant.heat_pump_heating_kw","to":"plant_heat_pump_heating_kw"},{"from":"plant.heat_pump_cooling_kw","to":"plant_heat_pump_cooling_kw"},{"from":"plant.boiler_kw","to":"plant_boiler_kw"},{"from":"plant.chiller_kw","to":"plant_chiller_kw"},{"from":"plant.hot_water_enable","to":"plant_hot_water_enable"},{"from":"plant.chilled_water_enable","to":"plant_chilled_water_enable"},{"from":"plant.hot_water_pump_speed","to":"plant_hot_water_pump_speed"},{"from":"plant.chilled_water_pump_speed","to":"plant_chilled_water_pump_speed"},{"from":"plant.hot_water_supply_setpoint_c","to":"plant_hot_water_supply_setpoint_c"},{"from":"plant.chilled_water_supply_setpoint_c","to":"plant_chilled_water_supply_setpoint_c"},{"from":"zone_01_room_temp","to":"zone_01.room_temp"},{"from":"ahu_1_actual_supply_air_temp","to":"zone_01.supply_air_temp"},{"from":"zone_01_supply_pressure","to":"zone_01.supply_pressure"},{"from":"zone_01.damper_position","to":"zone_01_damper_position"},{"from":"zone_01.reheat_valve_position","to":"zone_01_reheat_valve_position"},{"from":"zone_01.airflow","to":"zone_01_airflow"},{"from":"zone_01.airflow_request","to":"zone_01_airflow_request"},{"from":"zone_01.cooling_demand","to":"zone_01_cooling_demand"},{"from":"zone_01.heating_demand","to":"zone_01_heating_demand"},{"from":"zone_02_room_temp","to":"zone_02.room_temp"},{"from":"ahu_1_actual_supply_air_temp","to":"zone_02.supply_air_temp"},{"from":"zone_02_supply_pressure","to":"zone_02.supply_pressure"},{"from":"zone_02.damper_position","to":"zone_02_damper_position"},{"from":"zone_02.reheat_valve_position","to":"zone_02_reheat_valve_position"},{"from":"zone_02.airflow","to":"zone_02_airflow"},{"from":"zone_02.airflow_request","to":"zone_02_airflow_request"},{"from":"zone_02.cooling_demand","to":"zone_02_cooling_demand"},{"from":"zone_02.heating_demand","to":"zone_02_heating_demand"},{"from":"zone_03_room_temp","to":"zone_03.room_temp"},{"from":"ahu_1_actual_supply_air_temp","to":"zone_03.supply_air_temp"},{"from":"zone_03_supply_pressure","to":"zone_03.supply_pressure"},{"from":"zone_03.damper_position","to":"zone_03_damper_position"},{"from":"zone_03.reheat_valve_position","to":"zone_03_reheat_valve_position"},{"from":"zone_03.airflow","to":"zone_03_airflow"},{"from":"zone_03.airflow_request","to":"zone_03_airflow_request"},{"from":"zone_03.cooling_demand","to":"zone_03_cooling_demand"},{"from":"zone_03.heating_demand","to":"zone_03_heating_demand"},{"from":"zone_04_room_temp","to":"zone_04.room_temp"},{"from":"ahu_1_actual_supply_air_temp","to":"zone_04.supply_air_temp"},{"from":"zone_04_supply_pressure","to":"zone_04.supply_pressure"},{"from":"zone_04.damper_position","to":"zone_04_damper_position"},{"from":"zone_04.reheat_valve_position","to":"zone_04_reheat_valve_position"},{"from":"zone_04.airflow","to":"zone_04_airflow"},{"from":"zone_04.airflow_request","to":"zone_04_airflow_request"},{"from":"zone_04.cooling_demand","to":"zone_04_cooling_demand"},{"from":"zone_04.heating_demand","to":"zone_04_heating_demand"},{"from":"zone_05_room_temp","to":"zone_05.room_temp"},{"from":"ahu_1_actual_supply_air_temp","to":"zone_05.supply_air_temp"},{"from":"zone_05_supply_pressure","to":"zone_05.supply_pressure"},{"from":"zone_05.damper_position","to":"zone_05_damper_position"},{"from":"zone_05.reheat_valve_position","to":"zone_05_reheat_valve_position"},{"from":"zone_05.airflow","to":"zone_05_airflow"},{"from":"zone_05.airflow_request","to":"zone_05_airflow_request"},{"from":"zone_05.cooling_demand","to":"zone_05_cooling_demand"},{"from":"zone_05.heating_demand","to":"zone_05_heating_demand"},{"from":"zone_06_room_temp","to":"zone_06.room_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"zone_06.supply_air_temp"},{"from":"zone_06_supply_pressure","to":"zone_06.supply_pressure"},{"from":"zone_06.damper_position","to":"zone_06_damper_position"},{"from":"zone_06.reheat_valve_position","to":"zone_06_reheat_valve_position"},{"from":"zone_06.airflow","to":"zone_06_airflow"},{"from":"zone_06.airflow_request","to":"zone_06_airflow_request"},{"from":"zone_06.cooling_demand","to":"zone_06_cooling_demand"},{"from":"zone_06.heating_demand","to":"zone_06_heating_demand"},{"from":"zone_07_room_temp","to":"zone_07.room_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"zone_07.supply_air_temp"},{"from":"zone_07_supply_pressure","to":"zone_07.supply_pressure"},{"from":"zone_07.damper_position","to":"zone_07_damper_position"},{"from":"zone_07.reheat_valve_position","to":"zone_07_reheat_valve_position"},{"from":"zone_07.airflow","to":"zone_07_airflow"},{"from":"zone_07.airflow_request","to":"zone_07_airflow_request"},{"from":"zone_07.cooling_demand","to":"zone_07_cooling_demand"},{"from":"zone_07.heating_demand","to":"zone_07_heating_demand"},{"from":"zone_08_room_temp","to":"zone_08.room_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"zone_08.supply_air_temp"},{"from":"zone_08_supply_pressure","to":"zone_08.supply_pressure"},{"from":"zone_08.damper_position","to":"zone_08_damper_position"},{"from":"zone_08.reheat_valve_position","to":"zone_08_reheat_valve_position"},{"from":"zone_08.airflow","to":"zone_08_airflow"},{"from":"zone_08.airflow_request","to":"zone_08_airflow_request"},{"from":"zone_08.cooling_demand","to":"zone_08_cooling_demand"},{"from":"zone_08.heating_demand","to":"zone_08_heating_demand"},{"from":"zone_09_room_temp","to":"zone_09.room_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"zone_09.supply_air_temp"},{"from":"zone_09_supply_pressure","to":"zone_09.supply_pressure"},{"from":"zone_09.damper_position","to":"zone_09_damper_position"},{"from":"zone_09.reheat_valve_position","to":"zone_09_reheat_valve_position"},{"from":"zone_09.airflow","to":"zone_09_airflow"},{"from":"zone_09.airflow_request","to":"zone_09_airflow_request"},{"from":"zone_09.cooling_demand","to":"zone_09_cooling_demand"},{"from":"zone_09.heating_demand","to":"zone_09_heating_demand"},{"from":"zone_10_room_temp","to":"zone_10.room_temp"},{"from":"ahu_2_actual_supply_air_temp","to":"zone_10.supply_air_temp"},{"from":"zone_10_supply_pressure","to":"zone_10.supply_pressure"},{"from":"zone_10.damper_position","to":"zone_10_damper_position"},{"from":"zone_10.reheat_valve_position","to":"zone_10_reheat_valve_position"},{"from":"zone_10.airflow","to":"zone_10_airflow"},{"from":"zone_10.airflow_request","to":"zone_10_airflow_request"},{"from":"zone_10.cooling_demand","to":"zone_10_cooling_demand"},{"from":"zone_10.heating_demand","to":"zone_10_heating_demand"},{"from":"heat_pump_available_capacity_kw","to":"plant.heat_pump_available_capacity_kw"},{"from":"plant.heat_pump_requested_mode","to":"plant_heat_pump_requested_mode"},{"from":"seconds_until_occupied","to":"within_preconditioning_horizon.u1"},{"from":"preconditioning_horizon.y","to":"within_preconditioning_horizon.u2"},{"from":"schedule_occupied","to":"schedule_unoccupied.u"},{"from":"within_preconditioning_horizon.y","to":"preconditioning_enabled.u1"},{"from":"schedule_unoccupied.y","to":"preconditioning_enabled.u2"},{"from":"schedule_occupied","to":"zone_01.scheduled_occupied"},{"from":"zone_01_occupied","to":"zone_01.zone_presence_raw"},{"from":"zone_01.occupancy_confirmed","to":"zone_01_occupancy_confirmed"},{"from":"zone_01_measured_airflow","to":"zone_01.measured_airflow"},{"from":"zone_01_discharge_temp","to":"zone_01.discharge_temp"},{"from":"zone_01.low_airflow_alarm","to":"zone_01_low_airflow_alarm"},{"from":"zone_01.high_discharge_alarm","to":"zone_01_high_discharge_alarm"},{"from":"zone_01.pressure_reset_request","to":"zone_01_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_02.scheduled_occupied"},{"from":"zone_02_occupied","to":"zone_02.zone_presence_raw"},{"from":"zone_02.occupancy_confirmed","to":"zone_02_occupancy_confirmed"},{"from":"zone_02_measured_airflow","to":"zone_02.measured_airflow"},{"from":"zone_02_discharge_temp","to":"zone_02.discharge_temp"},{"from":"zone_02.low_airflow_alarm","to":"zone_02_low_airflow_alarm"},{"from":"zone_02.high_discharge_alarm","to":"zone_02_high_discharge_alarm"},{"from":"zone_02.pressure_reset_request","to":"zone_02_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_03.scheduled_occupied"},{"from":"zone_03_occupied","to":"zone_03.zone_presence_raw"},{"from":"zone_03.occupancy_confirmed","to":"zone_03_occupancy_confirmed"},{"from":"zone_03_measured_airflow","to":"zone_03.measured_airflow"},{"from":"zone_03_discharge_temp","to":"zone_03.discharge_temp"},{"from":"zone_03.low_airflow_alarm","to":"zone_03_low_airflow_alarm"},{"from":"zone_03.high_discharge_alarm","to":"zone_03_high_discharge_alarm"},{"from":"zone_03.pressure_reset_request","to":"zone_03_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_04.scheduled_occupied"},{"from":"zone_04_occupied","to":"zone_04.zone_presence_raw"},{"from":"zone_04.occupancy_confirmed","to":"zone_04_occupancy_confirmed"},{"from":"zone_04_measured_airflow","to":"zone_04.measured_airflow"},{"from":"zone_04_discharge_temp","to":"zone_04.discharge_temp"},{"from":"zone_04.low_airflow_alarm","to":"zone_04_low_airflow_alarm"},{"from":"zone_04.high_discharge_alarm","to":"zone_04_high_discharge_alarm"},{"from":"zone_04.pressure_reset_request","to":"zone_04_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_05.scheduled_occupied"},{"from":"zone_05_occupied","to":"zone_05.zone_presence_raw"},{"from":"zone_05.occupancy_confirmed","to":"zone_05_occupancy_confirmed"},{"from":"zone_05_measured_airflow","to":"zone_05.measured_airflow"},{"from":"zone_05_discharge_temp","to":"zone_05.discharge_temp"},{"from":"zone_05.low_airflow_alarm","to":"zone_05_low_airflow_alarm"},{"from":"zone_05.high_discharge_alarm","to":"zone_05_high_discharge_alarm"},{"from":"zone_05.pressure_reset_request","to":"zone_05_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_06.scheduled_occupied"},{"from":"zone_06_occupied","to":"zone_06.zone_presence_raw"},{"from":"zone_06.occupancy_confirmed","to":"zone_06_occupancy_confirmed"},{"from":"zone_06_measured_airflow","to":"zone_06.measured_airflow"},{"from":"zone_06_discharge_temp","to":"zone_06.discharge_temp"},{"from":"zone_06.low_airflow_alarm","to":"zone_06_low_airflow_alarm"},{"from":"zone_06.high_discharge_alarm","to":"zone_06_high_discharge_alarm"},{"from":"zone_06.pressure_reset_request","to":"zone_06_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_07.scheduled_occupied"},{"from":"zone_07_occupied","to":"zone_07.zone_presence_raw"},{"from":"zone_07.occupancy_confirmed","to":"zone_07_occupancy_confirmed"},{"from":"zone_07_measured_airflow","to":"zone_07.measured_airflow"},{"from":"zone_07_discharge_temp","to":"zone_07.discharge_temp"},{"from":"zone_07.low_airflow_alarm","to":"zone_07_low_airflow_alarm"},{"from":"zone_07.high_discharge_alarm","to":"zone_07_high_discharge_alarm"},{"from":"zone_07.pressure_reset_request","to":"zone_07_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_08.scheduled_occupied"},{"from":"zone_08_occupied","to":"zone_08.zone_presence_raw"},{"from":"zone_08.occupancy_confirmed","to":"zone_08_occupancy_confirmed"},{"from":"zone_08_measured_airflow","to":"zone_08.measured_airflow"},{"from":"zone_08_discharge_temp","to":"zone_08.discharge_temp"},{"from":"zone_08.low_airflow_alarm","to":"zone_08_low_airflow_alarm"},{"from":"zone_08.high_discharge_alarm","to":"zone_08_high_discharge_alarm"},{"from":"zone_08.pressure_reset_request","to":"zone_08_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_09.scheduled_occupied"},{"from":"zone_09_occupied","to":"zone_09.zone_presence_raw"},{"from":"zone_09.occupancy_confirmed","to":"zone_09_occupancy_confirmed"},{"from":"zone_09_measured_airflow","to":"zone_09.measured_airflow"},{"from":"zone_09_discharge_temp","to":"zone_09.discharge_temp"},{"from":"zone_09.low_airflow_alarm","to":"zone_09_low_airflow_alarm"},{"from":"zone_09.high_discharge_alarm","to":"zone_09_high_discharge_alarm"},{"from":"zone_09.pressure_reset_request","to":"zone_09_pressure_reset_request"},{"from":"schedule_occupied","to":"zone_10.scheduled_occupied"},{"from":"zone_10_occupied","to":"zone_10.zone_presence_raw"},{"from":"zone_10.occupancy_confirmed","to":"zone_10_occupancy_confirmed"},{"from":"zone_10_measured_airflow","to":"zone_10.measured_airflow"},{"from":"zone_10_discharge_temp","to":"zone_10.discharge_temp"},{"from":"zone_10.low_airflow_alarm","to":"zone_10_low_airflow_alarm"},{"from":"zone_10.high_discharge_alarm","to":"zone_10_high_discharge_alarm"},{"from":"zone_10.pressure_reset_request","to":"zone_10_pressure_reset_request"},{"from":"ahu_1_return_air_temp","to":"ahu_1.return_air_temp"},{"from":"ahu_1_duct_pressure","to":"ahu_1.duct_pressure"},{"from":"ahu_1_outdoor_airflow","to":"ahu_1.outdoor_airflow"},{"from":"ahu_1.pressure_request_count","to":"ahu_1_pressure_request_count"},{"from":"ahu_1.duct_pressure_setpoint","to":"ahu_1_duct_pressure_setpoint"},{"from":"ahu_1.minimum_outdoor_airflow","to":"ahu_1_minimum_outdoor_airflow"},{"from":"zone_01.pressure_reset_request","to":"ahu_1.zone_01_pressure_request"},{"from":"zone_02.pressure_reset_request","to":"ahu_1.zone_02_pressure_request"},{"from":"zone_03.pressure_reset_request","to":"ahu_1.zone_03_pressure_request"},{"from":"zone_04.pressure_reset_request","to":"ahu_1.zone_04_pressure_request"},{"from":"zone_05.pressure_reset_request","to":"ahu_1.zone_05_pressure_request"},{"from":"ahu_2_return_air_temp","to":"ahu_2.return_air_temp"},{"from":"ahu_2_duct_pressure","to":"ahu_2.duct_pressure"},{"from":"ahu_2_outdoor_airflow","to":"ahu_2.outdoor_airflow"},{"from":"ahu_2.pressure_request_count","to":"ahu_2_pressure_request_count"},{"from":"ahu_2.duct_pressure_setpoint","to":"ahu_2_duct_pressure_setpoint"},{"from":"ahu_2.minimum_outdoor_airflow","to":"ahu_2_minimum_outdoor_airflow"},{"from":"zone_06.pressure_reset_request","to":"ahu_2.zone_06_pressure_request"},{"from":"zone_07.pressure_reset_request","to":"ahu_2.zone_07_pressure_request"},{"from":"zone_08.pressure_reset_request","to":"ahu_2.zone_08_pressure_request"},{"from":"zone_09.pressure_reset_request","to":"ahu_2.zone_09_pressure_request"},{"from":"zone_10.pressure_reset_request","to":"ahu_2.zone_10_pressure_request"},{"from":"ahu_1.cooling_coil_valve_position","to":"plant.ahu_1_cooling_valve"},{"from":"ahu_1.supply_air_temp","to":"plant.ahu_1_supply_setpoint_c"},{"from":"ahu_1_actual_supply_air_temp","to":"plant.ahu_1_supply_actual_c"},{"from":"ahu_2.cooling_coil_valve_position","to":"plant.ahu_2_cooling_valve"},{"from":"ahu_2.supply_air_temp","to":"plant.ahu_2_supply_setpoint_c"},{"from":"ahu_2_actual_supply_air_temp","to":"plant.ahu_2_supply_actual_c"},{"from":"plant.chilled_water_reset_fraction","to":"plant_chilled_water_reset_fraction"},{"from":"ahu_1.heating_coil_valve_position","to":"plant.ahu_1_heating_valve"},{"from":"ahu_2.heating_coil_valve_position","to":"plant.ahu_2_heating_valve"},{"from":"plant.hot_water_reset_fraction","to":"plant_hot_water_reset_fraction"},{"from":"zone_01.reheat_valve_position","to":"plant.zone_01_reheat_valve"},{"from":"zone_01.heating_demand","to":"plant.zone_01_heating_demand"},{"from":"zone_02.reheat_valve_position","to":"plant.zone_02_reheat_valve"},{"from":"zone_02.heating_demand","to":"plant.zone_02_heating_demand"},{"from":"zone_03.reheat_valve_position","to":"plant.zone_03_reheat_valve"},{"from":"zone_03.heating_demand","to":"plant.zone_03_heating_demand"},{"from":"zone_04.reheat_valve_position","to":"plant.zone_04_reheat_valve"},{"from":"zone_04.heating_demand","to":"plant.zone_04_heating_demand"},{"from":"zone_05.reheat_valve_position","to":"plant.zone_05_reheat_valve"},{"from":"zone_05.heating_demand","to":"plant.zone_05_heating_demand"},{"from":"zone_06.reheat_valve_position","to":"plant.zone_06_reheat_valve"},{"from":"zone_06.heating_demand","to":"plant.zone_06_heating_demand"},{"from":"zone_07.reheat_valve_position","to":"plant.zone_07_reheat_valve"},{"from":"zone_07.heating_demand","to":"plant.zone_07_heating_demand"},{"from":"zone_08.reheat_valve_position","to":"plant.zone_08_reheat_valve"},{"from":"zone_08.heating_demand","to":"plant.zone_08_heating_demand"},{"from":"zone_09.reheat_valve_position","to":"plant.zone_09_reheat_valve"},{"from":"zone_09.heating_demand","to":"plant.zone_09_heating_demand"},{"from":"zone_10.reheat_valve_position","to":"plant.zone_10_reheat_valve"},{"from":"zone_10.heating_demand","to":"plant.zone_10_heating_demand"},{"from":"plant.terminal_hot_water_request_count","to":"plant_terminal_hot_water_request_count"},{"from":"zone_01.cooling_demand","to":"ahu_1.zone_01_cooling_demand"},{"from":"zone_01.damper_position","to":"ahu_1.zone_01_damper_position"},{"from":"zone_02.cooling_demand","to":"ahu_1.zone_02_cooling_demand"},{"from":"zone_02.damper_position","to":"ahu_1.zone_02_damper_position"},{"from":"zone_03.cooling_demand","to":"ahu_1.zone_03_cooling_demand"},{"from":"zone_03.damper_position","to":"ahu_1.zone_03_damper_position"},{"from":"zone_04.cooling_demand","to":"ahu_1.zone_04_cooling_demand"},{"from":"zone_04.damper_position","to":"ahu_1.zone_04_damper_position"},{"from":"zone_05.cooling_demand","to":"ahu_1.zone_05_cooling_demand"},{"from":"zone_05.damper_position","to":"ahu_1.zone_05_damper_position"},{"from":"ahu_1.sat_request_count","to":"ahu_1_sat_request_count"},{"from":"zone_06.cooling_demand","to":"ahu_2.zone_06_cooling_demand"},{"from":"zone_06.damper_position","to":"ahu_2.zone_06_damper_position"},{"from":"zone_07.cooling_demand","to":"ahu_2.zone_07_cooling_demand"},{"from":"zone_07.damper_position","to":"ahu_2.zone_07_damper_position"},{"from":"zone_08.cooling_demand","to":"ahu_2.zone_08_cooling_demand"},{"from":"zone_08.damper_position","to":"ahu_2.zone_08_damper_position"},{"from":"zone_09.cooling_demand","to":"ahu_2.zone_09_cooling_demand"},{"from":"zone_09.damper_position","to":"ahu_2.zone_09_damper_position"},{"from":"zone_10.cooling_demand","to":"ahu_2.zone_10_cooling_demand"},{"from":"zone_10.damper_position","to":"ahu_2.zone_10_damper_position"},{"from":"ahu_2.sat_request_count","to":"ahu_2_sat_request_count"},{"from":"zone_01.discharge_air_setpoint_c","to":"zone_01_discharge_air_setpoint_c"},{"from":"zone_02.discharge_air_setpoint_c","to":"zone_02_discharge_air_setpoint_c"},{"from":"zone_03.discharge_air_setpoint_c","to":"zone_03_discharge_air_setpoint_c"},{"from":"zone_04.discharge_air_setpoint_c","to":"zone_04_discharge_air_setpoint_c"},{"from":"zone_05.discharge_air_setpoint_c","to":"zone_05_discharge_air_setpoint_c"},{"from":"zone_06.discharge_air_setpoint_c","to":"zone_06_discharge_air_setpoint_c"},{"from":"zone_07.discharge_air_setpoint_c","to":"zone_07_discharge_air_setpoint_c"},{"from":"zone_08.discharge_air_setpoint_c","to":"zone_08_discharge_air_setpoint_c"},{"from":"zone_09.discharge_air_setpoint_c","to":"zone_09_discharge_air_setpoint_c"},{"from":"zone_10.discharge_air_setpoint_c","to":"zone_10_discharge_air_setpoint_c"},{"from":"ahu_1.freeze_stage_one","to":"ahu_1_freeze_stage_one"},{"from":"ahu_1.freeze_hot_water_request","to":"ahu_1_freeze_hot_water_request"},{"from":"ahu_1.freeze_hot_water_request","to":"plant.ahu_1_freeze_hot_water_request"},{"from":"ahu_2.freeze_stage_one","to":"ahu_2_freeze_stage_one"},{"from":"ahu_2.freeze_hot_water_request","to":"ahu_2_freeze_hot_water_request"},{"from":"ahu_2.freeze_hot_water_request","to":"plant.ahu_2_freeze_hot_water_request"},{"from":"ahu_1.freeze_stage_two","to":"ahu_1_freeze_stage_two"},{"from":"ahu_1.freeze_ventilation_alarm_level","to":"ahu_1_freeze_ventilation_alarm_level"},{"from":"ahu_2.freeze_stage_two","to":"ahu_2_freeze_stage_two"},{"from":"ahu_2.freeze_ventilation_alarm_level","to":"ahu_2_freeze_ventilation_alarm_level"},{"from":"ahu_1_freeze_stat_trip","to":"ahu_1.freeze_stat_trip"},{"from":"ahu_1_freeze_reset","to":"ahu_1.freeze_reset"},{"from":"ahu_1.freeze_stage_three","to":"ahu_1_freeze_stage_three"},{"from":"ahu_1.freeze_chilled_water_request","to":"ahu_1_freeze_chilled_water_request"},{"from":"ahu_1.freeze_chilled_water_request","to":"plant.ahu_1_freeze_chilled_water_request"},{"from":"ahu_1.freeze_alarm_level","to":"ahu_1_freeze_alarm_level"},{"from":"ahu_2_freeze_stat_trip","to":"ahu_2.freeze_stat_trip"},{"from":"ahu_2_freeze_reset","to":"ahu_2.freeze_reset"},{"from":"ahu_2.freeze_stage_three","to":"ahu_2_freeze_stage_three"},{"from":"ahu_2.freeze_chilled_water_request","to":"ahu_2_freeze_chilled_water_request"},{"from":"ahu_2.freeze_chilled_water_request","to":"plant.ahu_2_freeze_chilled_water_request"},{"from":"ahu_2.freeze_alarm_level","to":"ahu_2_freeze_alarm_level"},{"from":"ahu_1_supply_fan_proven","to":"ahu_1.supply_fan_proven"},{"from":"ahu_1.economizer_mode_enabled","to":"ahu_1_economizer_mode_enabled"},{"from":"ahu_2_supply_fan_proven","to":"ahu_2.supply_fan_proven"},{"from":"ahu_2.economizer_mode_enabled","to":"ahu_2_economizer_mode_enabled"},{"from":"zone_group_1.occupied","to":"ahu_1.occupied_mode"},{"from":"ahu_1.minimum_outdoor_air_enabled","to":"ahu_1_minimum_outdoor_air_enabled"},{"from":"zone_group_2.occupied","to":"ahu_2.occupied_mode"},{"from":"ahu_2.minimum_outdoor_air_enabled","to":"ahu_2_minimum_outdoor_air_enabled"},{"from":"ahu_1.outdoor_air_damper_position","to":"ahu_1_outdoor_air_damper_position"},{"from":"ahu_1.return_air_damper_position","to":"ahu_1_return_air_damper_position"},{"from":"ahu_2.outdoor_air_damper_position","to":"ahu_2_outdoor_air_damper_position"},{"from":"ahu_2.return_air_damper_position","to":"ahu_2_return_air_damper_position"},{"from":"zone_01_occupancy_count","to":"zone_01.occupancy_count"},{"from":"zone_01.ventilation_area","to":"zone_01_ventilation_area"},{"from":"zone_01.ventilation_population","to":"zone_01_ventilation_population"},{"from":"zone_01.ventilation_minimum_oa_flow","to":"zone_01_ventilation_minimum_oa_flow"},{"from":"zone_02_occupancy_count","to":"zone_02.occupancy_count"},{"from":"zone_02.ventilation_area","to":"zone_02_ventilation_area"},{"from":"zone_02.ventilation_population","to":"zone_02_ventilation_population"},{"from":"zone_02.ventilation_minimum_oa_flow","to":"zone_02_ventilation_minimum_oa_flow"},{"from":"zone_03_occupancy_count","to":"zone_03.occupancy_count"},{"from":"zone_03.ventilation_area","to":"zone_03_ventilation_area"},{"from":"zone_03.ventilation_population","to":"zone_03_ventilation_population"},{"from":"zone_03.ventilation_minimum_oa_flow","to":"zone_03_ventilation_minimum_oa_flow"},{"from":"zone_04_occupancy_count","to":"zone_04.occupancy_count"},{"from":"zone_04.ventilation_area","to":"zone_04_ventilation_area"},{"from":"zone_04.ventilation_population","to":"zone_04_ventilation_population"},{"from":"zone_04.ventilation_minimum_oa_flow","to":"zone_04_ventilation_minimum_oa_flow"},{"from":"zone_05_occupancy_count","to":"zone_05.occupancy_count"},{"from":"zone_05.ventilation_area","to":"zone_05_ventilation_area"},{"from":"zone_05.ventilation_population","to":"zone_05_ventilation_population"},{"from":"zone_05.ventilation_minimum_oa_flow","to":"zone_05_ventilation_minimum_oa_flow"},{"from":"zone_06_occupancy_count","to":"zone_06.occupancy_count"},{"from":"zone_06.ventilation_area","to":"zone_06_ventilation_area"},{"from":"zone_06.ventilation_population","to":"zone_06_ventilation_population"},{"from":"zone_06.ventilation_minimum_oa_flow","to":"zone_06_ventilation_minimum_oa_flow"},{"from":"zone_07_occupancy_count","to":"zone_07.occupancy_count"},{"from":"zone_07.ventilation_area","to":"zone_07_ventilation_area"},{"from":"zone_07.ventilation_population","to":"zone_07_ventilation_population"},{"from":"zone_07.ventilation_minimum_oa_flow","to":"zone_07_ventilation_minimum_oa_flow"},{"from":"zone_08_occupancy_count","to":"zone_08.occupancy_count"},{"from":"zone_08.ventilation_area","to":"zone_08_ventilation_area"},{"from":"zone_08.ventilation_population","to":"zone_08_ventilation_population"},{"from":"zone_08.ventilation_minimum_oa_flow","to":"zone_08_ventilation_minimum_oa_flow"},{"from":"zone_09_occupancy_count","to":"zone_09.occupancy_count"},{"from":"zone_09.ventilation_area","to":"zone_09_ventilation_area"},{"from":"zone_09.ventilation_population","to":"zone_09_ventilation_population"},{"from":"zone_09.ventilation_minimum_oa_flow","to":"zone_09_ventilation_minimum_oa_flow"},{"from":"zone_10_occupancy_count","to":"zone_10.occupancy_count"},{"from":"zone_10.ventilation_area","to":"zone_10_ventilation_area"},{"from":"zone_10.ventilation_population","to":"zone_10_ventilation_population"},{"from":"zone_10.ventilation_minimum_oa_flow","to":"zone_10_ventilation_minimum_oa_flow"},{"from":"zone_01.ventilation_area","to":"ahu_1.zone_01_ventilation_area"},{"from":"zone_01.ventilation_population","to":"ahu_1.zone_01_ventilation_population"},{"from":"zone_01.ventilation_minimum_oa_flow","to":"ahu_1.zone_01_ventilation_minimum_oa_flow"},{"from":"zone_01_measured_airflow","to":"ahu_1.zone_01_measured_airflow"},{"from":"zone_02.ventilation_area","to":"ahu_1.zone_02_ventilation_area"},{"from":"zone_02.ventilation_population","to":"ahu_1.zone_02_ventilation_population"},{"from":"zone_02.ventilation_minimum_oa_flow","to":"ahu_1.zone_02_ventilation_minimum_oa_flow"},{"from":"zone_02_measured_airflow","to":"ahu_1.zone_02_measured_airflow"},{"from":"zone_03.ventilation_area","to":"ahu_1.zone_03_ventilation_area"},{"from":"zone_03.ventilation_population","to":"ahu_1.zone_03_ventilation_population"},{"from":"zone_03.ventilation_minimum_oa_flow","to":"ahu_1.zone_03_ventilation_minimum_oa_flow"},{"from":"zone_03_measured_airflow","to":"ahu_1.zone_03_measured_airflow"},{"from":"zone_04.ventilation_area","to":"ahu_1.zone_04_ventilation_area"},{"from":"zone_04.ventilation_population","to":"ahu_1.zone_04_ventilation_population"},{"from":"zone_04.ventilation_minimum_oa_flow","to":"ahu_1.zone_04_ventilation_minimum_oa_flow"},{"from":"zone_04_measured_airflow","to":"ahu_1.zone_04_measured_airflow"},{"from":"zone_05.ventilation_area","to":"ahu_1.zone_05_ventilation_area"},{"from":"zone_05.ventilation_population","to":"ahu_1.zone_05_ventilation_population"},{"from":"zone_05.ventilation_minimum_oa_flow","to":"ahu_1.zone_05_ventilation_minimum_oa_flow"},{"from":"zone_05_measured_airflow","to":"ahu_1.zone_05_measured_airflow"},{"from":"ahu_1.ventilation_uncorrected","to":"ahu_1_ventilation_uncorrected"},{"from":"ahu_1.ventilation_efficiency","to":"ahu_1_ventilation_efficiency"},{"from":"zone_06.ventilation_area","to":"ahu_2.zone_06_ventilation_area"},{"from":"zone_06.ventilation_population","to":"ahu_2.zone_06_ventilation_population"},{"from":"zone_06.ventilation_minimum_oa_flow","to":"ahu_2.zone_06_ventilation_minimum_oa_flow"},{"from":"zone_06_measured_airflow","to":"ahu_2.zone_06_measured_airflow"},{"from":"zone_07.ventilation_area","to":"ahu_2.zone_07_ventilation_area"},{"from":"zone_07.ventilation_population","to":"ahu_2.zone_07_ventilation_population"},{"from":"zone_07.ventilation_minimum_oa_flow","to":"ahu_2.zone_07_ventilation_minimum_oa_flow"},{"from":"zone_07_measured_airflow","to":"ahu_2.zone_07_measured_airflow"},{"from":"zone_08.ventilation_area","to":"ahu_2.zone_08_ventilation_area"},{"from":"zone_08.ventilation_population","to":"ahu_2.zone_08_ventilation_population"},{"from":"zone_08.ventilation_minimum_oa_flow","to":"ahu_2.zone_08_ventilation_minimum_oa_flow"},{"from":"zone_08_measured_airflow","to":"ahu_2.zone_08_measured_airflow"},{"from":"zone_09.ventilation_area","to":"ahu_2.zone_09_ventilation_area"},{"from":"zone_09.ventilation_population","to":"ahu_2.zone_09_ventilation_population"},{"from":"zone_09.ventilation_minimum_oa_flow","to":"ahu_2.zone_09_ventilation_minimum_oa_flow"},{"from":"zone_09_measured_airflow","to":"ahu_2.zone_09_measured_airflow"},{"from":"zone_10.ventilation_area","to":"ahu_2.zone_10_ventilation_area"},{"from":"zone_10.ventilation_population","to":"ahu_2.zone_10_ventilation_population"},{"from":"zone_10.ventilation_minimum_oa_flow","to":"ahu_2.zone_10_ventilation_minimum_oa_flow"},{"from":"zone_10_measured_airflow","to":"ahu_2.zone_10_measured_airflow"},{"from":"ahu_2.ventilation_uncorrected","to":"ahu_2_ventilation_uncorrected"},{"from":"ahu_2.ventilation_efficiency","to":"ahu_2_ventilation_efficiency"},{"from":"zone_01_co2_ppm","to":"zone_01.co2_ppm"},{"from":"zone_02_co2_ppm","to":"zone_02.co2_ppm"},{"from":"zone_03_co2_ppm","to":"zone_03.co2_ppm"},{"from":"zone_04_co2_ppm","to":"zone_04.co2_ppm"},{"from":"zone_05_co2_ppm","to":"zone_05.co2_ppm"},{"from":"zone_06_co2_ppm","to":"zone_06.co2_ppm"},{"from":"zone_07_co2_ppm","to":"zone_07.co2_ppm"},{"from":"zone_08_co2_ppm","to":"zone_08.co2_ppm"},{"from":"zone_09_co2_ppm","to":"zone_09.co2_ppm"},{"from":"zone_10_co2_ppm","to":"zone_10.co2_ppm"},{"from":"plant.hot_source_proven_output","to":"plant_hot_source_proven"},{"from":"plant.chilled_source_proven_output","to":"plant_chilled_source_proven"},{"from":"hot_water_differential_pressure_pa","to":"plant.hot_water_differential_pressure_pa"},{"from":"plant.hot_dp_setpoint_pa","to":"plant_hot_dp_setpoint_pa"},{"from":"chilled_water_differential_pressure_pa","to":"plant.chilled_water_differential_pressure_pa"},{"from":"plant.chilled_dp_setpoint_pa","to":"plant_chilled_dp_setpoint_pa"},{"from":"heat_pump_available","to":"plant.heat_pump_available"},{"from":"boiler_available","to":"plant.boiler_available"},{"from":"chiller_available","to":"plant.chiller_available"},{"from":"heat_pump_running","to":"plant.heat_pump_running"},{"from":"boiler_running","to":"plant.boiler_running"},{"from":"chiller_running","to":"plant.chiller_running"},{"from":"heat_pump_fault_reset","to":"plant.heat_pump_fault_reset"},{"from":"plant.heat_pump_start_fault","to":"plant_heat_pump_start_fault"},{"from":"boiler_fault_reset","to":"plant.boiler_fault_reset"},{"from":"plant.boiler_start_fault","to":"plant_boiler_start_fault"},{"from":"chiller_fault_reset","to":"plant.chiller_fault_reset"},{"from":"plant.chiller_start_fault","to":"plant_chiller_start_fault"},{"from":"zone_01.conditioning_state","to":"zone_01_conditioning_state"},{"from":"zone_02.conditioning_state","to":"zone_02_conditioning_state"},{"from":"zone_03.conditioning_state","to":"zone_03_conditioning_state"},{"from":"zone_04.conditioning_state","to":"zone_04_conditioning_state"},{"from":"zone_05.conditioning_state","to":"zone_05_conditioning_state"},{"from":"zone_06.conditioning_state","to":"zone_06_conditioning_state"},{"from":"zone_07.conditioning_state","to":"zone_07_conditioning_state"},{"from":"zone_08.conditioning_state","to":"zone_08_conditioning_state"},{"from":"zone_09.conditioning_state","to":"zone_09_conditioning_state"},{"from":"zone_10.conditioning_state","to":"zone_10_conditioning_state"},{"from":"zone_group_1.warmup","to":"ahu_1_group_warmup"},{"from":"zone_group_1.cooldown","to":"ahu_1_group_cooldown"},{"from":"zone_group_1.preconditioning","to":"ahu_1_group_preconditioning"},{"from":"seconds_until_occupied","to":"zone_group_1.seconds_until_occupied"},{"from":"preconditioning_enabled.y","to":"zone_group_1.lookahead_allowed"},{"from":"zone_group_1.preconditioning","to":"any_group_preconditioning.u1"},{"from":"zone_01_room_temp","to":"zone_group_1.room_1"},{"from":"zone_01.occupied_heat_target","to":"zone_01_heat_target_previous.u"},{"from":"zone_01.occupied_cool_target","to":"zone_01_cool_target_previous.u"},{"from":"zone_01_heat_target_previous.y","to":"zone_group_1.heat_target_1"},{"from":"zone_01_cool_target_previous.y","to":"zone_group_1.cool_target_1"},{"from":"zone_group_1.warmup","to":"zone_01.group_warmup"},{"from":"zone_group_1.cooldown","to":"zone_01.group_cooldown"},{"from":"zone_02_room_temp","to":"zone_group_1.room_2"},{"from":"zone_02.occupied_heat_target","to":"zone_02_heat_target_previous.u"},{"from":"zone_02.occupied_cool_target","to":"zone_02_cool_target_previous.u"},{"from":"zone_02_heat_target_previous.y","to":"zone_group_1.heat_target_2"},{"from":"zone_02_cool_target_previous.y","to":"zone_group_1.cool_target_2"},{"from":"zone_group_1.warmup","to":"zone_02.group_warmup"},{"from":"zone_group_1.cooldown","to":"zone_02.group_cooldown"},{"from":"zone_03_room_temp","to":"zone_group_1.room_3"},{"from":"zone_03.occupied_heat_target","to":"zone_03_heat_target_previous.u"},{"from":"zone_03.occupied_cool_target","to":"zone_03_cool_target_previous.u"},{"from":"zone_03_heat_target_previous.y","to":"zone_group_1.heat_target_3"},{"from":"zone_03_cool_target_previous.y","to":"zone_group_1.cool_target_3"},{"from":"zone_group_1.warmup","to":"zone_03.group_warmup"},{"from":"zone_group_1.cooldown","to":"zone_03.group_cooldown"},{"from":"zone_04_room_temp","to":"zone_group_1.room_4"},{"from":"zone_04.occupied_heat_target","to":"zone_04_heat_target_previous.u"},{"from":"zone_04.occupied_cool_target","to":"zone_04_cool_target_previous.u"},{"from":"zone_04_heat_target_previous.y","to":"zone_group_1.heat_target_4"},{"from":"zone_04_cool_target_previous.y","to":"zone_group_1.cool_target_4"},{"from":"zone_group_1.warmup","to":"zone_04.group_warmup"},{"from":"zone_group_1.cooldown","to":"zone_04.group_cooldown"},{"from":"zone_05_room_temp","to":"zone_group_1.room_5"},{"from":"zone_05.occupied_heat_target","to":"zone_05_heat_target_previous.u"},{"from":"zone_05.occupied_cool_target","to":"zone_05_cool_target_previous.u"},{"from":"zone_05_heat_target_previous.y","to":"zone_group_1.heat_target_5"},{"from":"zone_05_cool_target_previous.y","to":"zone_group_1.cool_target_5"},{"from":"zone_group_1.warmup","to":"zone_05.group_warmup"},{"from":"zone_group_1.cooldown","to":"zone_05.group_cooldown"},{"from":"zone_group_2.warmup","to":"ahu_2_group_warmup"},{"from":"zone_group_2.cooldown","to":"ahu_2_group_cooldown"},{"from":"zone_group_2.preconditioning","to":"ahu_2_group_preconditioning"},{"from":"seconds_until_occupied","to":"zone_group_2.seconds_until_occupied"},{"from":"preconditioning_enabled.y","to":"zone_group_2.lookahead_allowed"},{"from":"zone_group_2.preconditioning","to":"any_group_preconditioning.u2"},{"from":"zone_06_room_temp","to":"zone_group_2.room_1"},{"from":"zone_06.occupied_heat_target","to":"zone_06_heat_target_previous.u"},{"from":"zone_06.occupied_cool_target","to":"zone_06_cool_target_previous.u"},{"from":"zone_06_heat_target_previous.y","to":"zone_group_2.heat_target_1"},{"from":"zone_06_cool_target_previous.y","to":"zone_group_2.cool_target_1"},{"from":"zone_group_2.warmup","to":"zone_06.group_warmup"},{"from":"zone_group_2.cooldown","to":"zone_06.group_cooldown"},{"from":"zone_07_room_temp","to":"zone_group_2.room_2"},{"from":"zone_07.occupied_heat_target","to":"zone_07_heat_target_previous.u"},{"from":"zone_07.occupied_cool_target","to":"zone_07_cool_target_previous.u"},{"from":"zone_07_heat_target_previous.y","to":"zone_group_2.heat_target_2"},{"from":"zone_07_cool_target_previous.y","to":"zone_group_2.cool_target_2"},{"from":"zone_group_2.warmup","to":"zone_07.group_warmup"},{"from":"zone_group_2.cooldown","to":"zone_07.group_cooldown"},{"from":"zone_08_room_temp","to":"zone_group_2.room_3"},{"from":"zone_08.occupied_heat_target","to":"zone_08_heat_target_previous.u"},{"from":"zone_08.occupied_cool_target","to":"zone_08_cool_target_previous.u"},{"from":"zone_08_heat_target_previous.y","to":"zone_group_2.heat_target_3"},{"from":"zone_08_cool_target_previous.y","to":"zone_group_2.cool_target_3"},{"from":"zone_group_2.warmup","to":"zone_08.group_warmup"},{"from":"zone_group_2.cooldown","to":"zone_08.group_cooldown"},{"from":"zone_09_room_temp","to":"zone_group_2.room_4"},{"from":"zone_09.occupied_heat_target","to":"zone_09_heat_target_previous.u"},{"from":"zone_09.occupied_cool_target","to":"zone_09_cool_target_previous.u"},{"from":"zone_09_heat_target_previous.y","to":"zone_group_2.heat_target_4"},{"from":"zone_09_cool_target_previous.y","to":"zone_group_2.cool_target_4"},{"from":"zone_group_2.warmup","to":"zone_09.group_warmup"},{"from":"zone_group_2.cooldown","to":"zone_09.group_cooldown"},{"from":"zone_10_room_temp","to":"zone_group_2.room_5"},{"from":"zone_10.occupied_heat_target","to":"zone_10_heat_target_previous.u"},{"from":"zone_10.occupied_cool_target","to":"zone_10_cool_target_previous.u"},{"from":"zone_10_heat_target_previous.y","to":"zone_group_2.heat_target_5"},{"from":"zone_10_cool_target_previous.y","to":"zone_group_2.cool_target_5"},{"from":"zone_group_2.warmup","to":"zone_10.group_warmup"},{"from":"zone_group_2.cooldown","to":"zone_10.group_cooldown"},{"from":"any_group_preconditioning.y","to":"preconditioning_mode"},{"from":"schedule_occupied","to":"zone_group_1.scheduled_occupied"},{"from":"zone_group_1.setback","to":"ahu_1_group_setback"},{"from":"zone_group_1.setup","to":"ahu_1_group_setup"},{"from":"zone_group_1.freeze_setback","to":"ahu_1_group_freeze_setback"},{"from":"zone_group_1.freeze_alarm_level","to":"ahu_1_group_freeze_alarm_level"},{"from":"zone_01.unoccupied_heat_target","to":"zone_01_unoccupied_heat_previous.u"},{"from":"zone_01_unoccupied_heat_previous.y","to":"zone_group_1.unoccupied_heat_1"},{"from":"zone_01.unoccupied_cool_target","to":"zone_01_unoccupied_cool_previous.u"},{"from":"zone_01_unoccupied_cool_previous.y","to":"zone_group_1.unoccupied_cool_1"},{"from":"zone_group_1.setback","to":"zone_01.group_setback"},{"from":"zone_group_1.setup","to":"zone_01.group_setup"},{"from":"zone_group_1.freeze_setback","to":"zone_01.group_freeze_setback"},{"from":"zone_02.unoccupied_heat_target","to":"zone_02_unoccupied_heat_previous.u"},{"from":"zone_02_unoccupied_heat_previous.y","to":"zone_group_1.unoccupied_heat_2"},{"from":"zone_02.unoccupied_cool_target","to":"zone_02_unoccupied_cool_previous.u"},{"from":"zone_02_unoccupied_cool_previous.y","to":"zone_group_1.unoccupied_cool_2"},{"from":"zone_group_1.setback","to":"zone_02.group_setback"},{"from":"zone_group_1.setup","to":"zone_02.group_setup"},{"from":"zone_group_1.freeze_setback","to":"zone_02.group_freeze_setback"},{"from":"zone_03.unoccupied_heat_target","to":"zone_03_unoccupied_heat_previous.u"},{"from":"zone_03_unoccupied_heat_previous.y","to":"zone_group_1.unoccupied_heat_3"},{"from":"zone_03.unoccupied_cool_target","to":"zone_03_unoccupied_cool_previous.u"},{"from":"zone_03_unoccupied_cool_previous.y","to":"zone_group_1.unoccupied_cool_3"},{"from":"zone_group_1.setback","to":"zone_03.group_setback"},{"from":"zone_group_1.setup","to":"zone_03.group_setup"},{"from":"zone_group_1.freeze_setback","to":"zone_03.group_freeze_setback"},{"from":"zone_04.unoccupied_heat_target","to":"zone_04_unoccupied_heat_previous.u"},{"from":"zone_04_unoccupied_heat_previous.y","to":"zone_group_1.unoccupied_heat_4"},{"from":"zone_04.unoccupied_cool_target","to":"zone_04_unoccupied_cool_previous.u"},{"from":"zone_04_unoccupied_cool_previous.y","to":"zone_group_1.unoccupied_cool_4"},{"from":"zone_group_1.setback","to":"zone_04.group_setback"},{"from":"zone_group_1.setup","to":"zone_04.group_setup"},{"from":"zone_group_1.freeze_setback","to":"zone_04.group_freeze_setback"},{"from":"zone_05.unoccupied_heat_target","to":"zone_05_unoccupied_heat_previous.u"},{"from":"zone_05_unoccupied_heat_previous.y","to":"zone_group_1.unoccupied_heat_5"},{"from":"zone_05.unoccupied_cool_target","to":"zone_05_unoccupied_cool_previous.u"},{"from":"zone_05_unoccupied_cool_previous.y","to":"zone_group_1.unoccupied_cool_5"},{"from":"zone_group_1.setback","to":"zone_05.group_setback"},{"from":"zone_group_1.setup","to":"zone_05.group_setup"},{"from":"zone_group_1.freeze_setback","to":"zone_05.group_freeze_setback"},{"from":"schedule_occupied","to":"zone_group_2.scheduled_occupied"},{"from":"zone_group_2.setback","to":"ahu_2_group_setback"},{"from":"zone_group_2.setup","to":"ahu_2_group_setup"},{"from":"zone_group_2.freeze_setback","to":"ahu_2_group_freeze_setback"},{"from":"zone_group_2.freeze_alarm_level","to":"ahu_2_group_freeze_alarm_level"},{"from":"zone_06.unoccupied_heat_target","to":"zone_06_unoccupied_heat_previous.u"},{"from":"zone_06_unoccupied_heat_previous.y","to":"zone_group_2.unoccupied_heat_1"},{"from":"zone_06.unoccupied_cool_target","to":"zone_06_unoccupied_cool_previous.u"},{"from":"zone_06_unoccupied_cool_previous.y","to":"zone_group_2.unoccupied_cool_1"},{"from":"zone_group_2.setback","to":"zone_06.group_setback"},{"from":"zone_group_2.setup","to":"zone_06.group_setup"},{"from":"zone_group_2.freeze_setback","to":"zone_06.group_freeze_setback"},{"from":"zone_07.unoccupied_heat_target","to":"zone_07_unoccupied_heat_previous.u"},{"from":"zone_07_unoccupied_heat_previous.y","to":"zone_group_2.unoccupied_heat_2"},{"from":"zone_07.unoccupied_cool_target","to":"zone_07_unoccupied_cool_previous.u"},{"from":"zone_07_unoccupied_cool_previous.y","to":"zone_group_2.unoccupied_cool_2"},{"from":"zone_group_2.setback","to":"zone_07.group_setback"},{"from":"zone_group_2.setup","to":"zone_07.group_setup"},{"from":"zone_group_2.freeze_setback","to":"zone_07.group_freeze_setback"},{"from":"zone_08.unoccupied_heat_target","to":"zone_08_unoccupied_heat_previous.u"},{"from":"zone_08_unoccupied_heat_previous.y","to":"zone_group_2.unoccupied_heat_3"},{"from":"zone_08.unoccupied_cool_target","to":"zone_08_unoccupied_cool_previous.u"},{"from":"zone_08_unoccupied_cool_previous.y","to":"zone_group_2.unoccupied_cool_3"},{"from":"zone_group_2.setback","to":"zone_08.group_setback"},{"from":"zone_group_2.setup","to":"zone_08.group_setup"},{"from":"zone_group_2.freeze_setback","to":"zone_08.group_freeze_setback"},{"from":"zone_09.unoccupied_heat_target","to":"zone_09_unoccupied_heat_previous.u"},{"from":"zone_09_unoccupied_heat_previous.y","to":"zone_group_2.unoccupied_heat_4"},{"from":"zone_09.unoccupied_cool_target","to":"zone_09_unoccupied_cool_previous.u"},{"from":"zone_09_unoccupied_cool_previous.y","to":"zone_group_2.unoccupied_cool_4"},{"from":"zone_group_2.setback","to":"zone_09.group_setback"},{"from":"zone_group_2.setup","to":"zone_09.group_setup"},{"from":"zone_group_2.freeze_setback","to":"zone_09.group_freeze_setback"},{"from":"zone_10.unoccupied_heat_target","to":"zone_10_unoccupied_heat_previous.u"},{"from":"zone_10_unoccupied_heat_previous.y","to":"zone_group_2.unoccupied_heat_5"},{"from":"zone_10.unoccupied_cool_target","to":"zone_10_unoccupied_cool_previous.u"},{"from":"zone_10_unoccupied_cool_previous.y","to":"zone_group_2.unoccupied_cool_5"},{"from":"zone_group_2.setback","to":"zone_10.group_setback"},{"from":"zone_group_2.setup","to":"zone_10.group_setup"},{"from":"zone_group_2.freeze_setback","to":"zone_10.group_freeze_setback"},{"from":"zone_01_window_closed","to":"zone_group_1.window_closed_1"},{"from":"zone_01_window_closed","to":"zone_01.window_closed"},{"from":"zone_02_window_closed","to":"zone_group_1.window_closed_2"},{"from":"zone_02_window_closed","to":"zone_02.window_closed"},{"from":"zone_03_window_closed","to":"zone_group_1.window_closed_3"},{"from":"zone_03_window_closed","to":"zone_03.window_closed"},{"from":"zone_04_window_closed","to":"zone_group_1.window_closed_4"},{"from":"zone_04_window_closed","to":"zone_04.window_closed"},{"from":"zone_05_window_closed","to":"zone_group_1.window_closed_5"},{"from":"zone_05_window_closed","to":"zone_05.window_closed"},{"from":"zone_06_window_closed","to":"zone_group_2.window_closed_1"},{"from":"zone_06_window_closed","to":"zone_06.window_closed"},{"from":"zone_07_window_closed","to":"zone_group_2.window_closed_2"},{"from":"zone_07_window_closed","to":"zone_07.window_closed"},{"from":"zone_08_window_closed","to":"zone_group_2.window_closed_3"},{"from":"zone_08_window_closed","to":"zone_08.window_closed"},{"from":"zone_09_window_closed","to":"zone_group_2.window_closed_4"},{"from":"zone_09_window_closed","to":"zone_09.window_closed"},{"from":"zone_10_window_closed","to":"zone_group_2.window_closed_5"},{"from":"zone_10_window_closed","to":"zone_10.window_closed"},{"from":"zone_group_1.occupied","to":"ahu_1_group_occupied"},{"from":"zone_group_1.window_open_alarm_level","to":"ahu_1_group_window_open_alarm_level"},{"from":"zone_01_override","to":"zone_01_override_edge.u"},{"from":"zone_01_override_edge.y","to":"zone_01_override_hold.u"},{"from":"zone_01_override_hold.y","to":"zone_group_1.override_1"},{"from":"zone_01_override_hold.y","to":"zone_01.local_override"},{"from":"zone_01_override_hold.y","to":"zone_01_override_active"},{"from":"zone_02_override","to":"zone_02_override_edge.u"},{"from":"zone_02_override_edge.y","to":"zone_02_override_hold.u"},{"from":"zone_02_override_hold.y","to":"zone_group_1.override_2"},{"from":"zone_02_override_hold.y","to":"zone_02.local_override"},{"from":"zone_02_override_hold.y","to":"zone_02_override_active"},{"from":"zone_03_override","to":"zone_03_override_edge.u"},{"from":"zone_03_override_edge.y","to":"zone_03_override_hold.u"},{"from":"zone_03_override_hold.y","to":"zone_group_1.override_3"},{"from":"zone_03_override_hold.y","to":"zone_03.local_override"},{"from":"zone_03_override_hold.y","to":"zone_03_override_active"},{"from":"zone_04_override","to":"zone_04_override_edge.u"},{"from":"zone_04_override_edge.y","to":"zone_04_override_hold.u"},{"from":"zone_04_override_hold.y","to":"zone_group_1.override_4"},{"from":"zone_04_override_hold.y","to":"zone_04.local_override"},{"from":"zone_04_override_hold.y","to":"zone_04_override_active"},{"from":"zone_05_override","to":"zone_05_override_edge.u"},{"from":"zone_05_override_edge.y","to":"zone_05_override_hold.u"},{"from":"zone_05_override_hold.y","to":"zone_group_1.override_5"},{"from":"zone_05_override_hold.y","to":"zone_05.local_override"},{"from":"zone_05_override_hold.y","to":"zone_05_override_active"},{"from":"zone_group_2.occupied","to":"ahu_2_group_occupied"},{"from":"zone_group_2.window_open_alarm_level","to":"ahu_2_group_window_open_alarm_level"},{"from":"zone_06_override","to":"zone_06_override_edge.u"},{"from":"zone_06_override_edge.y","to":"zone_06_override_hold.u"},{"from":"zone_06_override_hold.y","to":"zone_group_2.override_1"},{"from":"zone_06_override_hold.y","to":"zone_06.local_override"},{"from":"zone_06_override_hold.y","to":"zone_06_override_active"},{"from":"zone_07_override","to":"zone_07_override_edge.u"},{"from":"zone_07_override_edge.y","to":"zone_07_override_hold.u"},{"from":"zone_07_override_hold.y","to":"zone_group_2.override_2"},{"from":"zone_07_override_hold.y","to":"zone_07.local_override"},{"from":"zone_07_override_hold.y","to":"zone_07_override_active"},{"from":"zone_08_override","to":"zone_08_override_edge.u"},{"from":"zone_08_override_edge.y","to":"zone_08_override_hold.u"},{"from":"zone_08_override_hold.y","to":"zone_group_2.override_3"},{"from":"zone_08_override_hold.y","to":"zone_08.local_override"},{"from":"zone_08_override_hold.y","to":"zone_08_override_active"},{"from":"zone_09_override","to":"zone_09_override_edge.u"},{"from":"zone_09_override_edge.y","to":"zone_09_override_hold.u"},{"from":"zone_09_override_hold.y","to":"zone_group_2.override_4"},{"from":"zone_09_override_hold.y","to":"zone_09.local_override"},{"from":"zone_09_override_hold.y","to":"zone_09_override_active"},{"from":"zone_10_override","to":"zone_10_override_edge.u"},{"from":"zone_10_override_edge.y","to":"zone_10_override_hold.u"},{"from":"zone_10_override_hold.y","to":"zone_group_2.override_5"},{"from":"zone_10_override_hold.y","to":"zone_10.local_override"},{"from":"zone_10_override_hold.y","to":"zone_10_override_active"},{"from":"zone_group_1.operation_mode","to":"ahu_1_group_operation_mode"},{"from":"zone_group_2.operation_mode","to":"ahu_2_group_operation_mode"},{"from":"ahu_1_supply_fan_proven","to":"zone_01.supply_fan_proven"},{"from":"zone_01.low_airflow_alarm_level","to":"zone_01_low_airflow_alarm_level"},{"from":"ahu_1_supply_fan_proven","to":"zone_02.supply_fan_proven"},{"from":"zone_02.low_airflow_alarm_level","to":"zone_02_low_airflow_alarm_level"},{"from":"ahu_1_supply_fan_proven","to":"zone_03.supply_fan_proven"},{"from":"zone_03.low_airflow_alarm_level","to":"zone_03_low_airflow_alarm_level"},{"from":"ahu_1_supply_fan_proven","to":"zone_04.supply_fan_proven"},{"from":"zone_04.low_airflow_alarm_level","to":"zone_04_low_airflow_alarm_level"},{"from":"ahu_1_supply_fan_proven","to":"zone_05.supply_fan_proven"},{"from":"zone_05.low_airflow_alarm_level","to":"zone_05_low_airflow_alarm_level"},{"from":"ahu_2_supply_fan_proven","to":"zone_06.supply_fan_proven"},{"from":"zone_06.low_airflow_alarm_level","to":"zone_06_low_airflow_alarm_level"},{"from":"ahu_2_supply_fan_proven","to":"zone_07.supply_fan_proven"},{"from":"zone_07.low_airflow_alarm_level","to":"zone_07_low_airflow_alarm_level"},{"from":"ahu_2_supply_fan_proven","to":"zone_08.supply_fan_proven"},{"from":"zone_08.low_airflow_alarm_level","to":"zone_08_low_airflow_alarm_level"},{"from":"ahu_2_supply_fan_proven","to":"zone_09.supply_fan_proven"},{"from":"zone_09.low_airflow_alarm_level","to":"zone_09_low_airflow_alarm_level"},{"from":"ahu_2_supply_fan_proven","to":"zone_10.supply_fan_proven"},{"from":"zone_10.low_airflow_alarm_level","to":"zone_10_low_airflow_alarm_level"},{"from":"zone_01.airflow_sensor_alarm_level","to":"zone_01_airflow_sensor_alarm_level"},{"from":"zone_02.airflow_sensor_alarm_level","to":"zone_02_airflow_sensor_alarm_level"},{"from":"zone_03.airflow_sensor_alarm_level","to":"zone_03_airflow_sensor_alarm_level"},{"from":"zone_04.airflow_sensor_alarm_level","to":"zone_04_airflow_sensor_alarm_level"},{"from":"zone_05.airflow_sensor_alarm_level","to":"zone_05_airflow_sensor_alarm_level"},{"from":"zone_06.airflow_sensor_alarm_level","to":"zone_06_airflow_sensor_alarm_level"},{"from":"zone_07.airflow_sensor_alarm_level","to":"zone_07_airflow_sensor_alarm_level"},{"from":"zone_08.airflow_sensor_alarm_level","to":"zone_08_airflow_sensor_alarm_level"},{"from":"zone_09.airflow_sensor_alarm_level","to":"zone_09_airflow_sensor_alarm_level"},{"from":"zone_10.airflow_sensor_alarm_level","to":"zone_10_airflow_sensor_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_01.hot_water_plant_proven"},{"from":"zone_01.low_discharge_temperature_alarm_level","to":"zone_01_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_02.hot_water_plant_proven"},{"from":"zone_02.low_discharge_temperature_alarm_level","to":"zone_02_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_03.hot_water_plant_proven"},{"from":"zone_03.low_discharge_temperature_alarm_level","to":"zone_03_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_04.hot_water_plant_proven"},{"from":"zone_04.low_discharge_temperature_alarm_level","to":"zone_04_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_05.hot_water_plant_proven"},{"from":"zone_05.low_discharge_temperature_alarm_level","to":"zone_05_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_06.hot_water_plant_proven"},{"from":"zone_06.low_discharge_temperature_alarm_level","to":"zone_06_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_07.hot_water_plant_proven"},{"from":"zone_07.low_discharge_temperature_alarm_level","to":"zone_07_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_08.hot_water_plant_proven"},{"from":"zone_08.low_discharge_temperature_alarm_level","to":"zone_08_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_09.hot_water_plant_proven"},{"from":"zone_09.low_discharge_temperature_alarm_level","to":"zone_09_low_discharge_temperature_alarm_level"},{"from":"hot_water_plant_proven","to":"zone_10.hot_water_plant_proven"},{"from":"zone_10.low_discharge_temperature_alarm_level","to":"zone_10_low_discharge_temperature_alarm_level"},{"from":"zone_01_actual_reheat_valve_position","to":"zone_01.actual_reheat_valve_position"},{"from":"zone_01.leaking_damper_alarm_level","to":"zone_01_leaking_damper_alarm_level"},{"from":"zone_01.leaking_reheat_valve_alarm_level","to":"zone_01_leaking_reheat_valve_alarm_level"},{"from":"zone_02_actual_reheat_valve_position","to":"zone_02.actual_reheat_valve_position"},{"from":"zone_02.leaking_damper_alarm_level","to":"zone_02_leaking_damper_alarm_level"},{"from":"zone_02.leaking_reheat_valve_alarm_level","to":"zone_02_leaking_reheat_valve_alarm_level"},{"from":"zone_03_actual_reheat_valve_position","to":"zone_03.actual_reheat_valve_position"},{"from":"zone_03.leaking_damper_alarm_level","to":"zone_03_leaking_damper_alarm_level"},{"from":"zone_03.leaking_reheat_valve_alarm_level","to":"zone_03_leaking_reheat_valve_alarm_level"},{"from":"zone_04_actual_reheat_valve_position","to":"zone_04.actual_reheat_valve_position"},{"from":"zone_04.leaking_damper_alarm_level","to":"zone_04_leaking_damper_alarm_level"},{"from":"zone_04.leaking_reheat_valve_alarm_level","to":"zone_04_leaking_reheat_valve_alarm_level"},{"from":"zone_05_actual_reheat_valve_position","to":"zone_05.actual_reheat_valve_position"},{"from":"zone_05.leaking_damper_alarm_level","to":"zone_05_leaking_damper_alarm_level"},{"from":"zone_05.leaking_reheat_valve_alarm_level","to":"zone_05_leaking_reheat_valve_alarm_level"},{"from":"zone_06_actual_reheat_valve_position","to":"zone_06.actual_reheat_valve_position"},{"from":"zone_06.leaking_damper_alarm_level","to":"zone_06_leaking_damper_alarm_level"},{"from":"zone_06.leaking_reheat_valve_alarm_level","to":"zone_06_leaking_reheat_valve_alarm_level"},{"from":"zone_07_actual_reheat_valve_position","to":"zone_07.actual_reheat_valve_position"},{"from":"zone_07.leaking_damper_alarm_level","to":"zone_07_leaking_damper_alarm_level"},{"from":"zone_07.leaking_reheat_valve_alarm_level","to":"zone_07_leaking_reheat_valve_alarm_level"},{"from":"zone_08_actual_reheat_valve_position","to":"zone_08.actual_reheat_valve_position"},{"from":"zone_08.leaking_damper_alarm_level","to":"zone_08_leaking_damper_alarm_level"},{"from":"zone_08.leaking_reheat_valve_alarm_level","to":"zone_08_leaking_reheat_valve_alarm_level"},{"from":"zone_09_actual_reheat_valve_position","to":"zone_09.actual_reheat_valve_position"},{"from":"zone_09.leaking_damper_alarm_level","to":"zone_09_leaking_damper_alarm_level"},{"from":"zone_09.leaking_reheat_valve_alarm_level","to":"zone_09_leaking_reheat_valve_alarm_level"},{"from":"zone_10_actual_reheat_valve_position","to":"zone_10.actual_reheat_valve_position"},{"from":"zone_10.leaking_damper_alarm_level","to":"zone_10_leaking_damper_alarm_level"},{"from":"zone_10.leaking_reheat_valve_alarm_level","to":"zone_10_leaking_reheat_valve_alarm_level"},{"from":"ahu_1.supply_fan_alarm_level","to":"ahu_1_supply_fan_alarm_level"},{"from":"ahu_2.supply_fan_alarm_level","to":"ahu_2_supply_fan_alarm_level"},{"from":"ahu_1_actual_fan_speed","to":"ahu_1.actual_fan_speed"},{"from":"ahu_1.fan_speed_tracking_alarm_level","to":"ahu_1_fan_speed_tracking_alarm_level"},{"from":"ahu_2_actual_fan_speed","to":"ahu_2.actual_fan_speed"},{"from":"ahu_2.fan_speed_tracking_alarm_level","to":"ahu_2_fan_speed_tracking_alarm_level"},{"from":"ahu_1_actual_outdoor_damper_position","to":"ahu_1.actual_outdoor_damper_position"},{"from":"ahu_1.outdoor_damper_tracking_alarm_level","to":"ahu_1_outdoor_damper_tracking_alarm_level"},{"from":"ahu_1_actual_return_damper_position","to":"ahu_1.actual_return_damper_position"},{"from":"ahu_1.return_damper_tracking_alarm_level","to":"ahu_1_return_damper_tracking_alarm_level"},{"from":"ahu_2_actual_outdoor_damper_position","to":"ahu_2.actual_outdoor_damper_position"},{"from":"ahu_2.outdoor_damper_tracking_alarm_level","to":"ahu_2_outdoor_damper_tracking_alarm_level"},{"from":"ahu_2_actual_return_damper_position","to":"ahu_2.actual_return_damper_position"},{"from":"ahu_2.return_damper_tracking_alarm_level","to":"ahu_2_return_damper_tracking_alarm_level"}],"notes":"Compare this sample with FourPipeBuildingControls using the same weather, equipment, and physical model. Each zone has a debounced Brick occupancy sensor. Occupied setpoints are 21/24 \u00b0C, standby widens them by 0.5 K, and unoccupied setback/setup targets are 18/32 \u00b0C. Ventilation minimums and AHU fan minimums also reset. Qualified VAV cooling requests drive a sampled AHU supply-air temperature reset. Two five-zone CDL group controllers coordinate optimal start within three hours of occupancy, shared unoccupied setback/setup, and a zone freeze setback alarm. The AHUs use outdoor/return temperature comparisons and measured mixed-air feedback to modulate free cooling. Measured primary airflow and discharge temperature feed an editable terminal discharge setpoint and valve loop, plus editable measured-feedback terminal alarms. Timed Stage 1\u20133 AHU freeze protection overrides air delivery and requests water-side pumps; Stage 2 interrupts outdoor ventilation for one hour after a deeper fault, while Stage 3 latches shutdown. This is a G36-inspired subset; full G36 economizer limits, plant staging, alarms, and CO\u2082 sequence validation remain. Two five-zone CDL group controllers coordinate warm-up and cooldown using a three-hour cap and sampled VAV occupied setpoints. Two five-zone CDL group controllers now command latched setback, setup, and zone freeze setback. Raw window contacts feed editable CDL group exclusion and terminal conditioning gates. Local override button contacts feed editable two-hour CDL holds before zone/group occupancy and Level 4 window alarms. CDL per-zone recovery learners replace fixed-rate optimal-start predictions; Rust supplies only schedule time and measured zone temperatures. VAV low-airflow alarms are calculated from measured delivery in editable CDL. Fan-off airflow sensor calibration alarms are editable CDL and use physical motor status and flow feedback. VAV low-discharge alarms are calculated in editable CDL from measured temperatures and physical hot-water production proof. Physical VAV actuator positions and seat-leak behavior feed editable CDL terminal leakage alarms. Physical fan status remains a raw input; editable CDL decides fan discrepancy alarms. Supply fan drive speed feedback is physical; its tracking alarm is CDL. AHU intake physics uses measured damper positions; CDL diagnoses command mismatch. Economizer high-limit state holds are editable CDL, with separate immediate fan and freeze gates. Each AHU has an editable fixed versus differential dry-bulb high-limit choice. Economizer disable damper transitions follow editable CDL timers.","brick_model":{"entities":[{"id":"building_01","class":"rec:Building","label":"Example four-pipe building"},{"id":"ahu_1_equipment","class":"brick:AHU","label":"AHU 1","controller":"ahu_1"},{"id":"ahu_2_equipment","class":"brick:AHU","label":"AHU 2","controller":"ahu_2"},{"id":"space_01","class":"rec:Room","label":"Space 01"},{"id":"hvac_zone_01","class":"brick:HVAC_Zone","label":"HVAC Zone 01","controller":"zone_01"},{"id":"vav_01_equipment","class":"brick:VAV","label":"VAV 01","controller":"zone_01"},{"id":"zone_01_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 01 air temperature","connector":"zone_01_room_temp"},{"id":"space_02","class":"rec:Room","label":"Space 02"},{"id":"hvac_zone_02","class":"brick:HVAC_Zone","label":"HVAC Zone 02","controller":"zone_02"},{"id":"vav_02_equipment","class":"brick:VAV","label":"VAV 02","controller":"zone_02"},{"id":"zone_02_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 02 air temperature","connector":"zone_02_room_temp"},{"id":"space_03","class":"rec:Room","label":"Space 03"},{"id":"hvac_zone_03","class":"brick:HVAC_Zone","label":"HVAC Zone 03","controller":"zone_03"},{"id":"vav_03_equipment","class":"brick:VAV","label":"VAV 03","controller":"zone_03"},{"id":"zone_03_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 03 air temperature","connector":"zone_03_room_temp"},{"id":"space_04","class":"rec:Room","label":"Space 04"},{"id":"hvac_zone_04","class":"brick:HVAC_Zone","label":"HVAC Zone 04","controller":"zone_04"},{"id":"vav_04_equipment","class":"brick:VAV","label":"VAV 04","controller":"zone_04"},{"id":"zone_04_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 04 air temperature","connector":"zone_04_room_temp"},{"id":"space_05","class":"rec:Room","label":"Space 05"},{"id":"hvac_zone_05","class":"brick:HVAC_Zone","label":"HVAC Zone 05","controller":"zone_05"},{"id":"vav_05_equipment","class":"brick:VAV","label":"VAV 05","controller":"zone_05"},{"id":"zone_05_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 05 air temperature","connector":"zone_05_room_temp"},{"id":"space_06","class":"rec:Room","label":"Space 06"},{"id":"hvac_zone_06","class":"brick:HVAC_Zone","label":"HVAC Zone 06","controller":"zone_06"},{"id":"vav_06_equipment","class":"brick:VAV","label":"VAV 06","controller":"zone_06"},{"id":"zone_06_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 06 air temperature","connector":"zone_06_room_temp"},{"id":"space_07","class":"rec:Room","label":"Space 07"},{"id":"hvac_zone_07","class":"brick:HVAC_Zone","label":"HVAC Zone 07","controller":"zone_07"},{"id":"vav_07_equipment","class":"brick:VAV","label":"VAV 07","controller":"zone_07"},{"id":"zone_07_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 07 air temperature","connector":"zone_07_room_temp"},{"id":"space_08","class":"rec:Room","label":"Space 08"},{"id":"hvac_zone_08","class":"brick:HVAC_Zone","label":"HVAC Zone 08","controller":"zone_08"},{"id":"vav_08_equipment","class":"brick:VAV","label":"VAV 08","controller":"zone_08"},{"id":"zone_08_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 08 air temperature","connector":"zone_08_room_temp"},{"id":"space_09","class":"rec:Room","label":"Space 09"},{"id":"hvac_zone_09","class":"brick:HVAC_Zone","label":"HVAC Zone 09","controller":"zone_09"},{"id":"vav_09_equipment","class":"brick:VAV","label":"VAV 09","controller":"zone_09"},{"id":"zone_09_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 09 air temperature","connector":"zone_09_room_temp"},{"id":"space_10","class":"rec:Room","label":"Space 10"},{"id":"hvac_zone_10","class":"brick:HVAC_Zone","label":"HVAC Zone 10","controller":"zone_10"},{"id":"vav_10_equipment","class":"brick:VAV","label":"VAV 10","controller":"zone_10"},{"id":"zone_10_room_temp","class":"brick:Zone_Air_Temperature_Sensor","label":"Zone 10 air temperature","connector":"zone_10_room_temp"},{"id":"zone_01_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 01 occupancy count","connector":"zone_01_occupancy_count"},{"id":"zone_02_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 02 occupancy count","connector":"zone_02_occupancy_count"},{"id":"zone_03_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 03 occupancy count","connector":"zone_03_occupancy_count"},{"id":"zone_04_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 04 occupancy count","connector":"zone_04_occupancy_count"},{"id":"zone_05_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 05 occupancy count","connector":"zone_05_occupancy_count"},{"id":"zone_06_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 06 occupancy count","connector":"zone_06_occupancy_count"},{"id":"zone_07_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 07 occupancy count","connector":"zone_07_occupancy_count"},{"id":"zone_08_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 08 occupancy count","connector":"zone_08_occupancy_count"},{"id":"zone_09_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 09 occupancy count","connector":"zone_09_occupancy_count"},{"id":"zone_10_occupancy_count","class":"brick:Occupancy_Count_Sensor","label":"Zone 10 occupancy count","connector":"zone_10_occupancy_count"},{"id":"zone_01_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 01 CO\u2082 level","connector":"zone_01_co2_ppm"},{"id":"zone_02_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 02 CO\u2082 level","connector":"zone_02_co2_ppm"},{"id":"zone_03_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 03 CO\u2082 level","connector":"zone_03_co2_ppm"},{"id":"zone_04_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 04 CO\u2082 level","connector":"zone_04_co2_ppm"},{"id":"zone_05_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 05 CO\u2082 level","connector":"zone_05_co2_ppm"},{"id":"zone_06_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 06 CO\u2082 level","connector":"zone_06_co2_ppm"},{"id":"zone_07_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 07 CO\u2082 level","connector":"zone_07_co2_ppm"},{"id":"zone_08_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 08 CO\u2082 level","connector":"zone_08_co2_ppm"},{"id":"zone_09_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 09 CO\u2082 level","connector":"zone_09_co2_ppm"},{"id":"zone_10_co2_ppm","class":"brick:Zone_CO2_Level_Sensor","label":"Zone 10 CO\u2082 level","connector":"zone_10_co2_ppm"}],"relationships":[{"subject":"building_01","predicate":"brick:hasPart","object":"space_01"},{"subject":"hvac_zone_01","predicate":"brick:hasPart","object":"space_01"},{"subject":"ahu_1_equipment","predicate":"brick:feeds","object":"vav_01_equipment"},{"subject":"vav_01_equipment","predicate":"brick:feeds","object":"hvac_zone_01"},{"subject":"hvac_zone_01","predicate":"brick:hasPoint","object":"zone_01_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_02"},{"subject":"hvac_zone_02","predicate":"brick:hasPart","object":"space_02"},{"subject":"ahu_1_equipment","predicate":"brick:feeds","object":"vav_02_equipment"},{"subject":"vav_02_equipment","predicate":"brick:feeds","object":"hvac_zone_02"},{"subject":"hvac_zone_02","predicate":"brick:hasPoint","object":"zone_02_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_03"},{"subject":"hvac_zone_03","predicate":"brick:hasPart","object":"space_03"},{"subject":"ahu_1_equipment","predicate":"brick:feeds","object":"vav_03_equipment"},{"subject":"vav_03_equipment","predicate":"brick:feeds","object":"hvac_zone_03"},{"subject":"hvac_zone_03","predicate":"brick:hasPoint","object":"zone_03_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_04"},{"subject":"hvac_zone_04","predicate":"brick:hasPart","object":"space_04"},{"subject":"ahu_1_equipment","predicate":"brick:feeds","object":"vav_04_equipment"},{"subject":"vav_04_equipment","predicate":"brick:feeds","object":"hvac_zone_04"},{"subject":"hvac_zone_04","predicate":"brick:hasPoint","object":"zone_04_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_05"},{"subject":"hvac_zone_05","predicate":"brick:hasPart","object":"space_05"},{"subject":"ahu_1_equipment","predicate":"brick:feeds","object":"vav_05_equipment"},{"subject":"vav_05_equipment","predicate":"brick:feeds","object":"hvac_zone_05"},{"subject":"hvac_zone_05","predicate":"brick:hasPoint","object":"zone_05_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_06"},{"subject":"hvac_zone_06","predicate":"brick:hasPart","object":"space_06"},{"subject":"ahu_2_equipment","predicate":"brick:feeds","object":"vav_06_equipment"},{"subject":"vav_06_equipment","predicate":"brick:feeds","object":"hvac_zone_06"},{"subject":"hvac_zone_06","predicate":"brick:hasPoint","object":"zone_06_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_07"},{"subject":"hvac_zone_07","predicate":"brick:hasPart","object":"space_07"},{"subject":"ahu_2_equipment","predicate":"brick:feeds","object":"vav_07_equipment"},{"subject":"vav_07_equipment","predicate":"brick:feeds","object":"hvac_zone_07"},{"subject":"hvac_zone_07","predicate":"brick:hasPoint","object":"zone_07_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_08"},{"subject":"hvac_zone_08","predicate":"brick:hasPart","object":"space_08"},{"subject":"ahu_2_equipment","predicate":"brick:feeds","object":"vav_08_equipment"},{"subject":"vav_08_equipment","predicate":"brick:feeds","object":"hvac_zone_08"},{"subject":"hvac_zone_08","predicate":"brick:hasPoint","object":"zone_08_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_09"},{"subject":"hvac_zone_09","predicate":"brick:hasPart","object":"space_09"},{"subject":"ahu_2_equipment","predicate":"brick:feeds","object":"vav_09_equipment"},{"subject":"vav_09_equipment","predicate":"brick:feeds","object":"hvac_zone_09"},{"subject":"hvac_zone_09","predicate":"brick:hasPoint","object":"zone_09_room_temp"},{"subject":"building_01","predicate":"brick:hasPart","object":"space_10"},{"subject":"hvac_zone_10","predicate":"brick:hasPart","object":"space_10"},{"subject":"ahu_2_equipment","predicate":"brick:feeds","object":"vav_10_equipment"},{"subject":"vav_10_equipment","predicate":"brick:feeds","object":"hvac_zone_10"},{"subject":"hvac_zone_10","predicate":"brick:hasPoint","object":"zone_10_room_temp"},{"subject":"hvac_zone_01","predicate":"brick:hasPoint","object":"zone_01_occupancy_count"},{"subject":"hvac_zone_02","predicate":"brick:hasPoint","object":"zone_02_occupancy_count"},{"subject":"hvac_zone_03","predicate":"brick:hasPoint","object":"zone_03_occupancy_count"},{"subject":"hvac_zone_04","predicate":"brick:hasPoint","object":"zone_04_occupancy_count"},{"subject":"hvac_zone_05","predicate":"brick:hasPoint","object":"zone_05_occupancy_count"},{"subject":"hvac_zone_06","predicate":"brick:hasPoint","object":"zone_06_occupancy_count"},{"subject":"hvac_zone_07","predicate":"brick:hasPoint","object":"zone_07_occupancy_count"},{"subject":"hvac_zone_08","predicate":"brick:hasPoint","object":"zone_08_occupancy_count"},{"subject":"hvac_zone_09","predicate":"brick:hasPoint","object":"zone_09_occupancy_count"},{"subject":"hvac_zone_10","predicate":"brick:hasPoint","object":"zone_10_occupancy_count"},{"subject":"hvac_zone_01","predicate":"brick:hasPoint","object":"zone_01_co2_ppm"},{"subject":"hvac_zone_02","predicate":"brick:hasPoint","object":"zone_02_co2_ppm"},{"subject":"hvac_zone_03","predicate":"brick:hasPoint","object":"zone_03_co2_ppm"},{"subject":"hvac_zone_04","predicate":"brick:hasPoint","object":"zone_04_co2_ppm"},{"subject":"hvac_zone_05","predicate":"brick:hasPoint","object":"zone_05_co2_ppm"},{"subject":"hvac_zone_06","predicate":"brick:hasPoint","object":"zone_06_co2_ppm"},{"subject":"hvac_zone_07","predicate":"brick:hasPoint","object":"zone_07_co2_ppm"},{"subject":"hvac_zone_08","predicate":"brick:hasPoint","object":"zone_08_co2_ppm"},{"subject":"hvac_zone_09","predicate":"brick:hasPoint","object":"zone_09_co2_ppm"},{"subject":"hvac_zone_10","predicate":"brick:hasPoint","object":"zone_10_co2_ppm"}]}}
